date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-12-05,2018,3,10,339,232.8,0.71,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2018-12-06,2018,3,10,340,234.72,0.71,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2018-12-07,2018,3,10,341,237.72,0.7,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2018-12-08,2018,3,10,342,240.73,0.69,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2018-12-09,2018,3,10,343,241.55,0.69,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2018-12-10,2018,3,11,344,240.18,0.69,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2018-12-11,2018,3,11,345,238.27,0.7,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2018-12-12,2018,3,11,346,236.9,0.7,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2018-12-13,2018,3,11,347,233.89,0.71,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2018-12-14,2018,3,11,348,230.89,0.72,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2018-12-15,2018,3,11,349,231.71,0.71,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2018-12-16,2018,3,11,350,232.53,0.71,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2018-12-17,2018,3,12,351,230.61,0.72,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2018-12-18,2018,3,12,352,228.7,0.72,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2018-12-19,2018,3,12,353,227.33,0.73,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2018-12-20,2018,3,12,354,229.25,0.72,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2018-12-21,2018,3,12,355,229.52,0.72,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2018-12-22,2018,3,12,356,229.25,0.72,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2018-12-23,2018,3,12,357,231.16,0.72,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2018-12-24,2018,3,13,358,230.34,0.72,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2018-12-25,2018,3,13,359,230.07,0.72,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2018-12-26,2018,3,13,360,233.07,0.71,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2018-12-27,2018,3,13,361,233.89,0.71,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2018-12-28,2018,3,13,362,234.72,0.71,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2018-12-29,2018,3,13,363,237.72,0.7,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2018-12-30,2018,3,13,364,240.18,0.69,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2018-12-31,2018,3,14,365,241.55,0.69,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2019-01-01,2018,4,14,1,241.28,0.69,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2019-01-02,2018,4,14,2,242.1,0.69,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2019-01-03,2018,4,14,3,243.47,0.68,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2019-01-04,2018,4,14,4,245.38,0.68,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2019-01-05,2018,4,14,5,247.29,0.67,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2019-01-06,2018,4,14,6,248.11,0.67,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2019-01-07,2018,4,15,7,248.93,0.67,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,959
2019-01-08,2018,4,15,8,251.94,0.66,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2019-01-09,2018,4,15,9,252.22,0.66,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2019-01-10,2018,4,15,10,249.21,0.67,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2019-01-11,2018,4,15,11,250.03,0.67,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2019-01-12,2018,4,15,12,252.49,0.66,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,980
2019-01-13,2018,4,15,13,256.59,0.65,5,Dry,29,5,4,2,33,73,0.28,183.6,0.71,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2019-01-14,2018,4,16,14,260.14,0.64,5,Dry,29,5,4,2,33,73,0.28,187.1,0.72,187.1,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2019-01-15,2018,4,16,15,261.51,0.64,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2019-01-16,2018,4,16,16,259.6,0.64,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2019-01-17,2018,4,16,17,261.51,0.64,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2019-01-18,2018,4,16,18,264.52,0.64,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.7,43.7,1050
2019-01-19,2018,4,16,19,264.79,0.64,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2019-01-20,2018,4,16,20,267.25,0.63,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-01-21,2018,4,17,21,273.54,0.62,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2019-01-22,2018,4,17,22,278.19,0.61,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2019-01-23,2018,4,17,23,281.2,0.61,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2019-01-24,2018,4,17,24,285.3,0.6,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2019-01-25,2018,4,17,25,289.95,0.6,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2019-01-26,2018,4,17,26,295.69,0.59,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2019-01-27,2018,4,17,27,302.53,0.58,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2019-01-28,2018,4,18,28,313.19,0.57,5,Dry,29,5,4,2,33,73,0.23,240.2,0.77,240.2,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2019-01-29,2018,4,18,29,324.4,0.55,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2019-01-30,2018,4,18,30,336.16,0.54,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000931,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2019-01-31,2018,4,18,31,345.18,0.53,5,Dry,29,5,4,2,33,73,0.21,272.2,0.79,272.2,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0275,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2019-02-01,2018,5,18,32,353.11,0.52,5,Dry,31,6,4,3,41,85,0.24,268.1,0.76,268.1,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0255,0.00103,0.17,0.00685,2,0.123,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2019-02-02,2018,5,18,33,363.78,0.51,5,Dry,31,6,4,3,41,85,0.23,278.8,0.77,278.8,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0306,0.00123,0.179,0.00722,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.7,1460
2019-02-03,2018,5,18,34,375.54,0.5,5,Dry,31,6,4,3,41,85,0.23,290.5,0.77,290.5,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0361,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.3,1520
2019-02-04,2018,5,19,35,386.75,0.49,5,Dry,31,6,4,3,41,85,0.22,301.8,0.78,301.8,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.156,0.0414,0.00168,0.198,0.00802,2,0.146,0.344,0.014,24.3,0.941,0.97,0.912,33.9,32.8,65.7,1580
2019-02-05,2018,5,19,36,399.05,0.48,5,Dry,31,6,4,3,41,85,0.21,314.1,0.79,314.1,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0472,0.00192,0.208,0.00846,2,0.154,0.363,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.3,1640
2019-02-06,2018,5,19,37,410.26,0.47,5,Dry,31,6,4,3,41,85,0.21,325.3,0.79,325.3,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
2019-02-07,2018,5,19,38,419.29,0.47,5,Dry,31,6,4,3,41,85,0.2,334.3,0.8,334.3,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0568,0.00232,0.225,0.00917,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
2019-02-08,2018,5,19,39,427.76,0.46,5,Dry,31,6,4,3,41,85,0.2,342.8,0.8,342.8,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00248,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2019-02-09,2018,5,19,40,438.43,0.45,5,Dry,31,6,4,3,41,85,0.19,353.4,0.81,353.4,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0658,0.00269,0.241,0.00985,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2019-02-10,2018,5,19,41,450.73,0.44,5,Dry,31,6,4,3,41,85,0.19,365.7,0.81,365.7,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0716,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
2019-02-11,2018,5,20,42,463.58,0.44,5,Dry,31,6,4,3,41,85,0.18,378.6,0.82,378.6,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0777,0.0032,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2019-02-12,2018,5,20,43,476.98,0.43,5,Dry,31,6,4,3,41,85,0.18,392,0.82,392,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.084,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2019-02-13,2018,5,20,44,491.47,0.42,5,Dry,31,6,4,3,41,85,0.17,406.5,0.83,406.5,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0909,0.00376,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2019-02-14,2018,5,20,45,505.42,0.41,5,Dry,31,6,4,3,41,85,0.17,420.4,0.83,420.4,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2019-02-15,2018,5,20,46,519.91,0.4,5,Dry,31,6,4,3,41,85,0.16,434.9,0.84,434.9,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
2019-02-16,2018,5,20,47,534.4,0.39,5,Dry,31,6,4,3,41,85,0.16,449.4,0.84,449.4,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-02-17,2018,5,20,48,546.71,0.38,5,Dry,31,6,4,3,41,85,0.15,461.7,0.84,461.7,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2019-02-18,2018,5,21,49,563.39,0.38,5,Dry,31,6,4,3,41,85,0.15,478.4,0.85,478.4,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.222,0.125,0.00523,0.346,0.0145,2,0.265,0.612,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2019-02-19,2018,5,21,50,581.71,0.37,5,Dry,31,6,4,3,41,85,0.15,496.7,0.85,496.7,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.133,0.00561,0.366,0.0154,3,0.166,0.532,0.0224,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2019-02-20,2018,5,21,51,596.75,0.36,5,Dry,31,6,4,3,41,85,0.14,511.8,0.86,511.8,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2019-02-21,2018,5,21,52,610.69,0.35,5,Dry,31,6,4,3,41,85,0.14,525.7,0.86,525.7,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00643,0.401,0.0169,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2019-02-22,2018,5,21,53,626.82,0.35,5,Dry,31,6,4,3,41,85,0.14,541.8,0.86,541.8,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
2019-02-23,2018,5,21,54,641.32,0.34,5,Dry,31,6,4,3,41,85,0.13,556.3,0.87,556.3,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.173,0.00733,0.439,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2019-02-24,2018,5,21,55,651.43,0.33,5,Dry,31,6,4,3,41,85,0.13,566.4,0.87,566.4,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00763,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2019-02-25,2018,5,22,56,660.46,0.33,5,Dry,31,6,4,3,41,85,0.13,575.5,0.87,575.5,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.0079,0.462,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,39.9,120,2880
2019-02-26,2018,5,22,57,668.39,0.33,5,Dry,31,6,4,3,41,85,0.13,583.4,0.87,583.4,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.191,0.00814,0.472,0.0202,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,121,2920
2019-02-27,2018,5,22,58,675.22,0.32,5,Dry,31,6,4,3,41,85,0.13,590.2,0.87,590.2,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
2019-02-28,2018,5,22,59,683.7,0.32,5,Dry,31,6,4,3,41,85,0.12,598.7,0.88,598.7,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.0086,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2019-03-01,2018,6,22,60,691.63,0.32,5,Dry,36,8,6,4,53,107,0.15,584.6,0.84,584.6,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00821,0.479,0.0205,3,0.206,0.684,0.0293,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2019-03-02,2018,6,22,61,700.11,0.31,5,Dry,36,8,6,4,53,107,0.15,593.1,0.85,593.1,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00846,0.489,0.021,3,0.209,0.699,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2019-03-03,2018,6,22,62,708.58,0.31,5,Dry,36,8,6,4,53,107,0.15,601.6,0.85,601.6,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00872,0.5,0.0215,3,0.213,0.713,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2019-03-04,2018,6,23,63,717.06,0.31,5,Dry,36,8,6,4,53,107,0.15,610.1,0.85,610.1,0,0,0,0,-4,4,36,8,6,0,57,660,990,966.8,23.2,0.302,0.209,0.00898,0.51,0.022,3,0.217,0.727,0.0313,22.5,0.955,0.98,0.936,42.9,42,126,3020
2019-03-05,2018,6,23,64,727.72,0.3,5,Dry,36,8,6,4,53,107,0.15,620.7,0.85,620.7,0,0,0,0,-4,4,36,8,6,0,57,671,990,966.8,23.2,0.308,0.216,0.0093,0.523,0.0226,3,0.222,0.745,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2019-03-06,2018,6,23,65,737.29,0.3,5,Dry,36,8,6,4,53,107,0.14,630.3,0.85,630.3,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00959,0.535,0.0231,3,0.226,0.761,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2019-03-07,2018,6,23,66,743.04,0.29,5,Dry,36,8,6,4,53,107,0.14,636,0.86,636,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.316,0.226,0.00977,0.542,0.0234,3,0.229,0.771,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
2019-03-08,2018,6,23,67,752.61,0.29,5,Dry,36,8,6,4,53,107,0.14,645.6,0.86,645.6,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
2019-03-09,2018,6,23,68,760.54,0.29,5,Dry,36,8,6,4,53,107,0.14,653.5,0.86,653.5,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.326,0.238,0.0103,0.564,0.0245,3,0.237,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2019-03-10,2018,6,23,69,763,0.28,5,Dry,36,8,6,4,53,107,0.14,656,0.86,656,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.328,0.239,0.0104,0.567,0.0246,3,0.238,0.805,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2019-03-11,2018,6,24,70,767.1,0.28,5,Dry,36,8,6,4,53,107,0.14,660.1,0.86,660.1,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.24,0.812,0.0352,22.2,0.957,0.98,0.937,45.9,45,135,3240
2019-03-12,2018,6,24,71,770.11,0.28,5,Dry,36,8,6,4,53,107,0.14,663.1,0.86,663.1,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2019-03-13,2018,6,24,72,769.83,0.28,5,Dry,36,8,6,4,53,107,0.14,662.8,0.86,662.8,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2019-03-14,2018,6,24,73,767.37,0.28,5,Dry,36,8,6,4,53,107,0.14,660.4,0.86,660.4,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0249,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2019-03-15,2018,6,24,74,763.82,0.28,5,Dry,36,8,6,4,53,107,0.14,656.8,0.86,656.8,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2019-03-16,2018,6,24,75,758.62,0.29,5,Dry,36,8,6,4,53,107,0.14,651.6,0.86,651.6,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.325,0.236,0.0102,0.562,0.0243,3,0.236,0.797,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2019-03-17,2018,6,24,76,756.16,0.29,5,Dry,36,8,6,4,53,107,0.14,649.2,0.86,649.2,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.235,0.0102,0.558,0.0242,3,0.235,0.793,0.0344,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2019-03-18,2018,6,25,77,753.7,0.29,5,Dry,36,8,6,4,53,107,0.14,646.7,0.86,646.7,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.0241,3,0.234,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2019-03-19,2018,6,25,78,747.41,0.29,5,Dry,36,8,6,4,53,107,0.14,640.4,0.86,640.4,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.229,0.0099,0.548,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2019-03-20,2018,6,25,79,740.03,0.3,5,Dry,36,8,6,4,53,107,0.14,633,0.85,633,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00967,0.539,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.2,43.4,130,3120
2019-03-21,2018,6,25,80,731.55,0.3,5,Dry,36,8,6,4,53,107,0.15,624.5,0.85,624.5,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.218,0.00942,0.528,0.0228,3,0.224,0.752,0.0324,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
2019-03-22,2018,6,25,81,723.62,0.3,5,Dry,36,8,6,4,53,107,0.15,616.6,0.85,616.6,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.305,0.213,0.00917,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
2019-03-23,2018,6,25,82,715.69,0.31,5,Dry,36,8,6,4,53,107,0.15,608.7,0.85,608.7,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00893,0.508,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2019-03-24,2018,6,25,83,708.86,0.31,5,Dry,36,8,6,4,53,107,0.15,601.9,0.85,601.9,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00873,0.5,0.0215,3,0.213,0.713,0.0307,22.6,0.954,0.98,0.935,42.3,41.5,125,2990
2019-03-25,2018,6,26,84,702.57,0.31,5,Dry,36,8,6,4,53,107,0.15,595.6,0.85,595.6,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.293,0.199,0.00854,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
2019-03-26,2018,6,26,85,697.37,0.31,5,Dry,36,8,6,4,53,107,0.15,590.4,0.85,590.4,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00838,0.486,0.0208,3,0.208,0.694,0.0298,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2019-03-27,2018,6,26,86,693.27,0.32,5,Dry,36,8,6,4,53,107,0.15,586.3,0.85,586.3,0,0,0,0,-4,4,36,8,6,0,57,636,990,966.7,23.3,0.288,0.193,0.00826,0.481,0.0206,3,0.206,0.687,0.0295,22.6,0.953,0.979,0.933,41.4,40.5,121,2920
2019-03-28,2018,6,26,87,690.81,0.32,5,Dry,36,8,6,4,53,107,0.15,583.8,0.84,583.8,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2019-03-29,2018,6,26,88,690.54,0.32,5,Dry,36,8,6,4,53,107,0.15,583.5,0.84,583.5,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.477,0.0205,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2019-03-30,2018,6,26,89,690.81,0.32,5,Dry,36,8,6,4,53,107,0.15,583.8,0.84,583.8,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2019-03-31,2018,6,26,90,692.18,0.32,5,Dry,36,8,6,4,53,107,0.15,585.2,0.84,585.2,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00823,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2019-04-01,2018,7,27,91,695.18,0.32,5,Dry,40,10,8,5,62,125,0.18,570.2,0.82,570.2,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.284,0.182,0.0078,0.465,0.02,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2019-04-02,2018,7,27,92,699.29,0.31,5,Dry,40,10,8,5,62,125,0.18,574.3,0.82,574.3,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00792,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
2019-04-03,2018,7,27,93,703.39,0.31,5,Dry,40,10,8,5,62,125,0.18,578.4,0.82,578.4,0,0,0,0,-5,5,40,10,8,0,67,636,990,966.7,23.3,0.288,0.187,0.00805,0.476,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2019-04-04,2018,7,27,94,707.49,0.31,5,Dry,40,10,8,5,62,125,0.18,582.5,0.82,582.5,0,0,0,0,-5,5,40,10,8,0,67,640,990,966.7,23.3,0.291,0.19,0.00817,0.481,0.0207,3,0.205,0.685,0.0294,22.6,0.953,0.978,0.932,41,40.1,120,2890
2019-04-05,2018,7,27,95,709.95,0.31,5,Dry,40,10,8,5,62,125,0.18,585,0.82,585,0,0,0,0,-5,5,40,10,8,0,67,643,990,966.7,23.3,0.292,0.192,0.00824,0.484,0.0208,3,0.206,0.689,0.0296,22.6,0.953,0.978,0.933,41.1,40.3,121,2900
2019-04-06,2018,7,27,96,715.69,0.31,5,Dry,40,10,8,5,62,125,0.17,590.7,0.82,590.7,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00842,0.491,0.0211,3,0.208,0.699,0.0301,22.5,0.954,0.979,0.934,41.5,40.6,122,2930
2019-04-07,2018,7,27,97,723.62,0.3,5,Dry,40,10,8,5,62,125,0.17,598.6,0.83,598.6,0,0,0,0,-5,5,40,10,8,0,67,657,990,966.8,23.2,0.3,0.201,0.00866,0.501,0.0216,3,0.212,0.712,0.0307,22.5,0.954,0.98,0.935,42,41.2,123,2960
2019-04-08,2018,7,28,98,728.82,0.3,5,Dry,40,10,8,5,62,125,0.17,603.8,0.83,603.8,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.303,0.204,0.00881,0.507,0.0219,3,0.214,0.721,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2019-04-09,2018,7,28,99,731.82,0.3,5,Dry,40,10,8,5,62,125,0.17,606.8,0.83,606.8,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.304,0.206,0.00891,0.511,0.022,3,0.216,0.726,0.0313,22.4,0.955,0.98,0.936,42.5,41.7,125,3000
2019-04-10,2018,7,28,100,738.11,0.3,5,Dry,40,10,8,5,62,125,0.17,613.1,0.83,613.1,0,0,0,0,-5,5,40,10,8,0,67,671,990,966.9,23.1,0.308,0.211,0.0091,0.518,0.0224,3,0.218,0.737,0.0318,22.4,0.955,0.98,0.936,42.9,42,126,3030
2019-04-11,2018,7,28,101,743.31,0.29,5,Dry,40,10,8,5,62,125,0.17,618.3,0.83,618.3,0,0,0,0,-5,5,40,10,8,0,67,676,990,966.9,23.1,0.311,0.214,0.00925,0.525,0.0227,3,0.221,0.746,0.0322,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
2019-04-12,2018,7,28,102,744.13,0.29,5,Dry,40,10,8,5,62,125,0.17,619.1,0.83,619.1,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.215,0.00928,0.526,0.0227,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2019-04-13,2018,7,28,103,743.86,0.29,5,Dry,40,10,8,5,62,125,0.17,618.9,0.83,618.9,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00927,0.526,0.0227,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2019-04-14,2018,7,28,104,743.58,0.29,5,Dry,40,10,8,5,62,125,0.17,618.6,0.83,618.6,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00926,0.525,0.0227,3,0.221,0.746,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2019-04-15,2018,7,29,105,741.67,0.29,5,Dry,40,10,8,5,62,125,0.17,616.7,0.83,616.7,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.0092,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2019-04-16,2018,7,29,106,741.94,0.29,5,Dry,40,10,8,5,62,125,0.17,616.9,0.83,616.9,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00921,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2019-04-17,2018,7,29,107,744.95,0.29,5,Dry,40,10,8,5,62,125,0.17,620,0.83,620,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.0093,0.527,0.0228,3,0.221,0.748,0.0324,22.4,0.955,0.98,0.936,43.3,42.4,127,3060
2019-04-18,2018,7,29,108,744.68,0.29,5,Dry,40,10,8,5,62,125,0.17,619.7,0.83,619.7,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.0093,0.527,0.0228,3,0.221,0.748,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2019-04-19,2018,7,29,109,739.48,0.3,5,Dry,40,10,8,5,62,125,0.17,614.5,0.83,614.5,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.309,0.211,0.00914,0.52,0.0225,3,0.219,0.739,0.0319,22.4,0.955,0.98,0.936,43,42.1,126,3030
2019-04-20,2018,7,29,110,734.83,0.3,5,Dry,40,10,8,5,62,125,0.17,609.8,0.83,609.8,0,0,0,0,-5,5,40,10,8,0,67,668,990,966.8,23.2,0.306,0.208,0.009,0.514,0.0222,3,0.217,0.731,0.0316,22.4,0.955,0.98,0.936,42.7,41.8,126,3010
2019-04-21,2018,7,29,111,728.54,0.3,5,Dry,40,10,8,5,62,125,0.17,603.5,0.83,603.5,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.302,0.204,0.00881,0.507,0.0219,3,0.214,0.721,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2019-04-22,2018,7,30,112,724.99,0.3,5,Dry,40,10,8,5,62,125,0.17,600,0.83,600,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.3,0.202,0.0087,0.502,0.0216,3,0.212,0.715,0.0308,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2019-04-23,2018,7,30,113,719.79,0.3,5,Dry,40,10,8,5,62,125,0.17,594.8,0.83,594.8,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.297,0.198,0.00854,0.496,0.0214,3,0.21,0.706,0.0304,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2019-04-24,2018,7,30,114,712.96,0.31,5,Dry,40,10,8,5,62,125,0.17,588,0.82,588,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00833,0.487,0.021,3,0.207,0.694,0.0299,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
2019-04-25,2018,7,30,115,704.48,0.31,5,Dry,40,10,8,5,62,125,0.18,579.5,0.82,579.5,0,0,0,0,-5,5,40,10,8,0,67,637,990,966.7,23.3,0.289,0.188,0.00808,0.477,0.0205,3,0.203,0.68,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2019-04-26,2018,7,30,116,696.55,0.31,5,Dry,40,10,8,5,62,125,0.18,571.5,0.82,571.5,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.284,0.183,0.00784,0.467,0.02,3,0.2,0.667,0.0286,22.6,0.952,0.977,0.93,40.3,39.4,118,2830
2019-04-27,2018,7,30,117,688.07,0.32,5,Dry,40,10,8,5,62,125,0.18,563.1,0.82,563.1,0,0,0,0,-5,5,40,10,8,0,67,621,990,966.7,23.3,0.279,0.177,0.00759,0.457,0.0196,3,0.196,0.652,0.0279,22.7,0.952,0.975,0.928,39.8,38.8,116,2790
2019-04-28,2018,7,30,118,679.6,0.32,5,Dry,40,10,8,5,62,125,0.18,554.6,0.82,554.6,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.171,0.00733,0.446,0.0191,3,0.192,0.638,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
2019-04-29,2018,7,31,119,671.12,0.33,5,Dry,40,10,8,5,62,125,0.19,546.1,0.81,546.1,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00708,0.436,0.0186,3,0.188,0.624,0.0266,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2019-04-30,2018,7,31,120,662.64,0.33,5,Dry,40,10,8,5,62,125,0.19,537.6,0.81,537.6,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0181,3,0.184,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
2019-05-01,2018,8,31,121,654.17,0.33,5,Dry,42,9,8,6,82,147,0.23,507.2,0.78,507.2,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2019-05-02,2018,8,31,122,645.69,0.34,5,Dry,42,9,8,6,82,147,0.23,498.7,0.77,498.7,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.4,34.4,103,2470
2019-05-03,2018,8,31,123,637.76,0.34,5,Dry,42,9,8,6,82,147,0.23,490.8,0.77,490.8,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
2019-05-04,2018,8,31,124,630.93,0.34,5,Dry,42,9,8,6,82,147,0.23,483.9,0.77,483.9,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.127,0.0054,0.362,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2019-05-05,2018,8,31,125,623.54,0.35,5,Dry,42,9,8,6,82,147,0.24,476.5,0.76,476.5,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00525,0.355,0.015,2,0.264,0.619,0.0262,23,0.957,0.98,0.937,51.4,48.2,96.4,2310
2019-05-06,2018,8,32,126,616.16,0.35,5,Dry,42,9,8,6,82,147,0.24,469.2,0.76,469.2,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.227,0.12,0.0051,0.347,0.0147,2,0.259,0.606,0.0257,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2019-05-07,2018,8,32,127,609.32,0.35,5,Dry,42,9,8,6,82,147,0.24,462.3,0.76,462.3,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2019-05-08,2018,8,32,128,602.49,0.36,5,Dry,42,9,8,6,82,147,0.24,455.5,0.76,455.5,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.219,0.114,0.00481,0.333,0.0141,2,0.25,0.583,0.0246,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
2019-05-09,2018,8,32,129,595.65,0.36,5,Dry,42,9,8,6,82,147,0.25,448.6,0.75,448.6,0,0,0,0,-6,6,42,9,8,0,88,508,990,966.3,23.7,0.215,0.111,0.00467,0.326,0.0137,2,0.245,0.571,0.0241,23.1,0.958,0.98,0.939,48.8,47.8,95.6,2300
2019-05-10,2018,8,32,130,588.27,0.36,5,Dry,42,9,8,6,82,147,0.25,441.3,0.75,441.3,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00452,0.319,0.0134,2,0.24,0.56,0.0236,23.2,0.958,0.98,0.938,48.1,47.1,94.2,2260
2019-05-11,2018,8,32,131,579.79,0.37,5,Dry,42,9,8,6,82,147,0.25,432.8,0.75,432.8,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00434,0.312,0.0131,2,0.235,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.3,92.5,2220
2019-05-12,2018,8,32,132,571.86,0.37,5,Dry,42,9,8,6,82,147,0.26,424.9,0.74,424.9,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0995,0.00418,0.306,0.0128,2,0.229,0.535,0.0225,23.3,0.957,0.98,0.937,46.4,45.5,91,2180
2019-05-13,2018,8,33,133,563.93,0.38,5,Dry,42,9,8,6,82,147,0.26,416.9,0.74,416.9,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0958,0.00401,0.299,0.0125,2,0.224,0.523,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2150
2019-05-14,2018,8,33,134,556,0.38,5,Dry,42,9,8,6,82,147,0.26,409,0.74,409,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.092,0.00385,0.293,0.0123,2,0.219,0.511,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
2019-05-15,2018,8,33,135,548.07,0.38,5,Dry,42,9,8,6,82,147,0.27,401.1,0.73,401.1,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0883,0.00369,0.286,0.012,2,0.213,0.499,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.3,2070
2019-05-16,2018,8,33,136,540.14,0.39,5,Dry,42,9,8,6,82,147,0.27,393.1,0.73,393.1,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0846,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.2,42.3,84.6,2030
2019-05-17,2018,8,33,137,532.22,0.39,5,Dry,42,9,8,6,82,147,0.28,385.2,0.72,385.2,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0808,0.00337,0.273,0.0114,2,0.203,0.476,0.0198,23.5,0.953,0.98,0.934,42.4,41.5,83,1990
2019-05-18,2018,8,33,138,524.29,0.4,5,Dry,42,9,8,6,82,147,0.28,377.3,0.72,377.3,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.19,0.0771,0.00321,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.979,0.932,41.5,40.7,81.3,1950
2019-05-19,2018,8,33,139,516.36,0.4,5,Dry,42,9,8,6,82,147,0.28,369.4,0.71,369.4,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0733,0.00305,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2019-05-20,2018,8,34,140,508.43,0.41,5,Dry,42,9,8,6,82,147,0.29,361.4,0.71,361.4,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0696,0.00289,0.254,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
2019-05-21,2018,8,34,141,500.5,0.41,5,Dry,42,9,8,6,82,147,0.29,353.5,0.71,353.5,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.0659,0.00273,0.247,0.0102,2,0.181,0.428,0.0177,23.7,0.949,0.974,0.924,39,38,76,1820
2019-05-22,2018,8,34,142,492.57,0.42,5,Dry,42,9,8,6,82,147,0.3,345.6,0.7,345.6,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.178,0.0621,0.00257,0.24,0.00994,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
2019-05-23,2018,8,34,143,484.64,0.42,5,Dry,42,9,8,6,82,147,0.3,337.6,0.7,337.6,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0584,0.00241,0.234,0.00966,2,0.17,0.404,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.4,1740
2019-05-24,2018,8,34,144,477.8,0.43,5,Dry,42,9,8,6,82,147,0.31,330.8,0.69,330.8,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0551,0.00227,0.228,0.00941,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71,1700
2019-05-25,2018,8,34,145,470.42,0.43,5,Dry,42,9,8,6,82,147,0.31,323.4,0.69,323.4,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0517,0.00213,0.222,0.00915,2,0.161,0.383,0.0158,23.9,0.944,0.97,0.916,35.8,34.7,69.4,1670
2019-05-26,2018,8,34,146,463.04,0.44,5,Dry,42,9,8,6,82,147,0.32,316,0.68,316,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0482,0.00198,0.216,0.00889,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,67.9,1630
2019-05-27,2018,8,35,147,455.65,0.44,5,Dry,42,9,8,6,82,147,0.32,308.6,0.68,308.6,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0447,0.00184,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2019-05-28,2018,8,35,148,448.27,0.45,5,Dry,42,9,8,6,82,147,0.33,301.3,0.67,301.3,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.163,0.0412,0.00169,0.204,0.00836,2,0.146,0.35,0.0143,24,0.941,0.97,0.913,33.4,32.4,64.8,1560
2019-05-29,2018,8,35,149,441.43,0.45,5,Dry,42,9,8,6,82,147,0.33,294.4,0.67,294.4,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.038,0.00156,0.198,0.00812,2,0.141,0.339,0.0139,24.1,0.94,0.97,0.911,32.7,31.7,63.4,1520
2019-05-30,2018,8,35,150,434.6,0.46,5,Dry,42,9,8,6,82,147,0.34,287.6,0.66,287.6,0,0,0,0,-6,6,42,9,8,0,88,347,990,965.6,24.4,0.158,0.0347,0.00142,0.193,0.00788,2,0.137,0.329,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1490
2019-05-31,2018,8,35,151,428.86,0.46,5,Dry,42,9,8,6,82,147,0.34,281.9,0.66,281.9,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00768,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.3,30.3,60.7,1460
2019-06-01,2018,9,35,152,422.57,0.46,5,Dry,39,9,7,5,59,119,0.28,303.6,0.72,303.6,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0423,0.00173,0.204,0.00834,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1580
2019-06-02,2018,9,35,153,416.28,0.47,5,Dry,39,9,7,5,59,119,0.29,297.3,0.71,297.3,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0393,0.0016,0.199,0.00812,2,0.143,0.342,0.014,24.2,0.94,0.97,0.912,33.1,32.1,64.3,1540
2019-06-03,2018,9,36,154,410.54,0.47,5,Dry,39,9,7,5,59,119,0.29,291.5,0.71,291.5,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0366,0.00149,0.194,0.00792,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
2019-06-04,2018,9,36,155,404.79,0.48,5,Dry,39,9,7,5,59,119,0.29,285.8,0.71,285.8,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0339,0.00138,0.19,0.00772,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.9,30.9,61.8,1480
2019-06-05,2018,9,36,156,399.05,0.48,5,Dry,39,9,7,5,59,119,0.3,280.1,0.7,280.1,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0312,0.00127,0.185,0.00752,2,0.132,0.316,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
2019-06-06,2018,9,36,157,394.4,0.49,5,Dry,39,9,7,5,59,119,0.3,275.4,0.7,275.4,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.029,0.00118,0.181,0.00735,2,0.128,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
2019-06-07,2018,9,36,158,389.21,0.49,5,Dry,39,9,7,5,59,119,0.31,270.2,0.69,270.2,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00108,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
2019-06-08,2018,9,36,159,384.01,0.5,5,Dry,39,9,7,5,59,119,0.31,265,0.69,265,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.0241,0.000976,0.173,0.00699,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.3,1380
2019-06-09,2018,9,36,160,378.82,0.5,5,Dry,39,9,7,5,59,119,0.31,259.8,0.69,259.8,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0216,0.000876,0.168,0.00681,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
2019-06-10,2018,9,37,161,373.62,0.51,5,Dry,39,9,7,5,59,119,0.32,254.6,0.68,254.6,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0192,0.000776,0.164,0.00663,2,0.114,0.278,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
2019-06-11,2018,9,37,162,368.43,0.51,5,Dry,39,9,7,5,59,119,0.32,249.4,0.68,249.4,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.017,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.8,27,54,1300
2019-06-12,2018,9,37,163,363.78,0.51,5,Dry,39,9,7,5,59,119,0.33,244.8,0.67,244.8,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0166,0.000668,0.158,0.00637,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2019-06-13,2018,9,37,164,359.13,0.52,5,Dry,39,9,7,5,59,119,0.33,240.1,0.67,240.1,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000652,0.156,0.00628,2,0.105,0.26,0.0105,24.5,0.926,0.97,0.899,26.8,26,51.9,1250
2019-06-14,2018,9,37,165,354.48,0.52,5,Dry,39,9,7,5,59,119,0.34,235.5,0.66,235.5,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0158,0.000635,0.154,0.0062,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.5,50.9,1220
2019-06-15,2018,9,37,166,349.83,0.53,5,Dry,39,9,7,5,59,119,0.34,230.8,0.66,230.8,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000619,0.152,0.00611,2,0.0983,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,24.9,49.9,1200
2019-06-16,2018,9,37,167,346.28,0.53,5,Dry,39,9,7,5,59,119,0.34,227.3,0.66,227.3,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.0151,0.000606,0.15,0.00604,1,0.249,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
2019-06-17,2018,9,38,168,342.18,0.53,5,Dry,39,9,7,5,59,119,0.35,223.2,0.65,223.2,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000591,0.148,0.00596,1,0.244,0.392,0.0158,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
2019-06-18,2018,9,38,169,338.07,0.54,5,Dry,39,9,7,5,59,119,0.35,219.1,0.65,219.1,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000577,0.147,0.00589,1,0.238,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2019-06-19,2018,9,38,170,333.97,0.54,5,Dry,39,9,7,5,59,119,0.36,215,0.64,215,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000562,0.145,0.00581,1,0.233,0.378,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-06-20,2018,9,38,171,329.87,0.55,5,Dry,39,9,7,5,59,119,0.36,210.9,0.64,210.9,0,0,0,0,-5,5,39,9,7,0,64,266,990,965,25,0.129,0.0137,0.000548,0.143,0.00573,1,0.227,0.37,0.0148,24.6,0.957,0.98,0.938,48.6,47.7,47.7,1140
2019-06-21,2018,9,38,172,325.77,0.55,5,Dry,39,9,7,5,59,119,0.36,206.8,0.64,206.8,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2019-06-22,2018,9,38,173,321.67,0.56,5,Dry,39,9,7,5,59,119,0.37,202.7,0.63,202.7,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.126,0.013,0.000519,0.139,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.8,45.8,1100
2019-06-23,2018,9,38,174,318.11,0.56,5,Dry,39,9,7,5,59,119,0.37,199.1,0.63,199.1,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000507,0.138,0.00551,1,0.211,0.349,0.014,24.7,0.955,0.98,0.935,46,45,45,1080
2019-06-24,2018,9,39,175,314.56,0.57,5,Dry,39,9,7,5,59,119,0.38,195.6,0.62,195.6,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000494,0.136,0.00545,1,0.207,0.343,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2019-06-25,2018,9,39,176,311,0.57,5,Dry,39,9,7,5,59,119,0.38,192,0.62,192,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000482,0.135,0.00538,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2019-06-26,2018,9,39,177,307.45,0.57,5,Dry,39,9,7,5,59,119,0.39,188.4,0.61,188.4,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0118,0.00047,0.133,0.00532,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2019-06-27,2018,9,39,178,303.89,0.58,5,Dry,39,9,7,5,59,119,0.39,184.9,0.61,184.9,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000457,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2019-06-28,2018,9,39,179,301.43,0.58,5,Dry,39,9,7,5,59,119,0.4,182.4,0.6,182.4,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0113,0.000449,0.131,0.0052,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2019-06-29,2018,9,39,180,298.43,0.59,5,Dry,39,9,7,5,59,119,0.4,179.4,0.6,179.4,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000438,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
2019-06-30,2018,9,39,181,295.42,0.59,5,Dry,39,9,7,5,59,119,0.4,176.4,0.6,176.4,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000428,0.128,0.00509,1,0.181,0.309,0.0123,24.8,0.948,0.977,0.926,40.7,39.8,39.8,954
2019-07-01,2018,10,40,182,291.32,0.6,5,Dry,37,8,6,4,53,108,0.37,183.3,0.63,183.3,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00515,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2019-07-02,2018,10,40,183,287.76,0.6,5,Dry,37,8,6,4,53,108,0.38,179.8,0.63,179.8,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2019-07-03,2018,10,40,184,284.21,0.6,5,Dry,37,8,6,4,53,108,0.38,176.2,0.62,176.2,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2019-07-04,2018,10,40,185,280.65,0.61,5,Dry,37,8,6,4,53,108,0.39,172.7,0.61,172.7,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,933
2019-07-05,2018,10,40,186,277.1,0.62,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2019-07-06,2018,10,40,187,273.54,0.62,5,Dry,37,8,6,4,53,108,0.4,165.5,0.6,165.5,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2019-07-07,2018,10,40,188,271.08,0.63,5,Dry,37,8,6,4,53,108,0.4,163.1,0.6,163.1,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2019-07-08,2018,10,41,189,268.07,0.63,5,Dry,37,8,6,4,53,108,0.4,160.1,0.6,160.1,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2019-07-09,2018,10,41,190,265.07,0.64,5,Dry,37,8,6,4,53,108,0.41,157.1,0.59,157.1,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2019-07-10,2018,10,41,191,262.06,0.64,5,Dry,37,8,6,4,53,108,0.41,154.1,0.59,154.1,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00885,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2019-07-11,2018,10,41,192,259.05,0.65,5,Dry,37,8,6,4,53,108,0.42,151.1,0.58,151.1,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00859,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
