date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-07-12,2018,10,41,193,256.04,0.65,5,Dry,37,8,6,4,53,108,0.42,148,0.58,148,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33.1,33.1,793
2019-07-13,2018,10,41,194,253.04,0.66,5,Dry,37,8,6,4,53,108,0.43,145,0.57,145,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00808,0.000319,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2019-07-14,2018,10,41,195,250.57,0.67,5,Dry,37,8,6,4,53,108,0.43,142.6,0.57,142.6,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2019-07-15,2018,10,42,196,248.11,0.67,5,Dry,37,8,6,4,53,108,0.43,140.1,0.56,140.1,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
2019-07-16,2018,10,42,197,245.65,0.68,5,Dry,37,8,6,4,53,108,0.44,137.7,0.56,137.7,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00745,0.000294,0.11,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
2019-07-17,2018,10,42,198,243.19,0.68,5,Dry,37,8,6,4,53,108,0.44,135.2,0.56,135.2,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00724,0.000286,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2019-07-18,2018,10,42,199,240.73,0.69,5,Dry,37,8,6,4,53,108,0.45,132.7,0.55,132.7,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00703,0.000277,0.107,0.00424,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2019-07-19,2018,10,42,200,238.27,0.7,5,Dry,37,8,6,4,53,108,0.45,130.3,0.55,130.3,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0995,0.00682,0.000269,0.106,0.00419,1,0.118,0.225,0.00886,25.1,0.931,0.97,0.903,29.9,29,29,696
2019-07-20,2018,10,42,201,235.81,0.7,5,Dry,37,8,6,4,53,108,0.46,127.8,0.54,127.8,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0986,0.00661,0.000261,0.105,0.00415,1,0.115,0.22,0.00868,25.2,0.93,0.97,0.902,29.3,28.4,28.4,683
2019-07-21,2018,10,42,202,233.35,0.71,5,Dry,37,8,6,4,53,108,0.46,125.3,0.54,125.3,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0978,0.0064,0.000252,0.104,0.0041,1,0.112,0.216,0.0085,25.2,0.929,0.97,0.901,28.8,27.9,27.9,669
2019-07-22,2018,10,43,203,230.89,0.72,5,Dry,37,8,6,4,53,108,0.47,122.9,0.53,122.9,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0969,0.0062,0.000244,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.2,27.3,27.3,656
2019-07-23,2018,10,43,204,229.52,0.72,5,Dry,37,8,6,4,53,108,0.47,121.5,0.53,121.5,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0964,0.00608,0.000239,0.102,0.00403,1,0.107,0.209,0.00822,25.2,0.926,0.97,0.899,27.8,27,27,648
2019-07-24,2018,10,43,205,227.61,0.73,5,Dry,37,8,6,4,53,108,0.47,119.6,0.53,119.6,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00592,0.000233,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.6,26.6,637
2019-07-25,2018,10,43,206,225.69,0.73,5,Dry,37,8,6,4,53,108,0.48,117.7,0.52,117.7,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0951,0.00575,0.000226,0.101,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2019-07-26,2018,10,43,207,223.78,0.74,5,Dry,37,8,6,4,53,108,0.48,115.8,0.52,115.8,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.00559,0.00022,0.1,0.00393,1,0.0988,0.199,0.00781,25.3,0.922,0.97,0.895,26.5,25.7,25.7,616
2019-07-27,2018,10,43,208,221.86,0.75,5,Dry,37,8,6,4,53,108,0.49,113.9,0.51,113.9,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00543,0.000213,0.0991,0.00389,1,0.0962,0.195,0.00767,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2019-07-28,2018,10,43,209,219.95,0.76,5,Dry,37,8,6,4,53,108,0.49,112,0.51,112,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.093,0.00527,0.000207,0.0983,0.00386,1,0.0936,0.192,0.00753,25.3,0.92,0.97,0.892,25.5,24.8,24.8,594
2019-07-29,2018,10,44,210,218.04,0.76,5,Dry,37,8,6,4,53,108,0.49,110,0.51,110,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0924,0.0051,0.0002,0.0975,0.00382,1,0.0911,0.189,0.0074,25.3,0.918,0.97,0.891,25.1,24.3,24.3,584
2019-07-30,2018,10,44,211,216.12,0.77,5,Dry,37,8,6,4,53,108,0.5,108.1,0.5,108.1,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0917,0.00494,0.000194,0.0966,0.00379,1,0.0885,0.185,0.00726,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2019-07-31,2018,10,44,212,214.21,0.78,5,Dry,37,8,6,4,53,108,0.5,106.2,0.5,106.2,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.091,0.00478,0.000187,0.0958,0.00375,1,0.0859,0.182,0.00712,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2019-08-01,2018,11,44,213,211.2,0.79,5,Dry,34,7,5,3,44,93,0.44,118.2,0.56,118.2,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2019-08-02,2018,11,44,214,208.74,0.8,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00384,1,0.0987,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2019-08-03,2018,11,44,215,205.73,0.8,5,Dry,34,7,5,3,44,93,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00533,0.000209,0.0969,0.00379,1,0.0947,0.192,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,601
2019-08-04,2018,11,44,216,202.72,0.81,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000198,0.0956,0.00374,1,0.0906,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
2019-08-05,2018,11,45,217,200.26,0.82,5,Dry,34,7,5,3,44,93,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00487,0.00019,0.0945,0.00369,1,0.0873,0.182,0.0071,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,197.8,0.83,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00466,0.000182,0.0934,0.00365,1,0.084,0.177,0.00693,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,195.34,0.83,5,Dry,34,7,5,3,44,93,0.48,102.3,0.52,102.3,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0923,0.00361,1,0.0807,0.173,0.00676,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,192.88,0.84,5,Dry,34,7,5,3,44,93,0.48,99.88,0.52,99.88,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00424,0.000166,0.0913,0.00357,1,0.0773,0.169,0.00659,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,190.42,0.85,5,Dry,34,7,5,3,44,93,0.49,97.42,0.51,97.42,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00403,0.000158,0.0902,0.00353,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,189.05,0.86,5,Dry,34,7,5,3,44,93,0.49,96.05,0.51,96.05,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00391,0.000153,0.0896,0.0035,1,0.0722,0.162,0.00632,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,187.14,0.86,5,Dry,34,7,5,3,44,93,0.5,94.14,0.5,94.14,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00375,0.000147,0.0887,0.00347,1,0.0696,0.158,0.00619,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,185.22,0.87,5,Dry,34,7,5,3,44,93,0.5,92.22,0.5,92.22,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0843,0.00359,0.00014,0.0879,0.00344,1,0.067,0.155,0.00606,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,183.31,0.87,5,Dry,34,7,5,3,44,93,0.51,90.31,0.49,90.31,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00343,0.000134,0.0871,0.00341,1,0.0644,0.151,0.00593,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,181.39,0.88,5,Dry,34,7,5,3,44,93,0.51,88.39,0.49,88.39,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.083,0.00326,0.000128,0.0862,0.00337,1,0.0618,0.148,0.00579,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,179.48,0.89,5,Dry,34,7,5,3,44,93,0.52,86.48,0.48,86.48,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0823,0.0031,0.000121,0.0854,0.00334,1,0.0592,0.145,0.00566,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,177.57,0.89,5,Dry,34,7,5,3,44,93,0.52,84.57,0.48,84.57,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0846,0.00331,1,0.0567,0.141,0.00553,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,175.65,0.89,5,Dry,34,7,5,3,44,93,0.53,82.65,0.47,82.65,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0809,0.00278,0.000109,0.0837,0.00328,1,0.0541,0.138,0.00539,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,173.74,0.9,5,Dry,34,7,5,3,44,93,0.54,80.74,0.47,80.74,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00261,0.000102,0.0829,0.00324,1,0.0515,0.134,0.00526,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,171.82,0.9,5,Dry,34,7,5,3,44,93,0.54,78.82,0.46,78.82,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00245,0.0000959,0.082,0.00321,1,0.0489,0.131,0.00513,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,170.46,0.91,5,Dry,34,7,5,3,44,93,0.55,77.46,0.45,77.46,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0791,0.00233,0.0000914,0.0814,0.00319,1,0.0471,0.129,0.00503,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,169.09,0.91,5,Dry,34,7,5,3,44,93,0.55,76.09,0.45,76.09,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00222,0.0000868,0.0808,0.00317,1,0.0452,0.126,0.00494,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,167.72,0.91,5,Dry,34,7,5,3,44,93,0.55,74.72,0.45,74.72,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.0021,0.0000823,0.0802,0.00314,1,0.0434,0.124,0.00484,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,166.36,0.91,5,Dry,34,7,5,3,44,93,0.56,73.36,0.44,73.36,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0777,0.00199,0.0000778,0.0796,0.00312,1,0.0415,0.121,0.00475,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,164.99,0.92,5,Dry,34,7,5,3,44,93,0.56,71.99,0.44,71.99,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0772,0.00187,0.0000732,0.079,0.0031,1,0.0397,0.119,0.00465,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,163.62,0.92,5,Dry,34,7,5,3,44,93,0.57,70.62,0.43,70.62,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0767,0.00175,0.0000687,0.0784,0.00307,1,0.0378,0.116,0.00456,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,162.25,0.92,5,Dry,34,7,5,3,44,93,0.57,69.25,0.43,69.25,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0762,0.00164,0.0000641,0.0778,0.00305,1,0.036,0.114,0.00446,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,160.89,0.92,5,Dry,34,7,5,3,44,93,0.58,67.89,0.42,67.89,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0757,0.00152,0.0000596,0.0772,0.00303,1,0.0342,0.111,0.00436,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,159.52,0.93,5,Dry,34,7,5,3,44,93,0.58,66.52,0.42,66.52,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0752,0.0014,0.000055,0.0766,0.003,1,0.0323,0.109,0.00427,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,158.15,0.93,5,Dry,34,7,5,3,44,93,0.59,65.15,0.41,65.15,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0748,0.00129,0.0000505,0.076,0.00298,1,0.0305,0.106,0.00417,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,156.79,0.93,5,Dry,34,7,5,3,44,93,0.59,63.79,0.41,63.79,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0743,0.00117,0.0000459,0.0755,0.00296,1,0.0286,0.104,0.00408,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,155.42,0.93,5,Dry,34,7,5,3,44,93,0.6,62.42,0.4,62.42,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0738,0.00106,0.0000414,0.0749,0.00293,1,0.0268,0.102,0.00398,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,154.05,0.93,5,Dry,30,6,4,2,30,72,0.47,82.05,0.53,82.05,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00272,0.000107,0.0813,0.00319,1,0.0533,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
2019-09-02,2018,12,49,245,151.04,0.94,5,Dry,30,6,4,2,30,72,0.48,79.04,0.52,79.04,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00247,0.0000968,0.08,0.00314,1,0.0492,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.6,17.6,424
2019-09-03,2018,12,49,246,149.68,0.94,5,Dry,30,6,4,2,30,72,0.48,77.68,0.52,77.68,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00235,0.0000923,0.0794,0.00311,1,0.0474,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2019-09-04,2018,12,49,247,147.76,0.94,5,Dry,30,6,4,2,30,72,0.49,75.76,0.51,75.76,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000859,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2019-09-05,2018,12,49,248,145.85,0.94,5,Dry,30,6,4,2,30,72,0.49,73.85,0.51,73.85,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000795,0.0777,0.00305,1,0.0422,0.12,0.0047,25.4,0.934,0.96,0.896,17.2,16.5,16.5,395
2019-09-06,2018,12,49,249,143.93,0.95,5,Dry,30,6,4,2,30,72,0.5,71.93,0.5,71.93,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.0000731,0.0769,0.00302,1,0.0396,0.117,0.00457,25.4,0.923,0.96,0.887,16.5,15.9,15.9,381
2019-09-07,2018,12,49,250,142.02,0.95,5,Dry,30,6,4,2,30,72,0.51,70.02,0.49,70.02,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000667,0.0761,0.00298,1,0.037,0.113,0.00443,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2019-09-08,2018,12,49,251,140.11,0.95,5,Dry,30,6,4,2,30,72,0.51,68.11,0.49,68.11,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000604,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.903,0.96,0.866,15.3,14.7,14.7,353
2019-09-09,2018,12,50,252,138.19,0.96,5,Dry,30,6,4,2,30,72,0.52,66.19,0.48,66.19,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.000054,0.0744,0.00292,1,0.0319,0.106,0.00417,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2019-09-10,2018,12,50,253,136.28,0.96,5,Dry,30,6,4,2,30,72,0.53,64.28,0.47,64.28,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000476,0.0735,0.00288,1,0.0293,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2019-09-11,2018,12,50,254,134.91,0.96,5,Dry,30,6,4,2,30,72,0.53,62.91,0.47,62.91,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.0011,0.000043,0.0729,0.00286,1,0.0274,0.1,0.00394,25.4,0.874,0.96,0.839,13.7,13.1,13.1,315
2019-09-12,2018,12,50,255,133.54,0.96,5,Dry,30,6,4,2,30,72,0.54,61.54,0.46,61.54,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000981,0.0000385,0.0723,0.00284,1,0.0256,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,132.18,0.96,5,Dry,30,6,4,2,30,72,0.55,60.18,0.46,60.18,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000865,0.0000339,0.0718,0.00281,1,0.0237,0.0955,0.00374,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,130.81,0.96,5,Dry,30,6,4,2,30,72,0.55,58.81,0.45,58.81,0,0,0,0,-2,2,30,6,4,0,32,98.8,990,964.5,25.5,0.0708,0.000749,0.0000294,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,129.44,0.96,5,Dry,30,6,4,2,30,72,0.56,57.44,0.44,57.44,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,128.07,0.97,5,Dry,30,6,4,2,30,72,0.56,56.07,0.44,56.07,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000516,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,126.71,0.97,5,Dry,30,6,4,2,30,72,0.57,54.71,0.43,54.71,0,0,0,0,-2,2,30,6,4,0,32,94.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0164,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,125.34,0.97,5,Dry,30,6,4,2,30,72,0.57,53.34,0.43,53.34,0,0,0,0,-2,2,30,6,4,0,32,93.3,990,964.5,25.5,0.0708,0.000284,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,123.97,0.97,5,Dry,30,6,4,2,30,72,0.58,51.97,0.42,51.97,0,0,0,0,-2,2,30,6,4,0,32,92,990,964.5,25.5,0.0708,0.000167,0.00000657,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,122.61,0.97,5,Dry,30,6,4,2,30,72,0.59,50.61,0.41,50.61,0,0,0,0,-2,2,30,6,4,0,32,90.6,990,964.5,25.5,0.0708,0.0000518,0.00000203,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,122.33,0.97,5,Dry,30,6,4,2,30,72,0.59,50.33,0.41,50.33,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.000028,0.0000011,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,121.51,0.97,5,Dry,30,6,4,2,30,72,0.59,49.51,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,120.69,0.97,5,Dry,30,6,4,2,30,72,0.6,48.69,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,119.87,0.97,5,Dry,30,6,4,2,30,72,0.6,47.87,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,119.05,0.97,5,Dry,30,6,4,2,30,72,0.6,47.05,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,118.23,0.98,5,Dry,30,6,4,2,30,72,0.61,46.23,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,117.41,0.98,5,Dry,30,6,4,2,30,72,0.61,45.41,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,116.59,0.98,5,Dry,30,6,4,2,30,72,0.62,44.59,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,115.77,0.98,5,Dry,30,6,4,2,30,72,0.62,43.77,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,114.95,0.98,5,Dry,30,6,4,2,30,72,0.63,42.95,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,113.04,0.98,5,Dry,24,4,2,2,20,52,0.46,61.04,0.54,61.04,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000938,0.0000368,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,111.67,0.98,5,Dry,24,4,2,2,20,52,0.47,59.67,0.53,59.67,0,0,0,0,-2,2,24,4,2,0,22,89.7,990,964.5,25.5,0.0708,0.000822,0.0000322,0.0716,0.00281,1,0.0231,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,111.39,0.98,5,Dry,24,4,2,2,20,52,0.47,59.39,0.53,59.39,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000798,0.0000313,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,110.57,0.98,5,Dry,24,4,2,2,20,52,0.47,58.57,0.53,58.57,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000728,0.0000286,0.0716,0.00281,1,0.0216,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,109.75,0.98,5,Dry,24,4,2,2,20,52,0.47,57.75,0.53,57.75,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000659,0.0000258,0.0715,0.0028,1,0.0205,0.0919,0.00361,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,108.93,0.98,5,Dry,24,4,2,2,20,52,0.48,56.93,0.52,56.93,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000589,0.0000231,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,108.11,0.99,5,Dry,24,4,2,2,20,52,0.48,56.11,0.52,56.11,0,0,0,0,-2,2,24,4,2,0,22,86.1,990,964.5,25.5,0.0708,0.000519,0.0000204,0.0713,0.0028,1,0.0182,0.0896,0.00351,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,107.29,0.99,5,Dry,24,4,2,2,20,52,0.48,55.29,0.52,55.29,0,0,0,0,-2,2,24,4,2,0,22,85.3,990,964.5,25.5,0.0708,0.00045,0.0000176,0.0713,0.0028,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,107.57,0.99,5,Dry,24,4,2,2,20,52,0.48,55.57,0.52,55.57,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000473,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,110.03,0.98,5,Dry,24,4,2,2,20,52,0.47,58.03,0.53,58.03,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000683,0.0000268,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,113.04,0.98,5,Dry,24,4,2,2,20,52,0.46,61.04,0.54,61.04,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000938,0.0000368,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,113.31,0.98,5,Dry,24,4,2,2,20,52,0.46,61.31,0.54,61.31,0,0,0,0,-2,2,24,4,2,0,22,91.3,990,964.5,25.5,0.0708,0.000961,0.0000377,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,112.49,0.98,5,Dry,24,4,2,2,20,52,0.46,60.49,0.54,60.49,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000892,0.000035,0.0717,0.00281,1,0.0242,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,111.12,0.98,5,Dry,24,4,2,2,20,52,0.47,59.12,0.53,59.12,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.000775,0.0000304,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,109.75,0.98,5,Dry,24,4,2,2,20,52,0.47,57.75,0.53,57.75,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000659,0.0000258,0.0715,0.0028,1,0.0205,0.0919,0.00361,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,108.39,0.98,5,Dry,24,4,2,2,20,52,0.48,56.39,0.52,56.39,0,0,0,0,-2,2,24,4,2,0,22,86.4,990,964.5,25.5,0.0708,0.000543,0.0000213,0.0714,0.0028,1,0.0186,0.09,0.00353,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,107.02,0.99,5,Dry,24,4,2,2,20,52,0.49,55.02,0.51,55.02,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000427,0.0000167,0.0713,0.00279,1,0.0168,0.088,0.00345,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,105.65,0.99,5,Dry,24,4,2,2,20,52,0.49,53.65,0.51,53.65,0,0,0,0,-2,2,24,4,2,0,22,83.7,990,964.5,25.5,0.0708,0.00031,0.0000122,0.0711,0.00279,1,0.0149,0.0861,0.00337,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,104.29,0.99,5,Dry,24,4,2,2,20,52,0.5,52.29,0.5,52.29,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000195,0.00000763,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,102.92,0.99,5,Dry,24,4,2,2,20,52,0.51,50.92,0.49,50.92,0,0,0,0,-2,2,24,4,2,0,22,80.9,990,964.5,25.5,0.0708,0.0000782,0.00000307,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,101.55,0.99,5,Dry,24,4,2,2,20,52,0.51,49.55,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,100.18,0.99,5,Dry,24,4,2,2,20,52,0.52,48.18,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,99.91,0.99,5,Dry,24,4,2,2,20,52,0.52,47.91,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,100.18,0.99,5,Dry,24,4,2,2,20,52,0.52,48.18,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,101.55,0.99,5,Dry,24,4,2,2,20,52,0.51,49.55,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,101.82,0.99,5,Dry,24,4,2,2,20,52,0.51,49.82,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,102.64,0.99,5,Dry,24,4,2,2,20,52,0.51,50.64,0.49,50.64,0,0,0,0,-2,2,24,4,2,0,22,80.6,990,964.5,25.5,0.0708,0.0000544,0.00000213,0.0709,0.00278,1,0.0109,0.0817,0.00321,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,101.82,0.99,5,Dry,24,4,2,2,20,52,0.51,49.82,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,102.1,0.99,5,Dry,24,4,2,2,20,52,0.51,50.1,0.49,50.1,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.0000085,3.33e-7,0.0708,0.00278,1,0.0101,0.081,0.00318,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,102.37,0.99,5,Dry,24,4,2,2,20,52,0.51,50.37,0.49,50.37,0,0,0,0,-2,2,24,4,2,0,22,80.4,990,964.5,25.5,0.0708,0.0000314,0.00000123,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,101.55,0.99,5,Dry,24,4,2,2,20,52,0.51,49.55,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,100.73,0.99,5,Dry,23,4,2,2,19,50,0.5,50.73,0.5,50.73,0,0,0,0,-2,2,23,4,2,0,21,79.7,990,964.5,25.5,0.0708,0.000062,0.00000243,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,101.55,0.99,5,Dry,23,4,2,2,19,50,0.49,51.55,0.51,51.55,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000132,0.00000517,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,100.73,0.99,5,Dry,23,4,2,2,19,50,0.5,50.73,0.5,50.73,0,0,0,0,-2,2,23,4,2,0,21,79.7,990,964.5,25.5,0.0708,0.000062,0.00000243,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,100.46,0.99,5,Dry,23,4,2,2,19,50,0.5,50.46,0.5,50.46,0,0,0,0,-2,2,23,4,2,0,21,79.5,990,964.5,25.5,0.0708,0.0000391,0.00000153,0.0709,0.00278,1,0.0106,0.0815,0.0032,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,101.28,0.99,5,Dry,23,4,2,2,19,50,0.49,51.28,0.51,51.28,0,0,0,0,-2,2,23,4,2,0,21,80.3,990,964.5,25.5,0.0708,0.000109,0.00000427,0.0709,0.00278,1,0.0117,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,102.1,0.99,5,Dry,23,4,2,2,19,50,0.49,52.1,0.51,52.1,0,0,0,0,-2,2,23,4,2,0,21,81.1,990,964.5,25.5,0.0708,0.000179,0.000007,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,102.37,0.99,5,Dry,23,4,2,2,19,50,0.49,52.37,0.51,52.37,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000201,0.0000079,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,104.83,0.99,5,Dry,23,4,2,2,19,50,0.48,54.83,0.52,54.83,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,107.84,0.99,5,Dry,23,4,2,2,19,50,0.46,57.84,0.54,57.84,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.000666,0.0000261,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,108.66,0.98,5,Dry,23,4,2,2,19,50,0.46,58.66,0.54,58.66,0,0,0,0,-2,2,23,4,2,0,21,87.7,990,964.5,25.5,0.0708,0.000736,0.0000289,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,108.93,0.98,5,Dry,23,4,2,2,19,50,0.46,58.93,0.54,58.93,0,0,0,0,-2,2,23,4,2,0,21,87.9,990,964.5,25.5,0.0708,0.000759,0.0000298,0.0716,0.00281,1,0.0221,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,108.11,0.99,5,Dry,23,4,2,2,19,50,0.46,58.11,0.54,58.11,0,0,0,0,-2,2,23,4,2,0,21,87.1,990,964.5,25.5,0.0708,0.000689,0.000027,0.0715,0.0028,1,0.0209,0.0925,0.00363,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,112.22,0.98,5,Dry,23,4,2,2,19,50,0.45,62.22,0.55,62.22,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00104,0.0000407,0.0719,0.00282,1,0.0265,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,114.68,0.98,5,Dry,23,4,2,2,19,50,0.44,64.68,0.56,64.68,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.0000489,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2019-11-15,2019,2,7,319,114.4,0.98,5,Dry,23,4,2,2,19,50,0.44,64.4,0.56,64.4,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00122,0.000048,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2019-11-16,2019,2,7,320,115.77,0.98,5,Dry,23,4,2,2,19,50,0.43,65.77,0.57,65.77,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
2019-11-17,2019,2,7,321,117.68,0.98,5,Dry,23,4,2,2,19,50,0.42,67.68,0.57,67.68,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.0015,0.0000589,0.0723,0.00284,1,0.0339,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.6,14.6,350
2019-11-18,2019,2,7,322,120.14,0.97,5,Dry,23,4,2,2,19,50,0.42,70.14,0.58,70.14,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000671,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2019-11-19,2019,2,8,323,125.89,0.97,5,Dry,23,4,2,2,19,50,0.4,75.89,0.6,75.89,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000863,0.0748,0.00293,1,0.045,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
2019-11-20,2019,2,8,324,127.25,0.97,5,Dry,23,4,2,2,19,50,0.39,77.25,0.61,77.25,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000908,0.0753,0.00295,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2019-11-21,2019,2,8,325,125.89,0.97,5,Dry,23,4,2,2,19,50,0.4,75.89,0.6,75.89,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000863,0.0748,0.00293,1,0.045,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
2019-11-22,2019,2,8,326,127.25,0.97,5,Dry,23,4,2,2,19,50,0.39,77.25,0.61,77.25,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000908,0.0753,0.00295,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2019-11-23,2019,2,8,327,128.62,0.97,5,Dry,23,4,2,2,19,50,0.39,78.62,0.61,78.62,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.0759,0.00298,1,0.0486,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-11-24,2019,2,8,328,128.35,0.97,5,Dry,23,4,2,2,19,50,0.39,78.35,0.61,78.35,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2019-11-25,2019,2,8,329,127.53,0.97,5,Dry,23,4,2,2,19,50,0.39,77.53,0.61,77.53,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000918,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.4,17.4,417
2019-11-26,2019,2,9,330,131.63,0.96,5,Dry,23,4,2,2,19,50,0.38,81.63,0.62,81.63,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2019-11-27,2019,2,9,331,134.09,0.96,5,Dry,23,4,2,2,19,50,0.37,84.09,0.63,84.09,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.0029,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2019-11-28,2019,2,9,332,133.27,0.96,5,Dry,23,4,2,2,19,50,0.38,83.27,0.63,83.27,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.3,18.5,18.5,444
2019-11-29,2019,2,9,333,133.54,0.96,5,Dry,23,4,2,2,19,50,0.37,83.54,0.63,83.54,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2019-11-30,2019,2,9,334,132.72,0.96,5,Dry,23,4,2,2,19,50,0.38,82.72,0.62,82.72,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0777,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
2019-12-01,2019,3,9,335,133.54,0.96,5,Dry,26,4,3,2,24,59,0.44,74.54,0.56,74.54,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00209,0.0000818,0.0756,0.00296,1,0.0431,0.119,0.00465,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2019-12-02,2019,3,9,336,136,0.96,5,Dry,26,4,3,2,24,59,0.43,77,0.57,77,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.00009,0.0766,0.00301,1,0.0465,0.123,0.00483,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2019-12-03,2019,3,10,337,140.11,0.95,5,Dry,26,4,3,2,24,59,0.42,81.11,0.58,81.11,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000104,0.0784,0.00308,1,0.052,0.13,0.00512,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2019-12-04,2019,3,10,338,145.3,0.94,5,Dry,26,4,3,2,24,59,0.41,86.3,0.59,86.3,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00309,0.000121,0.0807,0.00317,1,0.059,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2019-12-05,2019,3,10,339,149.95,0.94,5,Dry,26,4,3,2,24,59,0.39,90.95,0.61,90.95,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000137,0.0828,0.00325,1,0.0653,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2019-12-06,2019,3,10,340,153.5,0.93,5,Dry,26,4,3,2,24,59,0.38,94.5,0.62,94.5,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.00331,1,0.0701,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2019-12-07,2019,3,10,341,155.97,0.93,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2019-12-08,2019,3,10,342,157.88,0.93,5,Dry,26,4,3,2,24,59,0.37,98.88,0.63,98.88,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2019-12-09,2019,3,10,343,158.7,0.93,5,Dry,26,4,3,2,24,59,0.37,99.7,0.63,99.7,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00641,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2019-12-10,2019,3,11,344,157.88,0.93,5,Dry,26,4,3,2,24,59,0.37,98.88,0.63,98.88,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2019-12-11,2019,3,11,345,154.87,0.93,5,Dry,26,4,3,2,24,59,0.38,95.87,0.62,95.87,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2019-12-12,2019,3,11,346,154.6,0.93,5,Dry,26,4,3,2,24,59,0.38,95.6,0.62,95.6,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00388,0.000152,0.0848,0.00332,1,0.0716,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
2019-12-13,2019,3,11,347,154.87,0.93,5,Dry,26,4,3,2,24,59,0.38,95.87,0.62,95.87,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2019-12-14,2019,3,11,348,154.05,0.93,5,Dry,26,4,3,2,24,59,0.38,95.05,0.62,95.05,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
2019-12-15,2019,3,11,349,155.42,0.93,5,Dry,26,4,3,2,24,59,0.38,96.42,0.62,96.42,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.915,0.967,0.884,21.9,21.2,21.2,509
2019-12-16,2019,3,11,350,156.79,0.93,5,Dry,26,4,3,2,24,59,0.38,97.79,0.62,97.79,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-12-17,2019,3,12,351,158.7,0.93,5,Dry,26,4,3,2,24,59,0.37,99.7,0.63,99.7,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00641,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2019-12-18,2019,3,12,352,160.07,0.93,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2019-12-19,2019,3,12,353,158.15,0.93,5,Dry,26,4,3,2,24,59,0.37,99.15,0.63,99.15,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2019-12-20,2019,3,12,354,158.97,0.93,5,Dry,26,4,3,2,24,59,0.37,99.97,0.63,99.97,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000166,0.0867,0.0034,1,0.0775,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-12-21,2019,3,12,355,163.07,0.92,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.171,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2019-12-22,2019,3,12,356,165.54,0.92,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2019-12-23,2019,3,12,357,164.72,0.92,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2019-12-24,2019,3,13,358,162.8,0.92,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2019-12-25,2019,3,13,359,162.53,0.92,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2019-12-26,2019,3,13,360,164.99,0.92,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2019-12-27,2019,3,13,361,170.73,0.91,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,594
2019-12-28,2019,3,13,362,176.47,0.89,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2019-12-29,2019,3,13,363,181.12,0.88,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2019-12-30,2019,3,13,364,184.13,0.87,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2019-12-31,2019,3,14,365,185.5,0.87,5,Dry,26,4,3,2,24,59,0.32,126.5,0.68,126.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2020-01-01,2019,4,14,1,190.69,0.85,5,Dry,29,5,4,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,630
2020-01-02,2019,4,14,2,194.25,0.84,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2020-01-03,2019,4,14,3,198.35,0.82,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2020-01-04,2019,4,14,4,202.45,0.81,5,Dry,29,5,4,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2020-01-05,2019,4,14,5,206,0.8,5,Dry,29,5,4,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2020-01-06,2019,4,14,6,208.47,0.8,5,Dry,29,5,4,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0968,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2020-01-07,2019,4,15,7,209.83,0.79,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2020-01-08,2019,4,15,8,212.84,0.78,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00764,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2020-01-09,2019,4,15,9,215.85,0.77,5,Dry,29,5,4,2,33,73,0.34,142.8,0.66,142.8,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00789,0.000309,0.107,0.00421,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2020-01-10,2019,4,15,10,218.86,0.76,5,Dry,29,5,4,2,33,73,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
2020-01-11,2019,4,15,11,221.86,0.75,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2020-01-12,2019,4,15,12,224.87,0.74,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,821
2020-01-13,2019,4,15,13,227.88,0.73,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.000351,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2020-01-14,2019,4,16,14,231.98,0.71,5,Dry,29,5,4,2,33,73,0.32,159,0.69,159,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000365,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2020-01-15,2019,4,16,15,235.54,0.7,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,880
2020-01-16,2019,4,16,16,239.09,0.7,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2020-01-17,2019,4,16,17,243.19,0.68,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2020-01-18,2019,4,16,18,248.39,0.67,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2020-01-19,2019,4,16,19,252.49,0.66,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,980
2020-01-20,2019,4,16,20,257.68,0.65,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2020-01-21,2019,4,17,21,266.16,0.63,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2020-01-22,2019,4,17,22,273,0.62,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2020-01-23,2019,4,17,23,280.38,0.61,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2020-01-24,2019,4,17,24,286.12,0.6,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2020-01-25,2019,4,17,25,293.5,0.59,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2020-01-26,2019,4,17,26,304.17,0.58,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2020-01-27,2019,4,17,27,314.29,0.57,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.2,26.3,52.7,1260
2020-01-28,2019,4,18,28,323.86,0.55,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2020-01-29,2019,4,18,29,334.52,0.54,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0224,0.0009,0.164,0.00657,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2020-01-30,2019,4,18,30,348.47,0.53,5,Dry,29,5,4,2,33,73,0.21,275.5,0.79,275.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2020-01-31,2019,4,18,31,364.6,0.51,5,Dry,29,5,4,2,33,73,0.2,291.6,0.8,291.6,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2020-02-01,2019,5,18,32,380.73,0.5,5,Dry,31,6,4,3,41,85,0.22,295.7,0.78,295.7,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2020-02-02,2019,5,18,33,397.96,0.48,5,Dry,31,6,4,3,41,85,0.21,313,0.79,313,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0467,0.0019,0.207,0.00842,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68,1630
2020-02-03,2019,5,18,34,412.45,0.47,5,Dry,31,6,4,3,41,85,0.21,327.4,0.79,327.4,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.166,0.0536,0.00218,0.219,0.00893,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2020-02-04,2019,5,19,35,427.49,0.46,5,Dry,31,6,4,3,41,85,0.2,342.5,0.8,342.5,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0607,0.00248,0.232,0.00946,2,0.174,0.405,0.0166,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2020-02-05,2019,5,19,36,443.62,0.45,5,Dry,31,6,4,3,41,85,0.19,358.6,0.81,358.6,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0683,0.0028,0.245,0.01,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.2,1880
2020-02-06,2019,5,19,37,459.21,0.44,5,Dry,31,6,4,3,41,85,0.18,374.2,0.81,374.2,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2020-02-07,2019,5,19,38,475.89,0.43,5,Dry,31,6,4,3,41,85,0.18,390.9,0.82,390.9,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0835,0.00344,0.271,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2020-02-08,2019,5,19,39,492.57,0.42,5,Dry,31,6,4,3,41,85,0.17,407.6,0.83,407.6,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0914,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2020-02-09,2019,5,19,40,513.07,0.4,5,Dry,31,6,4,3,41,85,0.17,428.1,0.83,428.1,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.534,0.0221,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
2020-02-10,2019,5,19,41,534.13,0.39,5,Dry,31,6,4,3,41,85,0.16,449.1,0.84,449.1,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.565,0.0236,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2020-02-11,2019,5,20,42,555.73,0.38,5,Dry,31,6,4,3,41,85,0.15,470.7,0.85,470.7,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2020-02-12,2019,5,20,43,578.43,0.37,5,Dry,31,6,4,3,41,85,0.15,493.4,0.85,493.4,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2020-02-13,2019,5,20,44,602.76,0.36,5,Dry,31,6,4,3,41,85,0.14,517.8,0.86,517.8,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.0062,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2020-02-14,2019,5,20,45,633.11,0.34,5,Dry,31,6,4,3,41,85,0.13,548.1,0.87,548.1,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2020-02-15,2019,5,20,46,670.03,0.33,5,Dry,31,6,4,3,41,85,0.13,585,0.87,585,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00819,0.474,0.0202,3,0.206,0.68,0.029,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
2020-02-16,2019,5,20,47,710.22,0.31,5,Dry,31,6,4,3,41,85,0.12,625.2,0.88,625.2,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.219,0.0094,0.524,0.0225,3,0.224,0.748,0.0321,22.5,0.955,0.98,0.936,44,43.1,129,3100
2020-02-17,2019,5,20,48,750.97,0.29,5,Dry,31,6,4,3,41,85,0.11,666,0.89,666,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0106,0.574,0.0249,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3280
2020-02-18,2019,5,21,49,786.97,0.27,5,Dry,31,6,4,3,41,85,0.11,702,0.89,702,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0118,0.619,0.027,3,0.258,0.877,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,143,3420
2020-02-19,2019,5,21,50,832.79,0.25,5,Dry,31,6,4,3,41,85,0.1,747.8,0.9,747.8,0,0,0,0,-3,3,31,6,4,0,44,789,990,967.2,22.8,0.377,0.301,0.0132,0.678,0.0298,3,0.279,0.957,0.042,21.8,0.957,0.98,0.938,51,48.2,145,3470
