date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-02-20,2019,5,21,51,891.9,0.24,5,Dry,31,6,4,3,41,85,0.095,806.9,0.91,806.9,0,0,0,0,-3,3,31,6,4,0,44,848,990,967.5,22.5,0.431,0.33,0.0146,0.761,0.0338,4,0.215,0.976,0.0433,21.6,0.954,0.977,0.932,40.7,39.8,159,3820
2020-02-21,2019,5,21,52,953.2,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,848.2,0.89,848.2,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.35,0.0157,0.824,0.037,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3970
2020-02-22,2019,5,21,53,1009.2,0.21,4,Mod_Dry,36,6,5,4,54,105,0.1,904.2,0.9,904.2,0,0,0,0,-4,4,36,6,5,0,58,951,990,967.9,22.1,0.526,0.377,0.0171,0.902,0.0409,4,0.248,1.15,0.0521,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2020-02-23,2019,5,21,54,1068.1,0.19,4,Mod_Dry,36,6,5,4,54,105,0.098,963.1,0.9,963.1,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.58,0.405,0.0185,0.985,0.045,4,0.268,1.25,0.0572,20.6,0.956,0.98,0.937,46.6,45.6,183,4380
2020-02-24,2019,5,21,55,1124.2,0.18,4,Mod_Dry,36,6,5,4,54,105,0.093,1019,0.91,1019,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.649,0.466,0.0215,1.12,0.0514,4,0.284,1.4,0.0644,20.3,0.956,0.98,0.936,48.5,47.5,190,4560
2020-02-25,2019,5,22,56,1176.6,0.17,4,Mod_Dry,36,6,5,4,54,105,0.089,1072,0.91,1072,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.726,0.584,0.0271,1.31,0.0608,4,0.294,1.6,0.0745,19.9,0.955,0.98,0.936,50,48.2,193,4630
2020-02-26,2019,5,22,57,1224.8,0.17,4,Mod_Dry,36,6,5,4,54,105,0.086,1120,0.91,1100,20,5,1,1,-3,16,41,7,6,1,70,1150,990,968.6,21.4,0.778,0.648,0.0303,1.43,0.0666,4,0.3,1.73,0.0807,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2020-02-27,2019,5,22,58,1262.4,0.16,4,Mod_Dry,36,6,5,4,54,105,0.083,1157,0.92,1100,57,13,2,2,-2,42,49,8,7,2,96,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2020-02-28,2019,5,22,59,1294.8,0.16,4,Mod_Dry,36,6,5,4,54,105,0.081,1190,0.92,1100,90,20,3,3,-1,65,56,9,8,3,119,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2020-02-29,2019,5,22,60,1321.5,0.15,4,Mod_Dry,36,6,5,4,54,105,0.08,1217,0.92,1100,117,26,4,4,0,83,62,10,9,4,137,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-03-01,2019,6,22,61,1342.5,0.15,3,Normal,49,9,9,9,107,183,0.14,1160,0.86,1100,60,14,2,2,-7,49,63,11,11,2,156,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2020-03-02,2019,6,22,62,1357.6,0.15,3,Normal,49,9,9,9,107,183,0.14,1175,0.86,1100,75,17,2,2,-7,61,66,11,11,2,168,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-03-03,2019,6,23,63,1378.9,0.15,3,Normal,49,9,9,9,107,183,0.13,1196,0.87,1100,96,22,3,3,-6,74,71,12,12,3,181,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2020-03-04,2019,6,23,64,1394.3,0.14,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-05,2019,6,23,65,1409.7,0.14,3,Normal,49,9,9,9,107,183,0.13,1227,0.87,1100,127,29,4,4,-5,95,78,13,13,4,202,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2020-03-06,2019,6,23,66,1425.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1242,0.87,1100,142,32,4,4,-5,107,81,13,13,4,214,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-07,2019,6,23,67,1440.7,0.14,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2020-03-08,2019,6,23,68,1456.3,0.13,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-03-09,2019,6,23,69,1478.3,0.13,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-03-10,2019,6,24,70,1506.9,0.13,3,Normal,49,9,9,9,107,183,0.12,1324,0.88,1100,224,51,7,7,-2,161,100,16,16,7,268,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2020-03-11,2019,6,24,71,1535.6,0.12,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2020-03-12,2019,6,24,72,1564.6,0.12,3,Normal,49,9,9,9,107,183,0.12,1382,0.88,1100,282,51,8,9,-1,215,100,17,18,8,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2020-03-13,2019,6,24,73,1600.4,0.12,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2020-03-14,2019,6,24,74,1643.1,0.11,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2020-03-15,2019,6,24,75,1686.2,0.11,3,Normal,49,9,9,9,107,183,0.11,1503,0.89,1100,403,51,9,12,3,328,100,18,21,12,435,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,182,4360
2020-03-16,2019,6,24,76,1736.6,0.1,3,Normal,49,9,9,9,107,183,0.1,1554,0.9,1100,454,51,9,14,5,375,100,18,23,14,482,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2020-03-17,2019,6,25,77,1794.3,0.097,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2020-03-18,2019,6,25,78,1845.9,0.093,3,Normal,49,9,9,9,107,183,0.099,1663,0.9,1100,563,51,9,16,8,479,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-03-19,2019,6,25,79,1891,0.089,3,Normal,49,9,9,9,107,183,0.097,1708,0.9,1100,608,51,9,16,9,523,100,18,25,18,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2020-03-20,2019,6,25,80,1936.5,0.084,3,Normal,49,9,9,9,107,183,0.095,1754,0.91,1100,654,51,9,16,11,567,100,18,25,20,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-03-21,2019,6,25,81,1975.4,0.08,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2020-03-22,2019,6,25,82,2014.5,0.075,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2020-03-23,2019,6,25,83,2053.8,0.071,3,Normal,49,9,9,9,107,183,0.089,1871,0.91,1100,771,51,9,16,14,681,100,18,25,23,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2020-03-24,2019,6,26,84,2093.5,0.068,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2020-03-25,2019,6,26,85,2133.4,0.065,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2020-03-26,2019,6,26,86,2173.5,0.062,3,Normal,49,9,9,9,107,183,0.084,1991,0.92,1100,891,51,9,16,18,797,100,18,25,27,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-03-27,2019,6,26,87,2221.3,0.058,3,Normal,49,9,9,9,107,183,0.082,2038,0.92,1100,938,51,9,16,19,843,100,18,25,28,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2020-03-28,2019,6,26,88,2269.4,0.054,3,Normal,49,9,9,9,107,183,0.081,2086,0.92,1100,986,51,9,16,21,889,100,18,25,30,996,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2020-03-29,2019,6,26,89,2310.4,0.05,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2020-03-30,2019,6,26,90,2359.1,0.046,3,Normal,49,9,9,9,107,183,0.078,2176,0.92,1100,1080,51,9,16,23,977,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-03-31,2019,6,27,91,2415.8,0.041,3,Normal,49,9,9,9,107,183,0.076,2233,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-04-01,2019,7,27,92,2488.2,0.037,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2020-04-02,2019,7,27,93,2561.2,0.033,3,Normal,54,13,14,19,117,217,0.085,2344,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2020-04-03,2019,7,27,94,2634.9,0.03,3,Normal,54,13,14,19,117,217,0.082,2418,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2020-04-04,2019,7,27,95,2709.3,0.026,3,Normal,54,13,14,19,117,217,0.08,2492,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2020-04-05,2019,7,27,96,2784.3,0.023,3,Normal,54,13,14,19,117,217,0.078,2567,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2020-04-06,2019,7,27,97,2859.8,0.019,3,Normal,54,13,14,19,117,217,0.076,2643,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2020-04-07,2019,7,28,98,2936.1,0.016,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2020-04-08,2019,7,28,99,3004.7,0.014,3,Normal,54,13,14,19,117,217,0.072,2788,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2020-04-09,2019,7,28,100,3073.9,0.011,3,Normal,54,13,14,19,117,217,0.071,2857,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2020-04-10,2019,7,28,101,3135.3,0.0097,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2020-04-11,2019,7,28,102,3188.8,0.0092,3,Normal,54,13,14,19,117,217,0.068,2972,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2020-04-12,2019,7,28,103,3234.3,0.0087,3,Normal,54,13,14,19,117,217,0.067,3017,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2020-04-13,2019,7,28,104,3279.9,0.0082,3,Normal,54,13,14,19,117,217,0.066,3063,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2020-04-14,2019,7,29,105,3309.1,0.0079,3,Normal,54,13,14,19,117,217,0.066,3092,0.93,1100,1990,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2020-04-15,2019,7,29,106,3329.9,0.0077,3,Normal,54,13,14,19,117,217,0.065,3113,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2020-04-16,2019,7,29,107,3350.8,0.0075,3,Normal,54,13,14,19,117,217,0.065,3134,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2020-04-17,2019,7,29,108,3371.8,0.0072,3,Normal,54,13,14,19,117,217,0.064,3155,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2020-04-18,2019,7,29,109,3392.7,0.007,3,Normal,54,13,14,19,117,217,0.064,3176,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2020-04-19,2019,7,29,110,3405.3,0.0069,3,Normal,54,13,14,19,117,217,0.064,3188,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2020-04-20,2019,7,29,111,3418,0.0068,3,Normal,54,13,14,19,117,217,0.064,3201,0.94,1100,2100,46,5,11,44,2000,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2020-04-21,2019,7,30,112,3430.6,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.086,3136,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.3,33.3,133,3200
2020-04-22,2019,7,30,113,3434.8,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.086,3140,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2020-04-23,2019,7,30,114,3422.2,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.086,3127,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2020-04-24,2019,7,30,115,3409.6,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.086,3115,0.91,1100,2020,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2020-04-25,2019,7,30,116,3388.6,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.087,3094,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2020-04-26,2019,7,30,117,3359.2,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.088,3064,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2020-04-27,2019,7,30,118,3329.9,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.089,3035,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2020-04-28,2019,7,31,119,3292.4,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.09,2997,0.91,1100,1900,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2020-04-29,2019,7,31,120,3246.7,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.091,2952,0.91,1100,1850,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2020-04-30,2019,7,31,121,3192.9,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.092,2898,0.91,1100,1800,30,4,7,29,1730,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2020-05-01,2019,8,31,122,3139.4,0.0097,2,Mod_Wet,65,14,17,23,202,321,0.1,2818,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2020-05-02,2019,8,31,123,3086.1,0.011,2,Mod_Wet,65,14,17,23,202,321,0.1,2765,0.9,1100,1670,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2020-05-03,2019,8,31,124,3033.2,0.013,2,Mod_Wet,65,14,17,23,202,321,0.11,2712,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2020-05-04,2019,8,31,125,2980.4,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2659,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2020-05-05,2019,8,32,126,2928,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2607,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2020-05-06,2019,8,32,127,2875.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.11,2555,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2020-05-07,2019,8,32,128,2824,0.021,2,Mod_Wet,65,14,17,23,202,321,0.11,2503,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2020-05-08,2019,8,32,129,2772.4,0.023,2,Mod_Wet,65,14,17,23,202,321,0.12,2451,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2020-05-09,2019,8,32,130,2721.1,0.026,2,Mod_Wet,65,14,17,23,202,321,0.12,2400,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2020-05-10,2019,8,32,131,2670.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.12,2349,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-05-11,2019,8,32,132,2619.3,0.03,2,Mod_Wet,65,14,17,23,202,321,0.12,2298,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2020-05-12,2019,8,33,133,2568.9,0.033,2,Mod_Wet,65,14,17,23,202,321,0.13,2248,0.88,1100,1150,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2020-05-13,2019,8,33,134,2518.8,0.035,2,Mod_Wet,65,14,17,23,202,321,0.13,2198,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2020-05-14,2019,8,33,135,2469.1,0.038,2,Mod_Wet,65,14,17,23,202,321,0.13,2148,0.87,1100,1050,35,4,8,8,993,100,18,25,31,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-05-15,2019,8,33,136,2419.6,0.041,2,Mod_Wet,65,14,17,23,202,321,0.13,2099,0.87,1100,999,35,4,8,7,945,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-05-16,2019,8,33,137,2370.4,0.045,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-05-17,2019,8,33,138,2321.6,0.049,2,Mod_Wet,65,14,17,23,202,321,0.14,2001,0.86,1100,901,35,4,8,4,850,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2020-05-18,2019,8,33,139,2280.6,0.053,2,Mod_Wet,65,14,17,23,202,321,0.14,1960,0.86,1100,860,35,4,8,3,810,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2020-05-19,2019,8,34,140,2225,0.057,2,Mod_Wet,65,14,17,23,202,321,0.14,1904,0.86,1100,804,35,4,8,1,756,100,18,25,24,958,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2020-05-20,2019,8,34,141,2162.5,0.062,2,Mod_Wet,65,14,17,23,202,321,0.15,1842,0.85,1100,742,35,4,8,-1,696,100,18,25,22,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2020-05-21,2019,8,34,142,2100.7,0.067,3,Normal,55,13,13,17,178,276,0.13,1825,0.87,1100,725,45,5,12,5,658,100,18,25,22,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2020-05-22,2019,8,34,143,2046.7,0.072,3,Normal,55,13,13,17,178,276,0.14,1771,0.86,1100,671,45,5,12,3,606,100,18,25,20,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2020-05-23,2019,8,34,144,1993.1,0.078,3,Normal,55,13,13,17,178,276,0.14,1717,0.86,1100,617,45,5,12,2,553,100,18,25,19,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2020-05-24,2019,8,34,145,1940.1,0.084,3,Normal,55,13,13,17,178,276,0.14,1664,0.86,1100,564,45,5,12,0,502,100,18,25,17,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-05-25,2019,8,34,146,1894.5,0.089,3,Normal,55,13,13,17,178,276,0.15,1619,0.85,1100,519,45,5,12,-1,458,100,18,25,16,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2020-05-26,2019,8,35,147,1849.4,0.093,3,Normal,55,13,13,17,178,276,0.15,1573,0.85,1100,473,45,5,12,-3,414,100,18,25,14,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-05-27,2019,8,35,148,1804.6,0.096,3,Normal,55,13,13,17,178,276,0.15,1529,0.85,1100,429,45,5,12,-4,371,100,18,25,13,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2020-05-28,2019,8,35,149,1760.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-05-29,2019,8,35,150,1716.4,0.1,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-05-30,2019,8,35,151,1679.6,0.11,3,Normal,55,13,13,17,178,276,0.16,1404,0.84,1100,304,45,5,9,-8,253,100,18,22,9,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2020-05-31,2019,8,35,152,1643.1,0.11,3,Normal,55,13,13,17,178,276,0.17,1367,0.83,1100,267,45,5,8,-9,218,100,18,21,8,396,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2020-06-01,2019,9,35,153,1606.9,0.12,3,Normal,53,12,12,13,120,210,0.13,1397,0.87,1100,297,47,6,9,-4,239,100,18,21,9,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2020-06-02,2019,9,36,154,1571.1,0.12,3,Normal,53,12,12,13,120,210,0.13,1361,0.87,1100,261,47,6,8,-5,205,100,18,20,8,325,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-06-03,2019,9,36,155,1535.6,0.12,3,Normal,53,12,12,13,120,210,0.14,1326,0.86,1100,226,47,6,7,-6,172,100,18,19,7,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2020-06-04,2019,9,36,156,1500.5,0.13,3,Normal,53,12,12,13,120,210,0.14,1291,0.86,1100,191,43,6,6,-7,143,96,18,18,6,263,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-06-05,2019,9,36,157,1472,0.13,3,Normal,53,12,12,13,120,210,0.14,1262,0.86,1100,162,37,5,5,-8,123,90,17,17,5,243,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-06-06,2019,9,36,158,1443.8,0.14,3,Normal,53,12,12,13,120,210,0.14,1234,0.85,1100,134,30,4,4,-9,105,83,16,16,4,225,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-06-07,2019,9,36,159,1415.8,0.14,3,Normal,53,12,12,13,120,210,0.15,1206,0.85,1100,106,24,3,3,-10,86,77,15,15,3,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-06-08,2019,9,36,160,1388.1,0.15,3,Normal,53,12,12,13,120,210,0.15,1178,0.85,1100,78,18,2,2,-11,67,71,14,14,2,187,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2020-06-09,2019,9,37,161,1336.5,0.15,3,Normal,53,12,12,13,120,210,0.16,1127,0.84,1100,27,6,1,1,-12,31,59,13,13,1,151,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2020-06-10,2019,9,37,162,1285.9,0.16,3,Normal,53,12,12,13,120,210,0.16,1076,0.84,1076,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.776,0.594,0.028,1.37,0.0646,4,0.295,1.66,0.0785,19.5,0.954,0.98,0.935,49.2,48.2,193,4620
2020-06-11,2019,9,37,163,1242.1,0.17,3,Normal,53,12,12,13,120,210,0.17,1032,0.83,1032,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.712,0.495,0.0232,1.21,0.0566,4,0.286,1.49,0.07,19.8,0.955,0.98,0.936,47.9,47,188,4510
2020-06-12,2019,9,37,164,1199.2,0.17,3,Normal,53,12,12,13,120,210,0.17,989.1,0.82,989.1,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.649,0.418,0.0195,1.07,0.0497,4,0.276,1.34,0.0625,20.1,0.955,0.98,0.936,46.6,45.7,183,4390
2020-06-13,2019,9,37,165,1162.7,0.18,3,Normal,53,12,12,13,120,210,0.18,952.7,0.82,952.7,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.597,0.4,0.0185,0.998,0.0462,4,0.264,1.26,0.0584,20.3,0.955,0.98,0.936,45.3,44.4,178,4270
2020-06-14,2019,9,37,166,1126.9,0.18,3,Normal,53,12,12,13,120,210,0.19,916.9,0.81,916.9,0,0,0,0,-13,13,53,12,12,0,133,994,990,968.3,21.7,0.565,0.383,0.0176,0.948,0.0437,4,0.252,1.2,0.0553,20.5,0.955,0.98,0.936,44,43.1,173,4140
2020-06-15,2019,9,37,167,1097.2,0.19,3,Normal,53,12,12,13,120,210,0.19,887.2,0.81,887.2,0,0,0,0,-13,13,53,12,12,0,133,964,990,968.2,21.8,0.538,0.368,0.0169,0.906,0.0416,4,0.242,1.15,0.0527,20.6,0.955,0.98,0.936,42.9,42,168,4030
2020-06-16,2019,9,38,168,1068.1,0.19,3,Normal,53,12,12,13,120,210,0.2,858.1,0.8,858.1,0,0,0,0,-13,13,53,12,12,0,133,935,990,968.1,21.9,0.511,0.354,0.0162,0.865,0.0395,4,0.232,1.1,0.0501,20.8,0.954,0.98,0.935,41.7,40.9,164,3930
2020-06-17,2019,9,38,169,1044.7,0.2,3,Normal,53,12,12,13,120,210,0.2,834.7,0.8,834.7,0,0,0,0,-13,13,53,12,12,0,133,912,990,968,22,0.49,0.343,0.0156,0.833,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,160,3830
2020-06-18,2019,9,38,170,1021.7,0.2,3,Normal,53,12,12,13,120,210,0.21,811.7,0.79,811.7,0,0,0,0,-13,13,53,12,12,0,133,889,990,968,22,0.469,0.332,0.0151,0.8,0.0363,4,0.216,1.02,0.0462,21,0.953,0.976,0.93,39.9,38.9,156,3730
2020-06-19,2019,9,38,171,999.21,0.21,3,Normal,53,12,12,13,120,210,0.21,789.2,0.79,789.2,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.448,0.321,0.0145,0.769,0.0348,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2020-06-20,2019,9,38,172,977.15,0.21,3,Normal,53,12,12,13,120,210,0.21,767.1,0.79,767.1,0,0,0,0,-13,13,53,12,12,0,133,844,990,967.8,22.2,0.428,0.31,0.014,0.738,0.0333,3,0.285,1.02,0.0461,21.2,0.956,0.98,0.937,50.8,48.2,145,3470
2020-06-21,2019,9,38,173,955.56,0.22,3,Normal,53,12,12,13,120,210,0.22,745.6,0.78,745.6,0,0,0,0,-13,13,53,12,12,0,133,823,990,967.7,22.3,0.408,0.299,0.0134,0.707,0.0317,3,0.278,0.985,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2020-06-22,2019,9,38,174,939.13,0.22,3,Normal,53,12,12,13,120,210,0.22,729.1,0.78,729.1,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.393,0.288,0.0129,0.681,0.0305,3,0.271,0.952,0.0426,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
2020-06-23,2019,9,39,175,923.03,0.23,3,Normal,53,12,12,13,120,210,0.23,713,0.77,713,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0293,3,0.263,0.919,0.041,21.5,0.957,0.98,0.937,47.9,47,141,3380
2020-06-24,2019,9,39,176,907.28,0.23,3,Normal,53,12,12,13,120,210,0.23,697.3,0.77,697.3,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.367,0.267,0.0119,0.633,0.0282,3,0.256,0.89,0.0396,21.6,0.957,0.98,0.937,47.1,46.1,138,3320
2020-06-25,2019,9,39,177,891.9,0.24,3,Normal,53,12,12,13,120,210,0.23,681.9,0.77,681.9,0,0,0,0,-13,13,53,12,12,0,133,759,990,967.5,22.5,0.358,0.257,0.0114,0.614,0.0273,3,0.249,0.864,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2020-06-26,2019,9,39,178,876.92,0.24,3,Normal,53,12,12,13,120,210,0.24,666.9,0.76,666.9,0,0,0,0,-13,13,53,12,12,0,133,744,990,967.4,22.6,0.349,0.247,0.0109,0.596,0.0264,3,0.243,0.838,0.0371,21.8,0.956,0.98,0.937,45.4,44.5,133,3200
2020-06-27,2019,9,39,179,862.36,0.24,3,Normal,53,12,12,13,120,210,0.24,652.4,0.76,652.4,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.237,0.0105,0.578,0.0255,3,0.236,0.814,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2020-06-28,2019,9,39,180,848.27,0.25,3,Normal,53,12,12,13,120,210,0.25,638.3,0.75,638.3,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.79,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2020-06-29,2019,9,39,181,834.68,0.25,3,Normal,53,12,12,13,120,210,0.25,624.7,0.75,624.7,0,0,0,0,-13,13,53,12,12,0,133,702,990,967.2,22.8,0.325,0.218,0.00959,0.544,0.0239,3,0.224,0.767,0.0337,22,0.955,0.98,0.936,42.9,42,126,3030
2020-06-30,2019,9,40,182,821.67,0.26,3,Normal,53,12,12,13,120,210,0.26,611.7,0.74,611.7,0,0,0,0,-13,13,53,12,12,0,133,689,990,967.2,22.8,0.318,0.21,0.00919,0.527,0.0231,3,0.218,0.745,0.0327,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2020-07-01,2019,10,40,183,809.29,0.26,3,Normal,50,10,9,9,108,186,0.23,623.3,0.77,623.3,0,0,0,0,-9,9,50,10,9,0,117,692,990,967.1,22.9,0.32,0.217,0.00951,0.537,0.0235,3,0.223,0.76,0.0333,22.1,0.955,0.98,0.936,43,42.1,126,3030
2020-07-02,2019,10,40,184,800.9,0.27,3,Normal,50,10,9,9,108,186,0.23,614.9,0.77,614.9,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.212,0.00925,0.527,0.023,3,0.219,0.746,0.0326,22.2,0.955,0.98,0.936,42.5,41.7,125,3000
2020-07-03,2019,10,40,185,792.95,0.27,3,Normal,50,10,9,9,108,186,0.23,607,0.77,607,0,0,0,0,-9,9,50,10,9,0,117,676,990,967.1,22.9,0.311,0.206,0.009,0.517,0.0226,3,0.216,0.733,0.032,22.2,0.954,0.98,0.935,42,41.2,124,2970
2020-07-04,2019,10,40,186,785.53,0.27,3,Normal,50,10,9,9,108,186,0.24,599.5,0.76,599.5,0,0,0,0,-9,9,50,10,9,0,117,669,990,967,23,0.306,0.201,0.00878,0.508,0.0221,3,0.212,0.72,0.0314,22.2,0.954,0.979,0.935,41.6,40.7,122,2930
2020-07-05,2019,10,40,187,776.28,0.28,3,Normal,50,10,9,9,108,186,0.24,590.3,0.76,590.3,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00849,0.496,0.0216,3,0.208,0.705,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2020-07-06,2019,10,40,188,770.11,0.28,3,Normal,50,10,9,9,108,186,0.24,584.1,0.76,584.1,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2020-07-07,2019,10,41,189,759.99,0.29,3,Normal,50,10,9,9,108,186,0.24,574,0.76,574,0,0,0,0,-9,9,50,10,9,0,117,643,990,966.9,23.1,0.292,0.184,0.008,0.476,0.0207,3,0.201,0.677,0.0294,22.4,0.952,0.976,0.929,40,39,117,2810
2020-07-08,2019,10,41,190,747.68,0.29,3,Normal,50,10,9,9,108,186,0.25,561.7,0.75,561.7,0,0,0,0,-9,9,50,10,9,0,117,631,990,966.9,23.1,0.285,0.176,0.00762,0.461,0.02,3,0.195,0.656,0.0284,22.5,0.951,0.974,0.927,39.2,38.2,115,2750
2020-07-09,2019,10,41,191,736.47,0.3,3,Normal,50,10,9,9,108,186,0.25,550.5,0.75,550.5,0,0,0,0,-9,9,50,10,9,0,117,619,990,966.8,23.2,0.279,0.169,0.00729,0.447,0.0193,3,0.19,0.637,0.0275,22.5,0.951,0.973,0.925,38.5,37.5,112,2700
2020-07-10,2019,10,41,192,724.72,0.3,3,Normal,50,10,9,9,108,186,0.26,538.7,0.74,538.7,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00693,0.433,0.0187,3,0.185,0.618,0.0266,22.6,0.95,0.971,0.922,37.8,36.7,110,2640
2020-07-11,2019,10,41,193,712.96,0.31,2,Mod_Wet,58,11,11,11,136,227,0.32,486,0.68,486,0,0,0,0,-11,11,58,11,11,0,147,566,990,966.8,23.2,0.248,0.128,0.00552,0.377,0.0162,2,0.271,0.647,0.0278,22.6,0.956,0.98,0.937,51.5,48.2,96.4,2310
2020-07-12,2019,10,41,194,701.75,0.31,2,Mod_Wet,58,11,11,11,136,227,0.32,474.8,0.68,474.8,0,0,0,0,-11,11,58,11,11,0,147,555,990,966.7,23.3,0.242,0.123,0.00528,0.365,0.0157,2,0.263,0.628,0.027,22.7,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-07-13,2019,10,41,195,691.63,0.32,2,Mod_Wet,58,11,11,11,136,227,0.33,464.6,0.67,464.6,0,0,0,0,-11,11,58,11,11,0,147,545,990,966.7,23.3,0.236,0.118,0.00507,0.354,0.0152,2,0.256,0.61,0.0262,22.7,0.957,0.98,0.938,49.6,48.2,96.4,2310
2020-07-14,2019,10,42,196,680.97,0.32,2,Mod_Wet,58,11,11,11,136,227,0.33,454,0.67,454,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.113,0.00485,0.343,0.0147,2,0.249,0.592,0.0253,22.8,0.958,0.98,0.939,48.6,47.6,95.2,2280
2020-07-15,2019,10,42,197,670.3,0.33,2,Mod_Wet,58,11,11,11,136,227,0.34,443.3,0.66,443.3,0,0,0,0,-11,11,58,11,11,0,147,523,990,966.6,23.4,0.224,0.108,0.00462,0.332,0.0142,2,0.242,0.574,0.0245,22.8,0.957,0.98,0.938,47.5,46.6,93.2,2240
2020-07-16,2019,10,42,198,660.18,0.33,2,Mod_Wet,58,11,11,11,136,227,0.34,433.2,0.66,433.2,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.00441,0.322,0.0137,2,0.235,0.557,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.2,2190
2020-07-17,2019,10,42,199,651.16,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,424.2,0.65,424.2,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.0992,0.00422,0.313,0.0133,2,0.229,0.541,0.023,23,0.956,0.98,0.937,45.7,44.7,89.5,2150
2020-07-18,2019,10,42,200,641.59,0.34,2,Mod_Wet,58,11,11,11,136,227,0.35,414.6,0.65,414.6,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0947,0.00402,0.305,0.013,2,0.222,0.527,0.0224,23,0.956,0.98,0.937,44.7,43.8,87.6,2100
2020-07-19,2019,10,42,201,632.02,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,405,0.64,405,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.0902,0.00383,0.297,0.0126,2,0.216,0.513,0.0218,23.1,0.955,0.98,0.936,43.7,42.9,85.7,2060
2020-07-20,2019,10,42,202,623,0.35,2,Mod_Wet,58,11,11,11,136,227,0.36,396,0.64,396,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0859,0.00364,0.289,0.0123,2,0.21,0.499,0.0211,23.1,0.954,0.98,0.935,42.8,42,83.9,2010
2020-07-21,2019,10,43,203,613.97,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,387,0.63,387,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0816,0.00345,0.282,0.0119,2,0.204,0.486,0.0205,23.2,0.953,0.98,0.934,41.9,41,82.1,1970
2020-07-22,2019,10,43,204,606.04,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,379,0.63,379,0,0,0,0,-11,11,58,11,11,0,147,459,990,966.3,23.7,0.198,0.0779,0.00329,0.275,0.0116,2,0.198,0.474,0.02,23.2,0.952,0.978,0.932,41.1,40.2,80.3,1930
2020-07-23,2019,10,43,205,597.57,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,370.6,0.62,370.6,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0739,0.00312,0.268,0.0113,2,0.193,0.461,0.0194,23.2,0.951,0.976,0.929,40.2,39.2,78.5,1880
2020-07-24,2019,10,43,206,589.09,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,362.1,0.61,362.1,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.3,23.7,0.192,0.0699,0.00294,0.261,0.011,2,0.187,0.448,0.0189,23.3,0.95,0.975,0.926,39.3,38.3,76.6,1840
2020-07-25,2019,10,43,207,580.61,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,353.6,0.61,353.6,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0659,0.00277,0.254,0.0107,2,0.181,0.436,0.0183,23.4,0.949,0.973,0.923,38.4,37.4,74.8,1790
2020-07-26,2019,10,43,208,572.68,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,345.7,0.6,345.7,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0622,0.00261,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,73,1750
2020-07-27,2019,10,43,209,564.75,0.38,2,Mod_Wet,58,11,11,11,136,227,0.4,337.8,0.6,337.8,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0584,0.00245,0.241,0.0101,2,0.17,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.3,1710
2020-07-28,2019,10,44,210,557.92,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,330.9,0.59,330.9,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0552,0.00231,0.236,0.00987,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36,35,69.9,1680
2020-07-29,2019,10,44,211,550.54,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,323.5,0.59,323.5,0,0,0,0,-11,11,58,11,11,0,147,404,990,966.1,23.9,0.178,0.0517,0.00216,0.23,0.0096,2,0.161,0.391,0.0163,23.5,0.945,0.97,0.916,35.3,34.2,68.4,1640
2020-07-30,2019,10,44,212,543.15,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,316.1,0.58,316.1,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0482,0.00201,0.224,0.00933,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.5,33.4,66.9,1610
2020-07-31,2019,10,44,213,535.77,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,308.8,0.58,308.8,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0447,0.00186,0.217,0.00907,2,0.151,0.368,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2020-08-01,2019,11,44,214,528.39,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,344.4,0.65,344.4,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0616,0.00256,0.244,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.92,37.8,36.7,73.4,1760
2020-08-02,2019,11,44,215,519.91,0.4,2,Mod_Wet,54,9,8,6,107,184,0.35,335.9,0.65,335.9,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0575,0.00239,0.237,0.00984,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.5,1720
2020-08-03,2019,11,44,216,511.98,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,328,0.64,328,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0538,0.00223,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2020-08-04,2019,11,45,217,505.14,0.41,2,Mod_Wet,54,9,8,6,107,184,0.36,321.1,0.64,321.1,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0506,0.0021,0.225,0.00931,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
2020-08-05,2019,11,45,218,497.76,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,313.8,0.63,313.8,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00904,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2020-08-06,2019,11,45,219,490.38,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,306.4,0.63,306.4,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0436,0.0018,0.212,0.00878,2,0.149,0.362,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2020-08-07,2019,11,45,220,483,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,299,0.62,299,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00166,0.206,0.00851,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,32.9,31.9,63.9,1530
2020-08-08,2019,11,45,221,476.16,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,292.2,0.61,292.2,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0369,0.00152,0.201,0.00827,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2020-08-09,2019,11,45,222,469.32,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,285.3,0.61,285.3,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0337,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2020-08-10,2019,11,45,223,463.58,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,279.6,0.6,279.6,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.031,0.00127,0.19,0.00782,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2020-08-11,2019,11,46,224,457.29,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,273.3,0.6,273.3,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.028,0.00115,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2020-08-12,2019,11,46,225,451,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,267,0.59,267,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.025,0.00103,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
2020-08-13,2019,11,46,226,444.72,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,260.7,0.59,260.7,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0221,0.000904,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2020-08-14,2019,11,46,227,438.43,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,254.4,0.58,254.4,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0191,0.000782,0.169,0.00694,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2020-08-15,2019,11,46,228,432.68,0.46,2,Mod_Wet,54,9,8,6,107,184,0.42,248.7,0.57,248.7,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2020-08-16,2019,11,46,229,426.94,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.8,25.9,51.9,1250
2020-08-17,2019,11,46,230,422.29,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,238.3,0.56,238.3,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2020-08-18,2019,11,47,231,417.1,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,233.1,0.56,233.1,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000635,0.158,0.00646,1,0.257,0.416,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2020-08-19,2019,11,47,232,411.9,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,227.9,0.55,227.9,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000616,0.156,0.00636,1,0.25,0.406,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2020-08-20,2019,11,47,233,406.71,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,222.7,0.55,222.7,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-08-21,2019,11,47,234,401.51,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,217.5,0.54,217.5,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0142,0.000579,0.152,0.00616,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2020-08-22,2019,11,47,235,396.32,0.49,2,Mod_Wet,54,9,8,6,107,184,0.46,212.3,0.54,212.3,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.136,0.0138,0.00056,0.149,0.00607,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2020-08-23,2019,11,47,236,391.67,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,207.7,0.53,207.7,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.3,46.3,46.3,1110
2020-08-24,2019,11,47,237,387.02,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,203,0.53,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2020-08-25,2019,11,48,238,382.37,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,198.4,0.52,198.4,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.000511,0.143,0.0058,1,0.21,0.354,0.0143,24.3,0.954,0.98,0.935,45.2,44.3,44.3,1060
2020-08-26,2019,11,48,239,377.72,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,193.7,0.51,193.7,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000494,0.141,0.00571,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
2020-08-27,2019,11,48,240,373.07,0.51,2,Mod_Wet,54,9,8,6,107,184,0.49,189.1,0.51,189.1,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000478,0.139,0.00563,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43.1,42.2,42.2,1010
2020-08-28,2019,11,48,241,369.52,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,185.5,0.5,185.5,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000465,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.2,41.4,41.4,994
2020-08-29,2019,11,48,242,365.42,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,181.4,0.5,181.4,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.125,0.0112,0.000451,0.136,0.00548,1,0.187,0.323,0.013,24.4,0.95,0.979,0.929,41.3,40.4,40.4,970
2020-08-30,2019,11,48,243,361.32,0.52,2,Mod_Wet,54,9,8,6,107,184,0.51,177.3,0.49,177.3,0,0,0,0,-6,6,54,9,8,0,113,248,990,965.2,24.8,0.123,0.0108,0.000436,0.134,0.0054,1,0.182,0.316,0.0127,24.5,0.948,0.977,0.926,40.4,39.4,39.4,946
2020-08-31,2019,11,48,244,357.22,0.52,2,Mod_Wet,54,9,8,6,107,184,0.52,173.2,0.48,173.2,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.122,0.0105,0.000422,0.132,0.00533,1,0.176,0.309,0.0124,24.5,0.947,0.975,0.923,39.4,38.4,38.4,922
2020-09-01,2019,12,49,245,353.11,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2020-09-02,2019,12,49,246,347.92,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,209.9,0.6,209.9,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.3,47.3,1130
2020-09-03,2019,12,49,247,342.72,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.1,46.1,1110
2020-09-04,2019,12,49,248,337.53,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,199.5,0.59,199.5,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2020-09-05,2019,12,49,249,332.33,0.55,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2020-09-06,2019,12,49,250,327.68,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,189.7,0.58,189.7,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
2020-09-07,2019,12,49,251,323.04,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2020-09-08,2019,12,50,252,318.39,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,180.4,0.57,180.4,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2020-09-09,2019,12,50,253,314.83,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2020-09-10,2019,12,50,254,310.73,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,929
2020-09-11,2019,12,50,255,306.63,0.58,3,Normal,40,6,4,3,65,118,0.39,188.6,0.61,188.6,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.5,42.7,42.7,1020
2020-09-12,2019,12,50,256,302.53,0.58,3,Normal,40,6,4,3,65,118,0.39,184.5,0.61,184.5,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2020-09-13,2019,12,50,257,298.43,0.59,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
2020-09-14,2019,12,50,258,294.87,0.59,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2020-09-15,2019,12,51,259,291.32,0.6,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
