date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-09-16,2019,12,51,260,287.76,0.6,3,Normal,40,6,4,3,65,118,0.41,169.8,0.59,169.8,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2020-09-17,2019,12,51,261,284.21,0.6,3,Normal,40,6,4,3,65,118,0.41,166.2,0.58,166.2,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00988,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2020-09-18,2019,12,51,262,281.75,0.61,3,Normal,40,6,4,3,65,118,0.42,163.8,0.58,163.8,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2020-09-19,2019,12,51,263,278.74,0.61,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2020-09-20,2019,12,51,264,275.73,0.62,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00468,1,0.155,0.273,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2020-09-21,2019,12,51,265,272.72,0.62,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2020-09-22,2019,12,52,266,269.72,0.63,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
2020-09-23,2019,12,52,267,266.71,0.63,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2020-09-24,2019,12,52,268,263.7,0.64,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2020-09-25,2019,12,52,269,260.69,0.64,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2020-09-26,2019,12,52,270,257.68,0.65,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2020-09-27,2019,12,52,271,254.68,0.66,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2020-09-28,2019,12,52,272,252.22,0.66,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2020-09-29,2019,12,53,273,249.75,0.67,3,Normal,40,6,4,3,65,118,0.47,131.8,0.53,131.8,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00695,0.000275,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2020-09-30,2019,12,53,274,247.29,0.67,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2020-10-01,2020,1,1,275,244.83,0.68,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00832,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2020-10-02,2020,1,1,276,243.47,0.68,3,Normal,37,5,3,2,50,97,0.4,146.5,0.6,146.5,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.0082,0.000324,0.111,0.00439,1,0.14,0.252,0.00993,25.1,0.938,0.97,0.909,33.8,32.8,32.8,787
2020-10-03,2020,1,1,277,241.55,0.69,3,Normal,37,5,3,2,50,97,0.4,144.6,0.6,144.6,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00436,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2020-10-04,2020,1,1,278,239.64,0.69,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2020-10-05,2020,1,1,279,237.72,0.7,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.00951,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
2020-10-06,2020,1,1,280,235.81,0.7,3,Normal,37,5,3,2,50,97,0.41,138.8,0.59,138.8,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00425,1,0.13,0.238,0.00937,25.1,0.934,0.97,0.906,32,31,31,745
2020-10-07,2020,1,1,281,233.89,0.71,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2020-10-08,2020,1,2,282,231.98,0.71,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2020-10-09,2020,1,2,283,230.07,0.72,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2020-10-10,2020,1,2,284,228.15,0.73,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2020-10-11,2020,1,2,285,226.24,0.73,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2020-10-12,2020,1,2,286,224.32,0.74,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2020-10-13,2020,1,2,287,222.41,0.74,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,671
2020-10-14,2020,1,2,288,221.04,0.75,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2020-10-15,2020,1,3,289,220.77,0.75,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2020-10-16,2020,1,3,290,219.95,0.76,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2020-10-17,2020,1,3,291,218.04,0.76,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2020-10-18,2020,1,3,292,216.12,0.77,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2020-10-19,2020,1,3,293,214.21,0.78,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2020-10-20,2020,1,3,294,212.29,0.79,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2020-10-21,2020,1,3,295,210.38,0.79,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2020-10-22,2020,1,4,296,208.47,0.8,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00522,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2020-10-23,2020,1,4,297,206.55,0.8,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2020-10-24,2020,1,4,298,204.64,0.81,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
2020-10-25,2020,1,4,299,202.72,0.81,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0852,0.179,0.00698,25.4,0,0,0,0,0,0,0
2020-10-26,2020,1,4,300,200.81,0.82,3,Normal,37,5,3,2,50,97,0.48,103.8,0.52,103.8,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00457,0.000179,0.0926,0.00362,1,0.0826,0.175,0.00685,25.4,0,0,0,0,0,0,0
2020-10-27,2020,1,4,301,198.89,0.82,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00671,25.4,0,0,0,0,0,0,0
2020-10-28,2020,1,4,302,197.53,0.83,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2020-10-29,2020,1,5,303,197.25,0.83,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2020-10-30,2020,1,5,304,196.43,0.83,3,Normal,37,5,3,2,50,97,0.49,99.43,0.51,99.43,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0767,0.167,0.00654,25.4,0,0,0,0,0,0,0
2020-10-31,2020,1,5,305,194.52,0.84,3,Normal,37,5,3,2,50,97,0.5,97.52,0.5,97.52,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0858,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
2020-11-01,2020,2,5,306,194.25,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2020-11-02,2020,2,5,307,193.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2020-11-03,2020,2,5,308,194.25,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2020-11-04,2020,2,5,309,196.16,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2020-11-05,2020,2,6,310,198.07,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2020-11-06,2020,2,6,311,200.54,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000277,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2020-11-07,2020,2,6,312,203.54,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2020-11-08,2020,2,6,313,202.72,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2020-11-09,2020,2,6,314,201.9,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2020-11-10,2020,2,6,315,199.99,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,133,0.67,133,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000276,0.102,0.00398,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2020-11-11,2020,2,6,316,203,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,136,0.67,136,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00731,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2020-11-12,2020,2,7,317,207.64,0.8,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2020-11-13,2020,2,7,318,210.65,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2020-11-14,2020,2,7,319,213.11,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2020-11-15,2020,2,7,320,215.57,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,148.6,0.69,148.6,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00838,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2020-11-16,2020,2,7,321,215.85,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2020-11-17,2020,2,7,322,218.31,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,151.3,0.69,151.3,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2020-11-18,2020,2,7,323,221.86,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2020-11-19,2020,2,8,324,223.78,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2020-11-20,2020,2,8,325,221.86,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2020-11-21,2020,2,8,326,220.5,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2020-11-22,2020,2,8,327,221.86,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2020-11-23,2020,2,8,328,225.42,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,158.4,0.7,158.4,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00922,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2020-11-24,2020,2,8,329,229.52,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00956,0.000376,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2020-11-25,2020,2,8,330,228.7,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,161.7,0.71,161.7,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00949,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2020-11-26,2020,2,9,331,226.24,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,159.2,0.7,159.2,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00929,0.000365,0.113,0.00446,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,862
2020-11-27,2020,2,9,332,228.15,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,161.2,0.71,161.2,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00945,0.000372,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,873
2020-11-28,2020,2,9,333,231.71,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,164.7,0.71,164.7,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00975,0.000384,0.116,0.00456,1,0.165,0.281,0.011,25.1,0.943,0.972,0.917,38.3,37.2,37.2,894
2020-11-29,2020,2,9,334,233.07,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,166.1,0.71,166.1,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,902
2020-11-30,2020,2,9,335,231.71,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,164.7,0.71,164.7,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00975,0.000384,0.116,0.00456,1,0.165,0.281,0.011,25.1,0.943,0.972,0.917,38.3,37.2,37.2,894
2020-12-01,2020,3,9,336,231.98,0.71,4,Mod_Dry,31,5,3,2,36,77,0.33,155,0.67,155,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00444,1,0.152,0.265,0.0104,25.1,0.94,0.97,0.912,35.9,34.9,34.9,837
2020-12-02,2020,3,9,337,235.54,0.7,4,Mod_Dry,31,5,3,2,36,77,0.33,158.5,0.67,158.5,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00923,0.000363,0.114,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,856
2020-12-03,2020,3,10,338,239.64,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,162.6,0.68,162.6,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00957,0.000378,0.116,0.00458,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2020-12-04,2020,3,10,339,243.74,0.68,4,Mod_Dry,31,5,3,2,36,77,0.32,166.7,0.68,166.7,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00992,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2020-12-05,2020,3,10,340,246.2,0.68,4,Mod_Dry,31,5,3,2,36,77,0.31,169.2,0.69,169.2,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.3,38.2,38.2,918
2020-12-06,2020,3,10,341,248.66,0.67,4,Mod_Dry,31,5,3,2,36,77,0.31,171.7,0.69,171.7,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000409,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2020-12-07,2020,3,10,342,252.22,0.66,4,Mod_Dry,31,5,3,2,36,77,0.3,175.2,0.69,175.2,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000421,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.977,0.926,40.7,39.7,39.7,954
2020-12-08,2020,3,10,343,255.77,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,178.8,0.7,178.8,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0122,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2020-12-09,2020,3,10,344,257.14,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,180.1,0.7,180.1,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.0049,1,0.186,0.31,0.0123,25,0.948,0.98,0.929,41.8,41,41,984
2020-12-10,2020,3,11,345,260.14,0.64,4,Mod_Dry,31,5,3,2,36,77,0.3,183.1,0.7,183.1,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
2020-12-11,2020,3,11,346,263.7,0.64,5,Dry,26,4,3,2,24,59,0.22,204.7,0.78,204.7,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2020-12-12,2020,3,11,347,265.07,0.64,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2020-12-13,2020,3,11,348,268.07,0.63,5,Dry,26,4,3,2,24,59,0.22,209.1,0.78,209.1,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2020-12-14,2020,3,11,349,271.63,0.62,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2020-12-15,2020,3,11,350,276.82,0.62,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2020-12-16,2020,3,11,351,281.47,0.61,5,Dry,26,4,3,2,24,59,0.21,222.5,0.79,222.5,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00558,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2020-12-17,2020,3,12,352,286.12,0.6,5,Dry,26,4,3,2,24,59,0.21,227.1,0.79,227.1,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000598,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2020-12-18,2020,3,12,353,288.58,0.6,5,Dry,26,4,3,2,24,59,0.2,229.6,0.8,229.6,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.00571,2,0.0975,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2020-12-19,2020,3,12,354,292.68,0.59,5,Dry,26,4,3,2,24,59,0.2,233.7,0.8,233.7,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2020-12-20,2020,3,12,355,297.33,0.59,5,Dry,26,4,3,2,24,59,0.2,238.3,0.8,238.3,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00587,2,0.103,0.251,0.00998,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2020-12-21,2020,3,12,356,301.43,0.58,5,Dry,26,4,3,2,24,59,0.2,242.4,0.8,242.4,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0164,0.000652,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2020-12-22,2020,3,12,357,307.72,0.57,5,Dry,26,4,3,2,24,59,0.19,248.7,0.81,248.7,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000674,0.152,0.00606,2,0.11,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.2,54.5,1310
2020-12-23,2020,3,12,358,316.75,0.56,5,Dry,26,4,3,2,24,59,0.19,257.8,0.81,257.8,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0207,0.000826,0.159,0.00635,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2020-12-24,2020,3,13,359,323.58,0.56,5,Dry,26,4,3,2,24,59,0.18,264.6,0.82,264.6,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0239,0.000956,0.164,0.00658,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2020-12-25,2020,3,13,360,332.06,0.55,5,Dry,26,4,3,2,24,59,0.18,273.1,0.82,273.1,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.144,0.0279,0.00112,0.171,0.00687,2,0.127,0.298,0.012,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2020-12-26,2020,3,13,361,341.08,0.54,5,Dry,26,4,3,2,24,59,0.17,282.1,0.83,282.1,0,0,0,0,-2,2,26,4,3,0,26,315,990,965.1,24.9,0.147,0.0321,0.00129,0.179,0.00719,2,0.133,0.312,0.0125,24.6,0.936,0.97,0.908,31.8,30.9,61.8,1480
2020-12-27,2020,3,13,362,351.75,0.53,5,Dry,26,4,3,2,24,59,0.17,292.8,0.83,292.8,0,0,0,0,-2,2,26,4,3,0,26,326,990,965.2,24.8,0.15,0.0372,0.0015,0.188,0.00756,2,0.14,0.328,0.0132,24.5,0.939,0.97,0.91,33,32,64.1,1540
2020-12-28,2020,3,13,363,362.96,0.51,5,Dry,26,4,3,2,24,59,0.16,304,0.84,304,0,0,0,0,-2,2,26,4,3,0,26,337,990,965.2,24.8,0.154,0.0425,0.00171,0.197,0.00795,2,0.148,0.345,0.0139,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2020-12-29,2020,3,13,364,372.53,0.51,5,Dry,26,4,3,2,24,59,0.16,313.5,0.84,313.5,0,0,0,0,-2,2,26,4,3,0,26,347,990,965.3,24.7,0.158,0.047,0.0019,0.205,0.00828,2,0.154,0.359,0.0145,24.4,0.942,0.97,0.914,35.3,34.3,68.5,1640
2020-12-30,2020,3,13,365,381,0.5,5,Dry,26,4,3,2,24,59,0.15,322,0.84,322,0,0,0,0,-2,2,26,4,3,0,26,355,990,965.3,24.7,0.161,0.051,0.00206,0.212,0.00858,2,0.16,0.372,0.015,24.3,0.944,0.97,0.915,36.2,35.2,70.3,1690
2020-12-31,2020,3,14,366,392.22,0.49,5,Dry,26,4,3,2,24,59,0.15,333.2,0.85,333.2,0,0,0,0,-2,2,26,4,3,0,26,366,990,965.4,24.6,0.165,0.0563,0.00228,0.221,0.00897,2,0.167,0.388,0.0158,24.3,0.945,0.971,0.918,37.5,36.4,72.7,1750
2021-01-01,2020,4,14,1,404.52,0.48,5,Dry,29,5,4,2,33,73,0.18,331.5,0.82,331.5,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0555,0.00226,0.221,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
2021-01-02,2020,4,14,2,416.82,0.47,5,Dry,29,5,4,2,33,73,0.17,343.8,0.82,343.8,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0613,0.0025,0.232,0.00944,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
2021-01-03,2020,4,14,3,430.22,0.46,5,Dry,29,5,4,2,33,73,0.17,357.2,0.83,357.2,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00992,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
2021-01-04,2020,4,14,4,444.17,0.45,5,Dry,29,5,4,2,33,73,0.16,371.2,0.84,371.2,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0742,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.5,40.6,81.2,1950
2021-01-05,2020,4,14,5,455.38,0.44,5,Dry,29,5,4,2,33,73,0.16,382.4,0.84,382.4,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0795,0.00326,0.263,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.6,2010
2021-01-06,2020,4,14,6,466.59,0.43,5,Dry,29,5,4,2,33,73,0.16,393.6,0.84,393.6,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0848,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2021-01-07,2020,4,15,7,478.89,0.43,5,Dry,29,5,4,2,33,73,0.15,405.9,0.85,405.9,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0906,0.00374,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
2021-01-08,2020,4,15,8,490.11,0.42,5,Dry,29,5,4,2,33,73,0.15,417.1,0.85,417.1,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0959,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2021-01-09,2020,4,15,9,502.96,0.41,5,Dry,29,5,4,2,33,73,0.14,430,0.85,430,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0125,2,0.233,0.535,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.3,2240
2021-01-10,2020,4,15,10,515.26,0.4,5,Dry,29,5,4,2,33,73,0.14,442.3,0.86,442.3,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00447,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2021-01-11,2020,4,15,11,527.57,0.39,4,Mod_Dry,34,5,4,3,45,91,0.17,436.6,0.83,436.6,0,0,0,0,-3,3,34,5,4,0,48,480,990,966,24,0.205,0.105,0.00437,0.31,0.0129,2,0.237,0.547,0.0228,23.5,0.957,0.98,0.938,48.1,47.2,94.3,2260
2021-01-12,2020,4,15,12,541.51,0.39,4,Mod_Dry,34,5,4,3,45,91,0.17,450.5,0.83,450.5,0,0,0,0,-3,3,34,5,4,0,48,494,990,966,24,0.21,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2021-01-13,2020,4,15,13,554.91,0.38,4,Mod_Dry,34,5,4,3,45,91,0.16,463.9,0.84,463.9,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.215,0.118,0.00494,0.333,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2021-01-14,2020,4,16,14,569.95,0.37,4,Mod_Dry,34,5,4,3,45,91,0.16,478.9,0.84,478.9,0,0,0,0,-3,3,34,5,4,0,48,522,990,966.2,23.8,0.223,0.125,0.00525,0.348,0.0146,2,0.266,0.614,0.0258,23.2,0.956,0.98,0.937,52.1,48.2,96.4,2310
2021-01-15,2020,4,16,15,584.44,0.37,4,Mod_Dry,34,5,4,3,45,91,0.16,493.4,0.84,493.4,0,0,0,0,-3,3,34,5,4,0,48,536,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0153,3,0.165,0.528,0.0222,23.2,0.946,0.97,0.917,35.4,34.4,103,2480
2021-01-16,2020,4,16,16,595.65,0.36,4,Mod_Dry,34,5,4,3,45,91,0.15,504.6,0.85,504.6,0,0,0,0,-3,3,34,5,4,0,48,548,990,966.3,23.7,0.238,0.138,0.00582,0.376,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2021-01-17,2020,4,16,17,608.5,0.35,4,Mod_Dry,34,5,4,3,45,91,0.15,517.5,0.85,517.5,0,0,0,0,-3,3,34,5,4,0,48,561,990,966.3,23.7,0.245,0.147,0.0062,0.392,0.0166,3,0.175,0.567,0.024,23.1,0.948,0.97,0.92,37,35.9,108,2590
2021-01-18,2020,4,16,18,624.09,0.35,4,Mod_Dry,34,5,4,3,45,91,0.15,533.1,0.85,533.1,0,0,0,0,-3,3,34,5,4,0,48,576,990,966.4,23.6,0.254,0.157,0.00666,0.411,0.0174,3,0.182,0.593,0.0251,23,0.949,0.972,0.923,38.1,37,111,2660
2021-01-19,2020,4,16,19,641.32,0.34,4,Mod_Dry,34,5,4,3,45,91,0.14,550.3,0.86,550.3,0,0,0,0,-3,3,34,5,4,0,48,593,990,966.5,23.5,0.264,0.169,0.00716,0.432,0.0184,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2021-01-20,2020,4,16,20,659.09,0.33,4,Mod_Dry,34,5,4,3,45,91,0.14,568.1,0.86,568.1,0,0,0,0,-3,3,34,5,4,0,48,611,990,966.5,23.5,0.274,0.18,0.00769,0.454,0.0194,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
2021-01-21,2020,4,17,21,679.05,0.32,4,Mod_Dry,34,5,4,3,45,91,0.13,588,0.87,588,0,0,0,0,-3,3,34,5,4,0,48,631,990,966.6,23.4,0.285,0.194,0.00829,0.479,0.0205,3,0.207,0.686,0.0293,22.7,0.954,0.979,0.934,41.6,40.8,122,2930
2021-01-22,2020,4,17,22,699.56,0.31,4,Mod_Dry,34,5,4,3,45,91,0.13,608.6,0.87,608.6,0,0,0,0,-3,3,34,5,4,0,48,652,990,966.7,23.3,0.297,0.208,0.00891,0.504,0.0216,3,0.216,0.721,0.0309,22.6,0.955,0.98,0.936,42.9,42,126,3030
2021-01-23,2020,4,17,23,719.52,0.3,4,Mod_Dry,34,5,4,3,45,91,0.13,628.5,0.87,628.5,0,0,0,0,-3,3,34,5,4,0,48,672,990,966.8,23.2,0.308,0.221,0.00951,0.529,0.0228,3,0.225,0.754,0.0325,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2021-01-24,2020,4,17,24,745.5,0.29,4,Mod_Dry,34,5,4,3,45,91,0.12,654.5,0.88,654.5,0,0,0,0,-3,3,34,5,4,0,48,698,990,966.9,23.1,0.323,0.238,0.0103,0.561,0.0243,3,0.237,0.798,0.0345,22.3,0.956,0.98,0.937,45.7,44.8,134,3220
2021-01-25,2020,4,17,25,770.38,0.28,4,Mod_Dry,34,5,4,3,45,91,0.12,679.4,0.88,679.4,0,0,0,0,-3,3,34,5,4,0,48,722,990,967,23,0.337,0.255,0.0111,0.592,0.0257,3,0.248,0.84,0.0365,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
2021-01-26,2020,4,17,26,788.43,0.27,4,Mod_Dry,34,5,4,3,45,91,0.12,697.4,0.89,697.4,0,0,0,0,-3,3,34,5,4,0,48,740,990,967.1,22.9,0.347,0.267,0.0116,0.614,0.0268,3,0.256,0.871,0.0379,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
2021-01-27,2020,4,17,27,812.76,0.26,4,Mod_Dry,34,5,4,3,45,91,0.11,721.8,0.89,721.8,0,0,0,0,-3,3,34,5,4,0,48,765,990,967.2,22.8,0.361,0.283,0.0124,0.644,0.0282,3,0.267,0.912,0.0399,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2021-01-28,2020,4,18,28,836.59,0.25,4,Mod_Dry,34,5,4,3,45,91,0.11,745.6,0.89,745.6,0,0,0,0,-3,3,34,5,4,0,48,789,990,967.2,22.8,0.377,0.299,0.0131,0.676,0.0297,3,0.278,0.954,0.0419,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
2021-01-29,2020,4,18,29,862.36,0.24,4,Mod_Dry,34,5,4,3,45,91,0.11,771.4,0.89,771.4,0,0,0,0,-3,3,34,5,4,0,48,814,990,967.3,22.7,0.4,0.312,0.0138,0.713,0.0315,3,0.286,0.998,0.0441,21.7,0.956,0.98,0.937,52.2,48.2,145,3470
2021-01-30,2020,4,18,30,894.08,0.24,4,Mod_Dry,34,5,4,3,45,91,0.1,803.1,0.9,803.1,0,0,0,0,-3,3,34,5,4,0,48,846,990,967.5,22.5,0.429,0.328,0.0145,0.757,0.0336,4,0.214,0.971,0.0431,21.6,0.954,0.977,0.932,40.5,39.5,158,3800
2021-01-31,2020,4,18,31,918.5,0.23,4,Mod_Dry,34,5,4,3,45,91,0.099,827.5,0.9,827.5,0,0,0,0,-3,3,34,5,4,0,48,871,990,967.6,22.4,0.452,0.34,0.0151,0.791,0.0353,4,0.222,1.01,0.0452,21.4,0.954,0.979,0.934,41.4,40.6,162,3900
2021-02-01,2020,5,18,32,939.13,0.22,3,Normal,43,7,5,4,78,137,0.15,802.1,0.85,802.1,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.44,0.327,0.0146,0.767,0.0343,4,0.213,0.98,0.0439,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2021-02-02,2020,5,18,33,960.32,0.22,3,Normal,43,7,5,4,78,137,0.14,823.3,0.86,823.3,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.459,0.337,0.0152,0.796,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.933,40.9,40,160,3840
2021-02-03,2020,5,18,34,986.9,0.21,3,Normal,43,7,5,4,78,137,0.14,849.9,0.86,849.9,0,0,0,0,-4,4,43,7,5,0,82,905,990,967.8,22.2,0.483,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2021-02-04,2020,5,19,35,1009.2,0.21,3,Normal,43,7,5,4,78,137,0.14,872.2,0.86,872.2,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.504,0.361,0.0164,0.865,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,42,168,4030
2021-02-05,2020,5,19,36,1031.9,0.2,3,Normal,43,7,5,4,78,137,0.13,894.9,0.87,894.9,0,0,0,0,-4,4,43,7,5,0,82,950,990,968,22,0.524,0.372,0.0169,0.897,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2021-02-06,2020,5,19,37,1055,0.2,3,Normal,43,7,5,4,78,137,0.13,918,0.87,918,0,0,0,0,-4,4,43,7,5,0,82,973,990,968.1,21.9,0.546,0.383,0.0175,0.929,0.0424,4,0.252,1.18,0.0539,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2021-02-07,2020,5,19,38,1078.6,0.19,3,Normal,43,7,5,4,78,137,0.13,941.6,0.87,941.6,0,0,0,0,-4,4,43,7,5,0,82,997,990,968.1,21.9,0.567,0.395,0.0181,0.962,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2021-02-08,2020,5,19,39,1102.6,0.19,3,Normal,43,7,5,4,78,137,0.12,965.6,0.88,965.6,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0187,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2021-02-09,2020,5,19,40,1126.9,0.18,3,Normal,43,7,5,4,78,137,0.12,989.9,0.88,989.9,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.618,0.418,0.0193,1.04,0.0477,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
2021-02-10,2020,5,19,41,1157.1,0.18,3,Normal,43,7,5,4,78,137,0.12,1020,0.88,1020,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.662,0.468,0.0217,1.13,0.0523,4,0.284,1.41,0.0655,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2021-02-11,2020,5,20,42,1187.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.14,1026,0.86,1026,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.684,0.481,0.0224,1.16,0.0542,4,0.285,1.45,0.0674,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2021-02-12,2020,5,20,43,1219.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.13,1057,0.87,1057,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.729,0.551,0.0258,1.28,0.0598,4,0.291,1.57,0.0734,19.8,0.955,0.98,0.936,49.1,48.1,192,4620
2021-02-13,2020,5,20,44,1250.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1089,0.87,1089,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.776,0.623,0.0292,1.4,0.0656,4,0.298,1.7,0.0796,19.6,0.954,0.98,0.935,50,48.2,193,4630
2021-02-14,2020,5,20,45,1288.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1127,0.87,1100,27,6,1,1,-4,23,55,9,8,1,116,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-02-15,2020,5,20,46,1339.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.12,1178,0.88,1100,78,18,2,2,-3,59,67,10,9,2,152,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2021-02-16,2020,5,20,47,1397.3,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,48,192,4600
2021-02-17,2020,5,20,48,1437.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1276,0.89,1100,176,40,5,5,0,126,89,13,12,5,219,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-02-18,2020,5,21,49,1478.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1316,0.89,1100,216,49,6,7,1,153,98,14,14,6,246,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-02-19,2020,5,21,50,1519.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1358,0.89,1100,258,51,8,8,3,188,100,16,15,8,281,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-02-20,2020,5,21,51,1567.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1406,0.9,1100,306,51,9,9,4,233,100,17,16,9,326,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2021-02-21,2020,5,21,52,1610.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1448,0.9,1100,348,51,10,11,5,271,100,18,18,10,364,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2021-02-22,2020,5,21,53,1653,0.11,2,Mod_Wet,49,8,7,5,93,162,0.098,1491,0.9,1100,391,51,10,12,7,311,100,18,19,12,404,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2021-02-23,2020,5,21,54,1703,0.11,2,Mod_Wet,49,8,7,5,93,162,0.095,1541,0.91,1100,441,51,10,13,8,359,100,18,20,13,452,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
2021-02-24,2020,5,21,55,1753.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.092,1592,0.91,1100,492,51,10,15,10,406,100,18,22,15,499,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-02-25,2020,5,22,56,1804.6,0.096,2,Mod_Wet,49,8,7,5,93,162,0.09,1643,0.91,1100,543,51,10,17,11,454,100,18,24,16,547,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2021-02-26,2020,5,22,57,1856.3,0.092,2,Mod_Wet,49,8,7,5,93,162,0.087,1694,0.91,1100,594,51,10,18,13,502,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-02-27,2020,5,22,58,1908.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.085,1746,0.92,1100,646,51,10,18,14,553,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-02-28,2020,5,22,59,1947.1,0.083,2,Mod_Wet,49,8,7,5,93,162,0.083,1785,0.92,1100,685,51,10,18,16,590,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2021-03-01,2020,6,22,60,1971.8,0.08,2,Mod_Wet,59,11,12,13,144,239,0.12,1733,0.88,1100,633,41,7,13,6,566,100,18,25,19,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-03-02,2020,6,22,61,1989.6,0.078,2,Mod_Wet,59,11,12,13,144,239,0.12,1751,0.88,1100,651,41,7,13,7,583,100,18,25,20,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2021-03-03,2020,6,22,62,1993.1,0.078,2,Mod_Wet,59,11,12,13,144,239,0.12,1754,0.88,1100,654,41,7,13,7,586,100,18,25,20,730,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-03-04,2020,6,23,63,1996.7,0.078,2,Mod_Wet,59,11,12,13,144,239,0.12,1758,0.88,1100,658,41,7,13,7,590,100,18,25,20,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-03-05,2020,6,23,64,1993.1,0.078,2,Mod_Wet,59,11,12,13,144,239,0.12,1754,0.88,1100,654,41,7,13,7,586,100,18,25,20,730,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-03-06,2020,6,23,65,1982.5,0.079,2,Mod_Wet,59,11,12,13,144,239,0.12,1743,0.88,1100,643,41,7,13,6,576,100,18,25,19,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-03-07,2020,6,23,66,1964.8,0.081,2,Mod_Wet,59,11,12,13,144,239,0.12,1726,0.88,1100,626,41,7,13,6,559,100,18,25,19,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2021-03-08,2020,6,23,67,1954.2,0.082,2,Mod_Wet,59,11,12,13,144,239,0.12,1715,0.88,1100,615,41,7,13,5,549,100,18,25,18,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2021-03-09,2020,6,23,68,1943.6,0.083,2,Mod_Wet,59,11,12,13,144,239,0.12,1705,0.88,1100,605,41,7,13,5,539,100,18,25,18,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-03-10,2020,6,23,69,1933,0.084,2,Mod_Wet,59,11,12,13,144,239,0.12,1694,0.88,1100,594,41,7,13,5,528,100,18,25,18,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-03-11,2020,6,24,70,1922.5,0.086,3,Normal,49,9,9,9,107,183,0.095,1740,0.91,1100,640,51,9,16,10,554,100,18,25,19,661,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-03-12,2020,6,24,71,1912,0.087,3,Normal,49,9,9,9,107,183,0.096,1729,0.9,1100,629,51,9,16,10,543,100,18,25,19,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-03-13,2020,6,24,72,1901.5,0.088,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2021-03-14,2020,6,24,73,1891,0.089,3,Normal,49,9,9,9,107,183,0.097,1708,0.9,1100,608,51,9,16,9,523,100,18,25,18,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2021-03-15,2020,6,24,74,1873.6,0.091,3,Normal,49,9,9,9,107,183,0.098,1691,0.9,1100,591,51,9,16,9,506,100,18,25,18,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-16,2020,6,24,75,1863.2,0.091,3,Normal,49,9,9,9,107,183,0.098,1680,0.9,1100,580,51,9,16,8,496,100,18,25,17,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-03-17,2020,6,24,76,1852.8,0.092,3,Normal,49,9,9,9,107,183,0.099,1670,0.9,1100,570,51,9,16,8,486,100,18,25,17,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-03-18,2020,6,25,77,1842.5,0.093,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-03-19,2020,6,25,78,1832.1,0.094,3,Normal,49,9,9,9,107,183,0.1,1649,0.9,1100,549,51,9,16,7,466,100,18,25,16,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-03-20,2020,6,25,79,1821.8,0.095,3,Normal,49,9,9,9,107,183,0.1,1639,0.9,1100,539,51,9,16,7,456,100,18,25,16,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-03-21,2020,6,25,80,1811.5,0.096,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-03-22,2020,6,25,81,1808,0.096,3,Normal,49,9,9,9,107,183,0.1,1625,0.9,1100,525,51,9,16,7,442,100,18,25,16,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-03-23,2020,6,25,82,1804.6,0.096,3,Normal,49,9,9,9,107,183,0.1,1622,0.9,1100,522,51,9,16,7,439,100,18,25,16,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2021-03-24,2020,6,25,83,1808,0.096,3,Normal,49,9,9,9,107,183,0.1,1625,0.9,1100,525,51,9,16,7,442,100,18,25,16,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-03-25,2020,6,26,84,1811.5,0.096,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-03-26,2020,6,26,85,1821.8,0.095,3,Normal,49,9,9,9,107,183,0.1,1639,0.9,1100,539,51,9,16,7,456,100,18,25,16,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-03-27,2020,6,26,86,1839,0.094,3,Normal,49,9,9,9,107,183,0.1,1656,0.9,1100,556,51,9,16,8,472,100,18,25,17,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-03-28,2020,6,26,87,1856.3,0.092,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-03-29,2020,6,26,88,1880.6,0.09,3,Normal,49,9,9,9,107,183,0.097,1698,0.9,1100,598,51,9,16,9,513,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2021-03-30,2020,6,26,89,1912,0.087,3,Normal,49,9,9,9,107,183,0.096,1729,0.9,1100,629,51,9,16,10,543,100,18,25,19,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-03-31,2020,6,26,90,1943.6,0.083,3,Normal,49,9,9,9,107,183,0.094,1761,0.91,1100,661,51,9,16,11,574,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-04-01,2020,7,27,91,1968.3,0.081,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-04-02,2020,7,27,92,1993.1,0.078,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-04-03,2020,7,27,93,2018,0.075,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-04-04,2020,7,27,94,2050.3,0.071,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-04-05,2020,7,27,95,2082.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.071,1935,0.93,1100,835,55,7,15,15,743,100,18,25,25,815,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2021-04-06,2020,7,27,96,2115.2,0.066,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2021-04-07,2020,7,27,97,2147.9,0.063,4,Mod_Dry,45,11,10,10,72,148,0.069,2000,0.93,1100,900,55,7,15,17,806,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-04-08,2020,7,28,98,2180.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.068,2033,0.93,1100,933,55,7,15,18,838,100,18,25,28,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2021-04-09,2020,7,28,99,2221.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2073,0.93,1100,973,55,7,15,19,877,100,18,25,29,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2021-04-10,2020,7,28,100,2262,0.054,4,Mod_Dry,45,11,10,10,72,148,0.065,2114,0.94,1100,1010,55,7,15,20,917,100,18,25,30,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2021-04-11,2020,7,28,101,2288,0.052,4,Mod_Dry,45,11,10,10,72,148,0.065,2140,0.94,1100,1040,55,7,15,21,942,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-04-12,2020,7,28,102,2314.1,0.05,4,Mod_Dry,45,11,10,10,72,148,0.064,2166,0.94,1100,1070,55,7,15,22,967,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2021-04-13,2020,7,28,103,2340.3,0.048,4,Mod_Dry,45,11,10,10,72,148,0.063,2192,0.94,1100,1090,55,7,15,23,992,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2021-04-14,2020,7,28,104,2366.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.063,2219,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2021-04-15,2020,7,29,105,2385.5,0.044,4,Mod_Dry,45,11,10,10,72,148,0.062,2238,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2021-04-16,2020,7,29,106,2404.4,0.042,4,Mod_Dry,45,11,10,10,72,148,0.062,2256,0.94,1100,1160,55,7,15,25,1050,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-04-17,2020,7,29,107,2423.4,0.04,4,Mod_Dry,45,11,10,10,72,148,0.061,2275,0.94,1100,1180,55,7,15,25,1070,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-04-18,2020,7,29,108,2434.8,0.04,4,Mod_Dry,45,11,10,10,72,148,0.061,2287,0.94,1100,1190,55,7,15,26,1080,100,18,25,36,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
