date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-04-19,2020,7,29,109,2446.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.06,2298,0.94,1100,1200,55,7,15,26,1100,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-04-20,2020,7,29,110,2450,0.039,4,Mod_Dry,45,11,10,10,72,148,0.06,2302,0.94,1100,1200,55,7,15,26,1100,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-04-21,2020,7,29,111,2446.2,0.039,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-04-22,2020,7,30,112,2442.4,0.039,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2021-04-23,2020,7,30,113,2431,0.04,3,Normal,54,13,14,19,117,217,0.089,2214,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2021-04-24,2020,7,30,114,2412,0.041,3,Normal,54,13,14,19,117,217,0.09,2195,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-04-25,2020,7,30,115,2393.1,0.043,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-04-26,2020,7,30,116,2374.2,0.045,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-04-27,2020,7,30,117,2347.9,0.047,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2021-04-28,2020,7,30,118,2321.6,0.049,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2021-04-29,2020,7,31,119,2295.5,0.052,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2021-04-30,2020,7,31,120,2269.4,0.054,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-05-01,2020,8,31,121,2228.7,0.057,3,Normal,55,13,13,17,178,276,0.12,1953,0.88,1100,853,45,5,12,9,782,100,18,25,26,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2021-05-02,2020,8,31,122,2188.2,0.06,3,Normal,55,13,13,17,178,276,0.13,1912,0.87,1100,812,45,5,12,7,743,100,18,25,24,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-05-03,2020,8,31,123,2147.9,0.063,3,Normal,55,13,13,17,178,276,0.13,1872,0.87,1100,772,45,5,12,6,704,100,18,25,23,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-05-04,2020,8,31,124,2107.9,0.066,3,Normal,55,13,13,17,178,276,0.13,1832,0.87,1100,732,45,5,12,5,665,100,18,25,22,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2021-05-05,2020,8,31,125,2068.2,0.069,3,Normal,55,13,13,17,178,276,0.13,1792,0.87,1100,692,45,5,12,4,626,100,18,25,21,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2021-05-06,2020,8,32,126,2035.9,0.073,3,Normal,55,13,13,17,178,276,0.14,1760,0.86,1100,660,45,5,12,3,595,100,18,25,20,773,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-05-07,2020,8,32,127,2003.8,0.077,3,Normal,55,13,13,17,178,276,0.14,1728,0.86,1100,628,45,5,12,2,564,100,18,25,19,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2021-05-08,2020,8,32,128,1971.8,0.08,3,Normal,55,13,13,17,178,276,0.14,1696,0.86,1100,596,45,5,12,1,533,100,18,25,18,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-05-09,2020,8,32,129,1940.1,0.084,3,Normal,55,13,13,17,178,276,0.14,1664,0.86,1100,564,45,5,12,0,502,100,18,25,17,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-05-10,2020,8,32,130,1908.5,0.087,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-05-11,2020,8,32,131,1877.1,0.09,3,Normal,55,13,13,17,178,276,0.15,1601,0.85,1100,501,45,5,12,-2,441,100,18,25,15,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-05-12,2020,8,32,132,1845.9,0.093,3,Normal,55,13,13,17,178,276,0.15,1570,0.85,1100,470,45,5,12,-3,411,100,18,25,14,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-05-13,2020,8,33,133,1814.9,0.096,3,Normal,55,13,13,17,178,276,0.15,1539,0.85,1100,439,45,5,12,-4,381,100,18,25,13,559,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-05-14,2020,8,33,134,1784.1,0.098,3,Normal,55,13,13,17,178,276,0.15,1508,0.84,1100,408,45,5,12,-5,351,100,18,25,12,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-05-15,2020,8,33,135,1753.5,0.1,3,Normal,55,13,13,17,178,276,0.16,1478,0.84,1100,378,45,5,12,-6,322,100,18,25,11,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-05-16,2020,8,33,136,1729.8,0.1,3,Normal,55,13,13,17,178,276,0.16,1454,0.84,1100,354,45,5,11,-6,299,100,18,24,11,477,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-05-17,2020,8,33,137,1706.3,0.11,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-05-18,2020,8,33,138,1682.9,0.11,3,Normal,55,13,13,17,178,276,0.16,1407,0.84,1100,307,45,5,9,-8,256,100,18,22,9,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2021-05-19,2020,8,33,139,1659.6,0.11,3,Normal,55,13,13,17,178,276,0.17,1384,0.83,1100,284,45,5,9,-8,233,100,18,22,9,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-05-20,2020,8,34,140,1636.5,0.11,3,Normal,55,13,13,17,178,276,0.17,1360,0.83,1100,260,45,5,8,-9,211,100,18,21,8,389,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-05-21,2020,8,34,141,1620,0.11,3,Normal,55,13,13,17,178,276,0.17,1344,0.83,1100,244,45,5,7,-10,197,100,18,20,7,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-05-22,2020,8,34,142,1603.7,0.12,3,Normal,55,13,13,17,178,276,0.17,1328,0.83,1100,228,45,5,7,-10,181,100,18,20,7,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-05-23,2020,8,34,143,1587.3,0.12,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-05-24,2020,8,34,144,1571.1,0.12,3,Normal,55,13,13,17,178,276,0.18,1295,0.82,1100,195,44,5,6,-11,151,99,18,19,6,329,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-05-25,2020,8,34,145,1554.9,0.12,3,Normal,55,13,13,17,178,276,0.18,1279,0.82,1100,179,40,5,5,-12,141,95,18,18,5,319,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-05-26,2020,8,34,146,1532.4,0.12,3,Normal,55,13,13,17,178,276,0.18,1256,0.82,1100,156,35,5,5,-12,123,90,18,18,5,301,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-05-27,2020,8,35,147,1510,0.13,3,Normal,55,13,13,17,178,276,0.18,1234,0.82,1100,134,30,4,4,-13,109,85,17,17,4,287,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-05-28,2020,8,35,148,1487.8,0.13,3,Normal,55,13,13,17,178,276,0.19,1212,0.81,1100,112,25,3,3,-14,95,80,16,16,3,273,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-05-29,2020,8,35,149,1465.7,0.13,3,Normal,55,13,13,17,178,276,0.19,1190,0.81,1100,90,20,3,3,-14,78,75,16,16,3,256,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2021-05-30,2020,8,35,150,1443.8,0.14,3,Normal,55,13,13,17,178,276,0.19,1168,0.81,1100,68,15,2,2,-15,64,70,15,15,2,242,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-05-31,2020,8,35,151,1422,0.14,3,Normal,55,13,13,17,178,276,0.19,1146,0.81,1100,46,10,1,1,-16,50,65,14,14,1,228,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-06-01,2020,9,35,152,1400.4,0.14,3,Normal,53,12,12,13,120,210,0.15,1190,0.85,1100,90,20,3,3,-10,74,73,15,15,3,194,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-06-02,2020,9,35,153,1366.8,0.15,3,Normal,53,12,12,13,120,210,0.15,1157,0.85,1100,57,13,2,2,-11,51,66,14,14,2,171,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2021-06-03,2020,9,36,154,1321.5,0.15,3,Normal,53,12,12,13,120,210,0.16,1112,0.84,1100,12,3,0,0,-13,22,56,12,12,0,142,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-06-04,2020,9,36,155,1282.9,0.16,3,Normal,53,12,12,13,120,210,0.16,1073,0.84,1073,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.772,0.587,0.0277,1.36,0.0641,4,0.295,1.65,0.0779,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
2021-06-05,2020,9,36,156,1245,0.16,3,Normal,53,12,12,13,120,210,0.17,1035,0.83,1035,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.716,0.502,0.0235,1.22,0.0571,4,0.287,1.5,0.0705,19.8,0.955,0.98,0.936,48,47.1,188,4520
2021-06-06,2020,9,36,157,1213.4,0.17,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.67,0.431,0.0201,1.1,0.0513,4,0.281,1.38,0.0644,20,0.955,0.98,0.936,47.1,46.2,185,4430
2021-06-07,2020,9,36,158,1182.2,0.17,3,Normal,53,12,12,13,120,210,0.18,972.2,0.82,972.2,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.624,0.41,0.019,1.03,0.048,4,0.271,1.3,0.0606,20.2,0.955,0.98,0.936,46,45.1,180,4330
2021-06-08,2020,9,36,159,1151.6,0.18,3,Normal,53,12,12,13,120,210,0.18,941.6,0.82,941.6,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.587,0.395,0.0183,0.982,0.0454,4,0.26,1.24,0.0575,20.4,0.955,0.98,0.936,44.9,44,176,4230
2021-06-09,2020,9,36,160,1121.5,0.18,3,Normal,53,12,12,13,120,210,0.19,911.5,0.81,911.5,0,0,0,0,-13,13,53,12,12,0,133,988,990,968.3,21.7,0.56,0.38,0.0175,0.94,0.0433,4,0.25,1.19,0.0548,20.5,0.955,0.98,0.936,43.8,42.9,172,4120
2021-06-10,2020,9,37,161,1097.2,0.19,3,Normal,53,12,12,13,120,210,0.19,887.2,0.81,887.2,0,0,0,0,-13,13,53,12,12,0,133,964,990,968.2,21.8,0.538,0.368,0.0169,0.906,0.0416,4,0.242,1.15,0.0527,20.6,0.955,0.98,0.936,42.9,42,168,4030
2021-06-11,2020,9,37,162,1073.3,0.19,3,Normal,53,12,12,13,120,210,0.2,863.4,0.8,863.4,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.516,0.357,0.0163,0.873,0.0399,4,0.234,1.11,0.0506,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
2021-06-12,2020,9,37,163,1049.9,0.2,3,Normal,53,12,12,13,120,210,0.2,839.9,0.8,839.9,0,0,0,0,-13,13,53,12,12,0,133,917,990,968.1,21.9,0.494,0.345,0.0157,0.84,0.0383,4,0.226,1.07,0.0486,20.9,0.954,0.978,0.933,41,40.1,160,3850
2021-06-13,2020,9,37,164,1026.8,0.2,3,Normal,53,12,12,13,120,210,0.2,816.8,0.8,816.8,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.473,0.334,0.0152,0.807,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,156,3760
2021-06-14,2020,9,37,165,1004.2,0.21,3,Normal,53,12,12,13,120,210,0.21,794.2,0.79,794.2,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.776,0.0351,4,0.211,0.986,0.0447,21.1,0.953,0.974,0.928,39.1,38.1,153,3660
2021-06-15,2020,9,37,166,982.01,0.21,3,Normal,53,12,12,13,120,210,0.21,772,0.79,772,0,0,0,0,-13,13,53,12,12,0,133,849,990,967.8,22.2,0.432,0.313,0.0141,0.745,0.0336,3,0.286,1.03,0.0465,21.1,0.956,0.98,0.937,51,48.2,145,3470
2021-06-16,2020,9,37,167,965.09,0.22,3,Normal,53,12,12,13,120,210,0.22,755.1,0.78,755.1,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.417,0.304,0.0137,0.721,0.0324,3,0.281,1,0.0451,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2021-06-17,2020,9,38,168,948.48,0.22,3,Normal,53,12,12,13,120,210,0.22,738.5,0.78,738.5,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.696,0.0312,3,0.275,0.971,0.0435,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
2021-06-18,2020,9,38,169,932.19,0.22,3,Normal,53,12,12,13,120,210,0.23,722.2,0.78,722.2,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.387,0.283,0.0127,0.67,0.0299,3,0.267,0.937,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3420
2021-06-19,2020,9,38,170,916.24,0.23,3,Normal,53,12,12,13,120,210,0.23,706.2,0.77,706.2,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.372,0.273,0.0122,0.645,0.0287,3,0.26,0.905,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2021-06-20,2020,9,38,171,900.65,0.23,3,Normal,53,12,12,13,120,210,0.23,690.6,0.77,690.6,0,0,0,0,-13,13,53,12,12,0,133,768,990,967.5,22.5,0.363,0.262,0.0117,0.625,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.8,137,3290
2021-06-21,2020,9,38,172,885.43,0.24,3,Normal,53,12,12,13,120,210,0.24,675.4,0.76,675.4,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0269,3,0.246,0.853,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2021-06-22,2020,9,38,173,870.63,0.24,3,Normal,53,12,12,13,120,210,0.24,660.6,0.76,660.6,0,0,0,0,-13,13,53,12,12,0,133,738,990,967.4,22.6,0.346,0.242,0.0107,0.588,0.026,3,0.24,0.828,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2021-06-23,2020,9,38,174,856.26,0.25,3,Normal,53,12,12,13,120,210,0.24,646.3,0.76,646.3,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.338,0.233,0.0103,0.57,0.0251,3,0.233,0.804,0.0354,21.9,0.956,0.98,0.937,44.2,43.3,130,3120
2021-06-24,2020,9,39,175,842.38,0.25,3,Normal,53,12,12,13,120,210,0.25,632.4,0.75,632.4,0,0,0,0,-13,13,53,12,12,0,133,709,990,967.3,22.7,0.33,0.223,0.00983,0.553,0.0243,3,0.227,0.78,0.0343,22,0.955,0.98,0.936,43.3,42.5,127,3060
2021-06-25,2020,9,39,176,829.03,0.25,3,Normal,53,12,12,13,120,210,0.25,619,0.75,619,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.215,0.00942,0.537,0.0236,3,0.221,0.758,0.0333,22,0.955,0.98,0.936,42.6,41.7,125,3000
2021-06-26,2020,9,39,177,816.28,0.26,3,Normal,53,12,12,13,120,210,0.26,606.3,0.74,606.3,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00902,0.521,0.0228,3,0.215,0.736,0.0322,22.1,0.954,0.98,0.935,41.8,41,123,2950
2021-06-27,2020,9,39,178,807.58,0.26,3,Normal,53,12,12,13,120,210,0.26,597.6,0.74,597.6,0,0,0,0,-13,13,53,12,12,0,133,675,990,967.1,22.9,0.31,0.2,0.00875,0.51,0.0223,3,0.211,0.721,0.0315,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2021-06-28,2020,9,39,179,799.28,0.27,3,Normal,53,12,12,13,120,210,0.26,589.3,0.74,589.3,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.195,0.0085,0.5,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.8,39.9,120,2870
2021-06-29,2020,9,39,180,791.42,0.27,3,Normal,53,12,12,13,120,210,0.27,581.4,0.73,581.4,0,0,0,0,-13,13,53,12,12,0,133,658,990,967.1,22.9,0.301,0.189,0.00826,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2021-06-30,2020,9,39,181,784.11,0.27,3,Normal,53,12,12,13,120,210,0.27,574.1,0.73,574.1,0,0,0,0,-13,13,53,12,12,0,133,651,990,967,23,0.297,0.185,0.00803,0.481,0.0209,3,0.201,0.682,0.0297,22.3,0.952,0.976,0.929,39.8,38.9,117,2800
2021-07-01,2020,10,40,182,775.11,0.28,3,Normal,50,10,9,9,108,186,0.24,589.1,0.76,589.1,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.301,0.195,0.00846,0.495,0.0215,3,0.208,0.703,0.0306,22.3,0.953,0.978,0.932,40.9,40,120,2880
2021-07-02,2020,10,40,183,768.74,0.28,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2021-07-03,2020,10,40,184,755.89,0.29,3,Normal,50,10,9,9,108,186,0.25,569.9,0.75,569.9,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2021-07-04,2020,10,40,185,743.04,0.29,3,Normal,50,10,9,9,108,186,0.25,557,0.75,557,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00748,0.455,0.0197,3,0.193,0.649,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2021-07-05,2020,10,40,186,731.82,0.3,3,Normal,50,10,9,9,108,186,0.25,545.8,0.75,545.8,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00715,0.442,0.0191,3,0.188,0.63,0.0272,22.5,0.95,0.972,0.924,38.2,37.2,111,2680
2021-07-06,2020,10,40,187,720.07,0.3,3,Normal,50,10,9,9,108,186,0.26,534.1,0.74,534.1,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.00679,0.427,0.0184,3,0.183,0.61,0.0263,22.6,0.949,0.971,0.921,37.5,36.4,109,2620
2021-07-07,2020,10,40,188,708.31,0.31,3,Normal,50,10,9,9,108,186,0.26,522.3,0.74,522.3,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.263,0.15,0.00644,0.412,0.0177,3,0.178,0.59,0.0254,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2021-07-08,2020,10,41,189,697.1,0.31,3,Normal,50,10,9,9,108,186,0.27,511.1,0.73,511.1,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.00611,0.399,0.0171,3,0.172,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2021-07-09,2020,10,41,190,686.98,0.32,3,Normal,50,10,9,9,108,186,0.27,501,0.73,501,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.136,0.00581,0.386,0.0165,3,0.168,0.554,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2021-07-10,2020,10,41,191,676.32,0.32,3,Normal,50,10,9,9,108,186,0.28,490.3,0.72,490.3,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00558,0.375,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2021-07-11,2020,10,41,192,665.65,0.33,3,Normal,50,10,9,9,108,186,0.28,479.6,0.72,479.6,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.125,0.00535,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2021-07-12,2020,10,41,193,655.54,0.33,3,Normal,50,10,9,9,108,186,0.28,469.5,0.72,469.5,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00514,0.353,0.015,2,0.259,0.613,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2021-07-13,2020,10,41,194,646.51,0.34,3,Normal,50,10,9,9,108,186,0.29,460.5,0.71,460.5,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.227,0.116,0.00495,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2021-07-14,2020,10,41,195,636.94,0.34,3,Normal,50,10,9,9,108,186,0.29,450.9,0.71,450.9,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2021-07-15,2020,10,42,196,627.37,0.35,3,Normal,50,10,9,9,108,186,0.3,441.4,0.7,441.4,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.217,0.107,0.00455,0.324,0.0137,2,0.24,0.564,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.5,2240
2021-07-16,2020,10,42,197,617.8,0.35,3,Normal,50,10,9,9,108,186,0.3,431.8,0.7,431.8,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00435,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.8,45.8,91.7,2200
2021-07-17,2020,10,42,198,608.78,0.35,3,Normal,50,10,9,9,108,186,0.31,422.8,0.69,422.8,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0986,0.00416,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,44.9,89.9,2160
2021-07-18,2020,10,42,199,600.85,0.36,3,Normal,50,10,9,9,108,186,0.31,414.9,0.69,414.9,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0948,0.004,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.3,2120
2021-07-19,2020,10,42,200,592.37,0.36,3,Normal,50,10,9,9,108,186,0.31,406.4,0.69,406.4,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0908,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2021-07-20,2020,10,42,201,583.89,0.37,3,Normal,50,10,9,9,108,186,0.32,397.9,0.68,397.9,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0868,0.00365,0.287,0.0121,2,0.211,0.498,0.021,23.3,0.955,0.98,0.935,43.3,42.5,85,2040
2021-07-21,2020,10,42,202,575.42,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,348.4,0.61,348.4,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0635,0.00266,0.25,0.0105,2,0.178,0.428,0.018,23.4,0.948,0.971,0.921,37.9,36.8,73.6,1770
2021-07-22,2020,10,43,203,567.49,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,340.5,0.6,340.5,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0597,0.0025,0.244,0.0102,2,0.172,0.416,0.0174,23.4,0.947,0.97,0.919,37.1,35.9,71.9,1730
2021-07-23,2020,10,43,204,559.56,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,332.6,0.59,332.6,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.056,0.00234,0.237,0.00993,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.3,1690
2021-07-24,2020,10,43,205,552.72,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,325.7,0.59,325.7,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.0527,0.00221,0.231,0.00968,2,0.162,0.394,0.0165,23.5,0.945,0.97,0.917,35.5,34.4,68.9,1650
2021-07-25,2020,10,43,206,545.34,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,318.3,0.58,318.3,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0493,0.00206,0.225,0.00941,2,0.157,0.383,0.016,23.6,0.944,0.97,0.915,34.7,33.7,67.3,1620
2021-07-26,2020,10,43,207,537.96,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,311,0.58,311,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.174,0.0458,0.00191,0.219,0.00914,2,0.152,0.372,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2021-07-27,2020,10,43,208,530.57,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,303.6,0.57,303.6,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0423,0.00176,0.213,0.00888,2,0.147,0.361,0.015,23.7,0.942,0.97,0.913,33.1,32.2,64.3,1540
2021-07-28,2020,10,43,209,523.74,0.4,2,Mod_Wet,58,11,11,11,136,227,0.43,296.7,0.57,296.7,0,0,0,0,-11,11,58,11,11,0,147,377,990,966,24,0.168,0.0391,0.00162,0.208,0.00863,2,0.143,0.35,0.0146,23.7,0.94,0.97,0.912,32.4,31.4,62.9,1510
2021-07-29,2020,10,44,210,516.9,0.4,2,Mod_Wet,58,11,11,11,136,227,0.44,289.9,0.56,289.9,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.0358,0.00149,0.202,0.00839,2,0.138,0.34,0.0141,23.7,0.939,0.97,0.911,31.7,30.7,61.4,1470
2021-07-30,2020,10,44,211,510.07,0.41,2,Mod_Wet,58,11,11,11,136,227,0.45,283.1,0.56,283.1,0,0,0,0,-11,11,58,11,11,0,147,363,990,965.9,24.1,0.164,0.0326,0.00135,0.196,0.00814,2,0.134,0.33,0.0137,23.8,0.937,0.97,0.909,30.9,30,60,1440
2021-07-31,2020,10,44,212,504.32,0.41,2,Mod_Wet,58,11,11,11,136,227,0.45,277.3,0.55,277.3,0,0,0,0,-11,11,58,11,11,0,147,357,990,965.9,24.1,0.162,0.0299,0.00124,0.192,0.00794,2,0.13,0.321,0.0133,23.8,0.936,0.97,0.908,30.3,29.4,58.8,1410
2021-08-01,2020,11,44,213,496.94,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2021-08-02,2020,11,44,214,488.47,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,304.5,0.62,304.5,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0427,0.00176,0.211,0.00871,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2021-08-03,2020,11,44,215,481.63,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,297.6,0.62,297.6,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0395,0.00163,0.205,0.00846,2,0.143,0.349,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2021-08-04,2020,11,44,216,474.25,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,290.3,0.61,290.3,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2021-08-05,2020,11,45,217,466.86,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,282.9,0.61,282.9,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2021-08-06,2020,11,45,218,460.03,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2021-08-07,2020,11,45,219,453.19,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,269.2,0.59,269.2,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0261,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
2021-08-08,2020,11,45,220,447.45,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,263.4,0.59,263.4,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.154,0.0233,0.000957,0.177,0.00725,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2021-08-09,2020,11,45,221,441.16,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,257.2,0.58,257.2,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000835,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2021-08-10,2020,11,45,222,434.87,0.46,2,Mod_Wet,54,9,8,6,107,184,0.42,250.9,0.58,250.9,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0174,0.000712,0.167,0.00681,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.6,1290
2021-08-11,2020,11,45,223,428.58,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,244.6,0.57,244.6,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0165,0.000676,0.163,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.3,1250
2021-08-12,2020,11,46,224,422.84,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,238.8,0.56,238.8,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000655,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2021-08-13,2020,11,46,225,417.1,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,233.1,0.56,233.1,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000635,0.158,0.00646,1,0.257,0.416,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2021-08-14,2020,11,46,226,412.45,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,228.4,0.55,228.4,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0152,0.000618,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2021-08-15,2020,11,46,227,407.25,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,223.3,0.55,223.3,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2021-08-16,2020,11,46,228,402.06,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,218.1,0.54,218.1,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000581,0.152,0.00617,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2021-08-17,2020,11,46,229,396.86,0.49,2,Mod_Wet,54,9,8,6,107,184,0.46,212.9,0.54,212.9,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000562,0.15,0.00608,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
2021-08-18,2020,11,46,230,391.67,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,207.7,0.53,207.7,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.3,46.3,46.3,1110
2021-08-19,2020,11,47,231,387.02,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,203,0.53,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2021-08-20,2020,11,47,232,382.37,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,198.4,0.52,198.4,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.000511,0.143,0.0058,1,0.21,0.354,0.0143,24.3,0.954,0.98,0.935,45.2,44.3,44.3,1060
2021-08-21,2020,11,47,233,377.72,0.5,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2021-08-22,2020,11,47,234,373.07,0.51,3,Normal,47,8,6,5,89,155,0.41,218.1,0.58,218.1,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2021-08-23,2020,11,47,235,368.43,0.51,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
2021-08-24,2020,11,47,236,364.87,0.51,3,Normal,47,8,6,5,89,155,0.42,209.9,0.57,209.9,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2021-08-25,2020,11,47,237,360.77,0.52,3,Normal,47,8,6,5,89,155,0.43,205.8,0.57,205.8,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
2021-08-26,2020,11,48,238,356.67,0.52,3,Normal,47,8,6,5,89,155,0.43,201.7,0.56,201.7,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2021-08-27,2020,11,48,239,352.57,0.52,3,Normal,47,8,6,5,89,155,0.44,197.6,0.56,197.6,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2021-08-28,2020,11,48,240,348.47,0.53,3,Normal,47,8,6,5,89,155,0.45,193.5,0.56,193.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2021-08-29,2020,11,48,241,344.36,0.53,3,Normal,47,8,6,5,89,155,0.45,189.4,0.55,189.4,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2021-08-30,2020,11,48,242,340.26,0.54,3,Normal,47,8,6,5,89,155,0.46,185.3,0.54,185.3,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2021-08-31,2020,11,48,243,336.71,0.54,3,Normal,47,8,6,5,89,155,0.46,181.7,0.54,181.7,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0129,24.6,0.949,0.979,0.93,41.6,40.8,40.8,978
2021-09-01,2020,12,48,244,333.15,0.54,3,Normal,40,6,4,3,65,118,0.35,215.2,0.65,215.2,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.014,0.000563,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2021-09-02,2020,12,49,245,327.96,0.55,3,Normal,40,6,4,3,65,118,0.36,210,0.64,210,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000545,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
2021-09-03,2020,12,49,246,322.76,0.56,3,Normal,40,6,4,3,65,118,0.37,204.8,0.63,204.8,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
2021-09-04,2020,12,49,247,318.11,0.56,3,Normal,40,6,4,3,65,118,0.37,200.1,0.63,200.1,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.00051,0.137,0.00546,1,0.213,0.349,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2021-09-05,2020,12,49,248,313.47,0.57,3,Normal,40,6,4,3,65,118,0.38,195.5,0.62,195.5,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0124,0.000494,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2021-09-06,2020,12,49,249,309.91,0.57,3,Normal,40,6,4,3,65,118,0.38,191.9,0.62,191.9,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00531,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2021-09-07,2020,12,49,250,305.81,0.58,3,Normal,40,6,4,3,65,118,0.39,187.8,0.61,187.8,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.0131,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2021-09-08,2020,12,49,251,301.71,0.58,3,Normal,40,6,4,3,65,118,0.39,183.7,0.61,183.7,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2021-09-09,2020,12,50,252,297.61,0.59,3,Normal,40,6,4,3,65,118,0.4,179.6,0.6,179.6,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2021-09-10,2020,12,50,253,293.5,0.59,3,Normal,40,6,4,3,65,118,0.4,175.5,0.6,175.5,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2021-09-11,2020,12,50,254,289.4,0.6,3,Normal,40,6,4,3,65,118,0.41,171.4,0.59,171.4,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2021-09-12,2020,12,50,255,285.85,0.6,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2021-09-13,2020,12,50,256,282.29,0.61,3,Normal,40,6,4,3,65,118,0.42,164.3,0.58,164.3,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
2021-09-14,2020,12,50,257,278.74,0.61,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2021-09-15,2020,12,50,258,275.18,0.62,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2021-09-16,2020,12,51,259,272.72,0.62,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2021-09-17,2020,12,51,260,269.72,0.63,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
2021-09-18,2020,12,51,261,266.71,0.63,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2021-09-19,2020,12,51,262,263.7,0.64,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2021-09-20,2020,12,51,263,260.69,0.64,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2021-09-21,2020,12,51,264,257.68,0.65,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2021-09-22,2020,12,51,265,254.68,0.66,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2021-09-23,2020,12,52,266,251.67,0.66,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2021-09-24,2020,12,52,267,249.21,0.67,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2021-09-25,2020,12,52,268,246.75,0.68,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2021-09-26,2020,12,52,269,244.29,0.68,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2021-09-27,2020,12,52,270,241.82,0.69,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2021-09-28,2020,12,52,271,239.36,0.69,3,Normal,40,6,4,3,65,118,0.49,121.4,0.51,121.4,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00607,0.000239,0.102,0.00402,1,0.106,0.208,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
2021-09-29,2020,12,52,272,236.9,0.7,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00586,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2021-09-30,2020,12,53,273,234.44,0.71,3,Normal,40,6,4,3,65,118,0.5,116.4,0.5,116.4,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00565,0.000222,0.0999,0.00393,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
2021-10-01,2021,1,1,274,233.07,0.71,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2021-10-02,2021,1,1,275,235.54,0.7,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00753,0.000296,0.108,0.00425,1,0.13,0.237,0.00935,25.1,0.934,0.97,0.906,31.9,31,31,743
2021-10-03,2021,1,1,276,238.54,0.7,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.134,0.243,0.00957,25.1,0.935,0.97,0.907,32.6,31.6,31.6,760
2021-10-04,2021,1,1,277,238.82,0.7,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000308,0.109,0.00431,1,0.134,0.243,0.00959,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2021-10-05,2021,1,1,278,238,0.7,3,Normal,37,5,3,2,50,97,0.41,141,0.59,141,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00429,1,0.133,0.242,0.00953,25.1,0.935,0.97,0.907,32.5,31.5,31.5,757
2021-10-06,2021,1,1,279,237.72,0.7,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.00951,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
2021-10-07,2021,1,1,280,236.9,0.7,3,Normal,37,5,3,2,50,97,0.41,139.9,0.59,139.9,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2021-10-08,2021,1,2,281,234.99,0.71,3,Normal,37,5,3,2,50,97,0.41,138,0.59,138,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00748,0.000295,0.108,0.00424,1,0.129,0.236,0.00931,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2021-10-09,2021,1,2,282,231.98,0.71,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2021-10-10,2021,1,2,283,229.52,0.72,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2021-10-11,2021,1,2,284,227.06,0.73,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2021-10-12,2021,1,2,285,224.6,0.74,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2021-10-13,2021,1,2,286,222.14,0.75,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2021-10-14,2021,1,2,287,219.68,0.76,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2021-10-15,2021,1,3,288,218.31,0.76,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2021-10-16,2021,1,3,289,216.39,0.77,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.0059,0.000231,0.0994,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2021-10-17,2021,1,3,290,214.48,0.78,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2021-10-18,2021,1,3,291,213.11,0.78,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0992,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2021-10-19,2021,1,3,292,211.75,0.79,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000216,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2021-10-20,2021,1,3,293,209.83,0.79,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2021-10-21,2021,1,3,294,208.47,0.8,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00522,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2021-10-22,2021,1,4,295,207.1,0.8,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2021-10-23,2021,1,4,296,209.56,0.79,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2021-10-24,2021,1,4,297,214.21,0.78,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2021-10-25,2021,1,4,298,214.48,0.78,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2021-10-26,2021,1,4,299,213.66,0.78,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2021-10-27,2021,1,4,300,212.84,0.78,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2021-10-28,2021,1,4,301,213.11,0.78,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0992,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2021-10-29,2021,1,5,302,216.12,0.77,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2021-10-30,2021,1,5,303,216.94,0.77,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2021-10-31,2021,1,5,304,215.57,0.77,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00388,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2021-11-01,2021,2,5,305,212.57,0.78,3,Normal,36,5,3,2,47,93,0.44,119.6,0.56,119.6,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00591,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2021-11-02,2021,2,5,306,214.48,0.78,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.106,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-11-03,2021,2,5,307,219.68,0.76,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2021-11-04,2021,2,5,308,223.23,0.74,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2021-11-05,2021,2,6,309,224.05,0.74,3,Normal,36,5,3,2,47,93,0.41,131.1,0.58,131.1,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2021-11-06,2021,2,6,310,221.59,0.75,3,Normal,36,5,3,2,47,93,0.42,128.6,0.58,128.6,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2021-11-07,2021,2,6,311,218.58,0.76,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2021-11-08,2021,2,6,312,215.57,0.77,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2021-11-09,2021,2,6,313,213.66,0.78,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2021-11-10,2021,2,6,314,211.75,0.79,3,Normal,36,5,3,2,47,93,0.44,118.8,0.56,118.8,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2021-11-11,2021,2,6,315,210.38,0.79,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2021-11-12,2021,2,7,316,211.75,0.79,3,Normal,36,5,3,2,47,93,0.44,118.8,0.56,118.8,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2021-11-13,2021,2,7,317,216.39,0.77,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2021-11-14,2021,2,7,318,221.59,0.75,3,Normal,36,5,3,2,47,93,0.42,128.6,0.58,128.6,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
