date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-11-15,2021,2,7,319,222.96,0.74,3,Normal,36,5,3,2,47,93,0.42,130,0.58,130,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,697
2021-11-16,2021,2,7,320,221.59,0.75,3,Normal,36,5,3,2,47,93,0.42,128.6,0.58,128.6,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2021-11-17,2021,2,7,321,218.58,0.76,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2021-11-18,2021,2,7,322,215.57,0.77,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2021-11-19,2021,2,8,323,216.39,0.77,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2021-11-20,2021,2,8,324,217.22,0.77,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2021-11-21,2021,2,8,325,218.04,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00859,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2021-11-22,2021,2,8,326,219.95,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,828
2021-11-23,2021,2,8,327,218.58,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2021-11-24,2021,2,8,328,216.12,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2021-11-25,2021,2,8,329,213.66,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2021-11-26,2021,2,9,330,212.29,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2021-11-27,2021,2,9,331,210.38,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,143.4,0.68,143.4,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00794,0.000311,0.106,0.00417,1,0.136,0.242,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2021-11-28,2021,2,9,332,211.2,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2021-11-29,2021,2,9,333,211.47,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00803,0.000315,0.107,0.00419,1,0.138,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2021-11-30,2021,2,9,334,208.47,0.8,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.9,31.9,764
2021-12-01,2021,3,9,335,207.1,0.8,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2021-12-02,2021,3,9,336,206.82,0.8,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2021-12-03,2021,3,10,337,205.46,0.81,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2021-12-04,2021,3,10,338,205.18,0.81,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2021-12-05,2021,3,10,339,204.91,0.81,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2021-12-06,2021,3,10,340,206.82,0.8,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2021-12-07,2021,3,10,341,212.02,0.79,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2021-12-08,2021,3,10,342,213.93,0.78,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2021-12-09,2021,3,10,343,214.75,0.78,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2021-12-10,2021,3,11,344,215.57,0.77,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2021-12-11,2021,3,11,345,217.49,0.77,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2021-12-12,2021,3,11,346,217.76,0.76,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2021-12-13,2021,3,11,347,219.68,0.76,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2021-12-14,2021,3,11,348,221.04,0.75,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2021-12-15,2021,3,11,349,220.22,0.75,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2021-12-16,2021,3,11,350,223.23,0.74,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2021-12-17,2021,3,12,351,227.33,0.73,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2021-12-18,2021,3,12,352,230.89,0.72,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2021-12-19,2021,3,12,353,233.35,0.71,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2021-12-20,2021,3,12,354,235.81,0.7,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2021-12-21,2021,3,12,355,238.27,0.7,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2021-12-22,2021,3,12,356,241.28,0.69,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2021-12-23,2021,3,12,357,243.19,0.68,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2021-12-24,2021,3,13,358,245.11,0.68,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2021-12-25,2021,3,13,359,245.93,0.68,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2021-12-26,2021,3,13,360,246.2,0.68,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2021-12-27,2021,3,13,361,246.47,0.68,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2021-12-28,2021,3,13,362,246.2,0.68,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2021-12-29,2021,3,13,363,247.57,0.67,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2021-12-30,2021,3,13,364,250.57,0.67,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2021-12-31,2021,3,14,365,254.13,0.66,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2022-01-01,2021,4,14,1,255.5,0.65,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2022-01-02,2021,4,14,2,258.5,0.65,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2022-01-03,2021,4,14,3,263.15,0.64,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-01-04,2021,4,14,4,268.35,0.63,5,Dry,29,5,4,2,33,73,0.27,195.3,0.73,195.3,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.5,44.5,44.5,1070
2022-01-05,2021,4,14,5,274.64,0.62,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2022-01-06,2021,4,14,6,280.38,0.61,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2022-01-07,2021,4,15,7,286.12,0.6,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2022-01-08,2021,4,15,8,291.86,0.59,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2022-01-09,2021,4,15,9,296.51,0.59,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2022-01-10,2021,4,15,10,301.71,0.58,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0969,0.242,0.00963,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2022-01-11,2021,4,15,11,306.9,0.57,5,Dry,29,5,4,2,33,73,0.24,233.9,0.76,233.9,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000624,0.147,0.00587,2,0.1,0.248,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2022-01-12,2021,4,15,12,311.55,0.57,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2022-01-13,2021,4,15,13,315.11,0.56,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2022-01-14,2021,4,16,14,317.02,0.56,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2022-01-15,2021,4,16,15,315.11,0.56,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2022-01-16,2021,4,16,16,313.74,0.57,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2022-01-17,2021,4,16,17,313.47,0.57,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2022-01-18,2021,4,16,18,316.47,0.56,5,Dry,29,5,4,2,33,73,0.23,243.5,0.77,243.5,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2022-01-19,2021,4,16,19,322.76,0.56,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2022-01-20,2021,4,16,20,328.5,0.55,5,Dry,29,5,4,2,33,73,0.22,255.5,0.78,255.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000785,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2022-01-21,2021,4,17,21,332.61,0.54,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000864,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2022-01-22,2021,4,17,22,335.61,0.54,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000921,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2022-01-23,2021,4,17,23,339.17,0.54,5,Dry,29,5,4,2,33,73,0.21,266.2,0.79,266.2,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000989,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1400
2022-01-24,2021,4,17,24,342.72,0.53,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2022-01-25,2021,4,17,25,347.92,0.53,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2022-01-26,2021,4,17,26,356.39,0.52,5,Dry,29,5,4,2,33,73,0.2,283.4,0.8,283.4,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00732,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1480
2022-01-27,2021,4,17,27,368.15,0.51,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2022-01-28,2021,4,18,28,381,0.5,5,Dry,29,5,4,2,33,73,0.19,308,0.81,308,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0444,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2022-01-29,2021,4,18,29,392.22,0.49,5,Dry,29,5,4,2,33,73,0.19,319.2,0.81,319.2,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0497,0.00202,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.8,69.5,1670
2022-01-30,2021,4,18,30,403.97,0.48,5,Dry,29,5,4,2,33,73,0.18,331,0.82,331,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0552,0.00225,0.221,0.00899,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
2022-01-31,2021,4,18,31,414.09,0.47,5,Dry,29,5,4,2,33,73,0.18,341.1,0.82,341.1,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2022-02-01,2021,5,18,32,425.85,0.46,5,Dry,31,6,4,3,41,85,0.2,340.9,0.8,340.9,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0599,0.00245,0.23,0.0094,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2022-02-02,2021,5,18,33,437.06,0.45,5,Dry,31,6,4,3,41,85,0.19,352.1,0.81,352.1,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0652,0.00267,0.239,0.0098,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.7,1840
2022-02-03,2021,5,18,34,448.27,0.45,5,Dry,31,6,4,3,41,85,0.19,363.3,0.81,363.3,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0705,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
2022-02-04,2021,5,19,35,459.48,0.44,5,Dry,31,6,4,3,41,85,0.18,374.5,0.81,374.5,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0758,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2022-02-05,2021,5,19,36,470.14,0.43,5,Dry,31,6,4,3,41,85,0.18,385.1,0.82,385.1,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2022-02-06,2021,5,19,37,480.81,0.42,5,Dry,31,6,4,3,41,85,0.18,395.8,0.82,395.8,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0858,0.00354,0.276,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2022-02-07,2021,5,19,38,489.83,0.42,5,Dry,31,6,4,3,41,85,0.17,404.8,0.83,404.8,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0901,0.00372,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,44.9,44,88.1,2110
2022-02-08,2021,5,19,39,498.31,0.41,5,Dry,31,6,4,3,41,85,0.17,413.3,0.83,413.3,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0941,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2150
2022-02-09,2021,5,19,40,506.79,0.41,5,Dry,31,6,4,3,41,85,0.17,421.8,0.83,421.8,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0981,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2200
2022-02-10,2021,5,19,41,515.81,0.4,5,Dry,31,6,4,3,41,85,0.17,430.8,0.83,430.8,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2022-02-11,2021,5,20,42,526.47,0.4,5,Dry,31,6,4,3,41,85,0.16,441.5,0.84,441.5,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.24,0.554,0.023,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2022-02-12,2021,5,20,43,537.14,0.39,5,Dry,31,6,4,3,41,85,0.16,452.1,0.84,452.1,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.112,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2022-02-13,2021,5,20,44,546.16,0.38,5,Dry,31,6,4,3,41,85,0.16,461.2,0.84,461.2,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0138,2,0.254,0.583,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2022-02-14,2021,5,20,45,556.28,0.38,5,Dry,31,6,4,3,41,85,0.15,471.3,0.85,471.3,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.121,0.00508,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2022-02-15,2021,5,20,46,570.22,0.37,5,Dry,31,6,4,3,41,85,0.15,485.2,0.85,485.2,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2022-02-16,2021,5,20,47,584.72,0.37,5,Dry,31,6,4,3,41,85,0.14,499.7,0.85,499.7,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00567,0.369,0.0155,3,0.167,0.536,0.0226,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2022-02-17,2021,5,20,48,600.3,0.36,5,Dry,31,6,4,3,41,85,0.14,515.3,0.86,515.3,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2022-02-18,2021,5,21,49,615.34,0.35,5,Dry,31,6,4,3,41,85,0.14,530.3,0.86,530.3,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00657,0.406,0.0172,3,0.181,0.588,0.0249,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
2022-02-19,2021,5,21,50,631.47,0.34,5,Dry,31,6,4,3,41,85,0.14,546.5,0.86,546.5,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2022-02-20,2021,5,21,51,649.79,0.33,5,Dry,31,6,4,3,41,85,0.13,564.8,0.87,564.8,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2022-02-21,2021,5,21,52,670.3,0.33,5,Dry,31,6,4,3,41,85,0.13,585.3,0.87,585.3,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.0082,0.474,0.0203,3,0.206,0.68,0.029,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
2022-02-22,2021,5,21,53,692.45,0.32,5,Dry,31,6,4,3,41,85,0.12,607.5,0.88,607.5,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.207,0.00886,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2022-02-23,2021,5,21,54,717.33,0.31,5,Dry,31,6,4,3,41,85,0.12,632.3,0.88,632.3,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2022-02-24,2021,5,21,55,742.76,0.29,5,Dry,31,6,4,3,41,85,0.11,657.8,0.89,657.8,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.24,0.0104,0.564,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.938,45.9,45,135,3240
2022-02-25,2021,5,22,56,769.29,0.28,5,Dry,31,6,4,3,41,85,0.11,684.3,0.89,684.3,0,0,0,0,-3,3,31,6,4,0,44,725,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.25,0.847,0.0368,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
2022-02-26,2021,5,22,57,785.53,0.27,5,Dry,31,6,4,3,41,85,0.11,700.5,0.89,700.5,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.269,0.0117,0.617,0.0269,3,0.258,0.875,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2022-02-27,2021,5,22,58,809.29,0.26,5,Dry,31,6,4,3,41,85,0.1,724.3,0.9,724.3,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0125,0.646,0.0283,3,0.268,0.915,0.04,21.9,0.957,0.98,0.938,49.7,48.2,145,3470
2022-02-28,2021,5,22,59,832.79,0.25,5,Dry,31,6,4,3,41,85,0.1,747.8,0.9,747.8,0,0,0,0,-3,3,31,6,4,0,44,789,990,967.2,22.8,0.377,0.301,0.0132,0.678,0.0298,3,0.279,0.957,0.042,21.8,0.957,0.98,0.938,51,48.2,145,3470
2022-03-01,2021,6,22,60,854.25,0.25,4,Mod_Dry,41,8,7,6,67,129,0.15,725.3,0.85,725.3,0,0,0,0,-6,6,41,8,7,0,73,781,990,967.3,22.7,0.37,0.285,0.0126,0.656,0.0289,3,0.269,0.925,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2022-03-02,2021,6,22,61,876.92,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,747.9,0.85,747.9,0,0,0,0,-6,6,41,8,7,0,73,804,990,967.4,22.6,0.391,0.301,0.0133,0.692,0.0306,3,0.279,0.971,0.043,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2022-03-03,2021,6,22,62,900.65,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,771.6,0.86,771.6,0,0,0,0,-6,6,41,8,7,0,73,828,990,967.5,22.5,0.413,0.312,0.0139,0.725,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2022-03-04,2021,6,23,63,920.76,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,791.8,0.86,791.8,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2022-03-05,2021,6,23,64,936.81,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,807.8,0.86,807.8,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2022-03-06,2021,6,23,65,957.94,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,828.9,0.86,828.9,0,0,0,0,-6,6,41,8,7,0,73,885,990,967.7,22.3,0.465,0.34,0.0153,0.805,0.0362,4,0.222,1.03,0.0461,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2022-03-07,2021,6,23,66,979.57,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,850.6,0.87,850.6,0,0,0,0,-6,6,41,8,7,0,73,907,990,967.8,22.2,0.485,0.351,0.0158,0.835,0.0377,4,0.23,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2022-03-08,2021,6,23,67,1001.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,872.7,0.87,872.7,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.505,0.361,0.0164,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2022-03-09,2021,6,23,68,1024.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,895.3,0.87,895.3,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.526,0.372,0.0169,0.898,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2022-03-10,2021,6,23,69,1047.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.12,918.3,0.88,918.3,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.547,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2022-03-11,2021,6,24,70,1065.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,936.5,0.88,936.5,0,0,0,0,-6,6,41,8,7,0,73,992,990,968.1,21.9,0.563,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2022-03-12,2021,6,24,71,1083.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,954.9,0.88,954.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
2022-03-13,2021,6,24,72,1097.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,968.2,0.88,968.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2022-03-14,2021,6,24,73,1110.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,981.6,0.88,981.6,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.0469,4,0.274,1.3,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4430
2022-03-15,2021,6,24,74,1118.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,989.8,0.89,989.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.619,0.418,0.0192,1.04,0.0477,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
2022-03-16,2021,6,24,75,1126.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,997.9,0.89,997.9,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.631,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2022-03-17,2021,6,24,76,1135.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1006,0.89,1006,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.643,0.437,0.0201,1.08,0.0498,4,0.281,1.36,0.0628,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2022-03-18,2021,6,25,77,1143.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.655,0.455,0.021,1.11,0.0513,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
2022-03-19,2021,6,25,78,1151.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1023,0.89,1023,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.667,0.474,0.0219,1.14,0.0528,4,0.285,1.43,0.0659,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2022-03-20,2021,6,25,79,1159.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1031,0.89,1031,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.679,0.493,0.0228,1.17,0.0543,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.7,191,4570
2022-03-21,2021,6,25,80,1173.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1045,0.89,1045,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.7,0.524,0.0243,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48.1,192,4610
2022-03-22,2021,6,25,81,1193.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0264,1.3,0.0603,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2022-03-23,2021,6,25,82,1219.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1090,0.89,1090,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.766,0.626,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2022-03-24,2021,6,25,83,1250.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1122,0.9,1100,22,5,1,1,-5,20,46,9,8,1,87,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-03-25,2021,6,26,84,1288.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-26,2021,6,26,85,1333.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.097,1205,0.9,1100,105,24,3,3,-3,78,65,11,10,3,145,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-03-27,2021,6,26,86,1385.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.093,1256,0.91,1100,156,35,5,5,-1,112,76,13,12,5,179,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2022-03-28,2021,6,26,87,1412.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1284,0.91,1100,184,42,6,6,0,130,83,14,13,6,197,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-03-29,2021,6,26,88,1434.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2022-03-30,2021,6,26,89,1462.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1334,0.91,1100,234,53,7,7,1,166,94,15,14,7,233,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-03-31,2021,6,26,90,1491,0.13,4,Mod_Dry,41,8,7,6,67,129,0.086,1362,0.91,1100,262,59,8,8,2,185,100,16,15,8,252,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-04-01,2021,7,27,91,1519.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-04-02,2021,7,27,92,1548.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-04-03,2021,7,27,93,1571.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2022-04-04,2021,7,27,94,1593.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2022-04-05,2021,7,27,95,1616.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2022-04-06,2021,7,27,96,1639.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1492,0.91,1100,392,55,7,12,2,316,100,18,22,12,388,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2022-04-07,2021,7,27,97,1663,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2022-04-08,2021,7,28,98,1686.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.088,1538,0.91,1100,438,55,7,13,3,360,100,18,23,13,432,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2022-04-09,2021,7,28,99,1716.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-04-10,2021,7,28,100,1753.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-04-11,2021,7,28,101,1790.9,0.098,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2022-04-12,2021,7,28,102,1828.7,0.094,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2022-04-13,2021,7,28,103,1866.7,0.091,4,Mod_Dry,45,11,10,10,72,148,0.079,1719,0.92,1100,619,55,7,15,9,533,100,18,25,19,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2022-04-14,2021,7,28,104,1898,0.088,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2022-04-15,2021,7,29,105,1922.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2022-04-16,2021,7,29,106,1947.1,0.083,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-04-17,2021,7,29,107,1971.8,0.08,4,Mod_Dry,45,11,10,10,72,148,0.075,1824,0.93,1100,724,55,7,15,12,635,100,18,25,22,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-04-18,2021,7,29,108,1989.6,0.078,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2022-04-19,2021,7,29,109,2007.3,0.076,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2022-04-20,2021,7,29,110,2018,0.075,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-04-21,2021,7,29,111,2028.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.073,1881,0.93,1100,781,55,7,15,13,691,100,18,25,23,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2022-04-22,2021,7,30,112,2032.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2022-04-23,2021,7,30,113,2035.9,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-04-24,2021,7,30,114,2032.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2022-04-25,2021,7,30,115,2028.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.073,1881,0.93,1100,781,55,7,15,13,691,100,18,25,23,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2022-04-26,2021,7,30,116,2025.2,0.074,4,Mod_Dry,45,11,10,10,72,148,0.073,1877,0.93,1100,777,55,7,15,13,687,100,18,25,23,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-04-27,2021,7,30,117,2028.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.073,1881,0.93,1100,781,55,7,15,13,691,100,18,25,23,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2022-04-28,2021,7,30,118,2025.2,0.074,4,Mod_Dry,45,11,10,10,72,148,0.073,1877,0.93,1100,777,55,7,15,13,687,100,18,25,23,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-04-29,2021,7,31,119,2021.6,0.075,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-04-30,2021,7,31,120,2018,0.075,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-05-01,2021,8,31,121,2014.5,0.075,4,Mod_Dry,47,10,10,10,115,192,0.095,1822,0.91,1100,722,53,8,15,12,634,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2022-05-02,2021,8,31,122,2003.8,0.077,4,Mod_Dry,47,10,10,10,115,192,0.096,1812,0.9,1100,712,53,8,15,11,625,100,18,25,21,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2022-05-03,2021,8,31,123,1993.1,0.078,4,Mod_Dry,47,10,10,10,115,192,0.096,1801,0.9,1100,701,53,8,15,11,614,100,18,25,21,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2022-05-04,2021,8,31,124,1975.4,0.08,4,Mod_Dry,47,10,10,10,115,192,0.097,1783,0.9,1100,683,53,8,15,10,597,100,18,25,20,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2022-05-05,2021,8,31,125,1957.7,0.082,4,Mod_Dry,47,10,10,10,115,192,0.098,1766,0.9,1100,666,53,8,15,10,580,100,18,25,20,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2022-05-06,2021,8,32,126,1940.1,0.084,4,Mod_Dry,47,10,10,10,115,192,0.099,1748,0.9,1100,648,53,8,15,9,563,100,18,25,19,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-05-07,2021,8,32,127,1922.5,0.086,4,Mod_Dry,47,10,10,10,115,192,0.1,1731,0.9,1100,631,53,8,15,9,546,100,18,25,19,661,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2022-05-08,2021,8,32,128,1898,0.088,4,Mod_Dry,47,10,10,10,115,192,0.1,1706,0.9,1100,606,53,8,15,8,522,100,18,25,18,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2022-05-09,2021,8,32,129,1873.6,0.091,4,Mod_Dry,47,10,10,10,115,192,0.1,1682,0.9,1100,582,53,8,15,7,499,100,18,25,17,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2022-05-10,2021,8,32,130,1842.5,0.093,4,Mod_Dry,47,10,10,10,115,192,0.1,1650,0.9,1100,550,53,8,15,7,467,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2022-05-11,2021,8,32,131,1811.5,0.096,4,Mod_Dry,47,10,10,10,115,192,0.11,1619,0.89,1100,519,53,8,15,6,437,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2022-05-12,2021,8,32,132,1780.7,0.099,4,Mod_Dry,47,10,10,10,115,192,0.11,1589,0.89,1100,489,53,8,15,5,408,100,18,25,15,523,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2022-05-13,2021,8,33,133,1750.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1558,0.89,1100,458,53,8,14,4,379,100,18,24,14,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-05-14,2021,8,33,134,1719.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1528,0.89,1100,428,53,8,13,3,351,100,18,23,13,466,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-05-15,2021,8,33,135,1689.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1498,0.89,1100,398,53,8,12,2,323,100,18,22,12,438,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
2022-05-16,2021,8,33,136,1659.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1468,0.88,1100,368,53,8,11,1,295,100,18,21,11,410,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2022-05-17,2021,8,33,137,1629.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1438,0.88,1100,338,53,8,10,0,267,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2022-05-18,2021,8,33,138,1600.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2022-05-19,2021,8,33,139,1571.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1379,0.88,1100,279,53,8,9,-2,211,100,18,19,8,326,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2022-05-20,2021,8,34,140,1542,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2022-05-21,2021,8,34,141,1513.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2022-05-22,2021,8,34,142,1484.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-05-23,2021,8,34,143,1456.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-05-24,2021,8,34,144,1428.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-05-25,2021,8,34,145,1400.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2022-05-26,2021,8,34,146,1354.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1163,0.86,1100,63,14,2,2,-8,53,61,12,12,2,168,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-05-27,2021,8,35,147,1303.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1112,0.85,1100,12,3,0,0,-10,19,50,10,10,0,134,1170,990,968.9,21.1,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2022-05-28,2021,8,35,148,1259.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1068,0.85,1068,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.749,0.575,0.027,1.32,0.0622,4,0.294,1.62,0.076,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
2022-05-29,2021,8,35,149,1216.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.686,0.477,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,47.9,46.9,188,4510
2022-05-30,2021,8,35,150,1179.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,987.4,0.84,987.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.32,0.0615,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2022-05-31,2021,8,35,151,1143.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,951.3,0.83,951.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0185,0.987,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4280
2022-06-01,2021,9,35,152,1113.3,0.18,4,Mod_Dry,45,10,9,9,88,161,0.14,952.3,0.85,952.3,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.585,0.4,0.0184,0.985,0.0453,4,0.264,1.25,0.0574,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2022-06-02,2021,9,35,153,1083.9,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,922.9,0.85,922.9,0,0,0,0,-9,9,45,10,9,0,97,987,990,968.2,21.8,0.558,0.386,0.0177,0.944,0.0432,4,0.254,1.2,0.0549,20.6,0.955,0.98,0.936,44.6,43.7,175,4200
2022-06-03,2021,9,36,154,1055,0.2,4,Mod_Dry,45,10,9,9,88,161,0.15,894,0.85,894,0,0,0,0,-9,9,45,10,9,0,97,958,990,968.1,21.9,0.532,0.372,0.017,0.904,0.0412,4,0.244,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.6,171,4090
2022-06-04,2021,9,36,155,1031.9,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,870.9,0.84,870.9,0,0,0,0,-9,9,45,10,9,0,97,935,990,968,22,0.511,0.361,0.0164,0.871,0.0396,4,0.236,1.11,0.0503,20.9,0.955,0.98,0.936,42.6,41.7,167,4010
2022-06-05,2021,9,36,156,1009.2,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,848.2,0.84,848.2,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.49,0.35,0.0158,0.839,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2022-06-06,2021,9,36,157,986.9,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,825.9,0.84,825.9,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.47,0.339,0.0153,0.808,0.0365,4,0.221,1.03,0.0465,21.1,0.954,0.978,0.932,40.8,39.9,160,3830
2022-06-07,2021,9,36,158,965.09,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,804.1,0.83,804.1,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.45,0.328,0.0148,0.778,0.035,4,0.214,0.992,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2022-06-08,2021,9,36,159,943.79,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,782.8,0.83,782.8,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2022-06-09,2021,9,36,160,927.6,0.23,4,Mod_Dry,45,10,9,9,88,161,0.17,766.6,0.83,766.6,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2022-06-10,2021,9,37,161,911.75,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,750.8,0.82,750.8,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2022-06-11,2021,9,37,162,896.26,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2022-06-12,2021,9,37,163,881.16,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,720.2,0.82,720.2,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2022-06-13,2021,9,37,164,866.48,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2022-06-14,2021,9,37,165,852.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,691.3,0.81,691.3,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2022-06-15,2021,9,37,166,838.51,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.601,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2022-06-16,2021,9,37,167,825.32,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,664.3,0.81,664.3,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2022-06-17,2021,9,38,168,812.76,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.805,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
