date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-06-18,2021,9,38,169,800.9,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,639.9,0.8,639.9,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2022-06-19,2021,9,38,170,789.92,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2022-06-20,2021,9,38,171,780.05,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,619,0.79,619,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,43,42.1,126,3030
2022-06-21,2021,9,38,172,773.98,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2022-06-22,2021,9,38,173,766.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2022-06-23,2021,9,38,174,753.97,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2022-06-24,2021,9,39,175,741.67,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,580.7,0.78,580.7,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2022-06-25,2021,9,39,176,730.46,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,569.5,0.78,569.5,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.287,0.181,0.00783,0.468,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2022-06-26,2021,9,39,177,718.7,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,557.7,0.78,557.7,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00747,0.453,0.0195,3,0.193,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.1,114,2750
2022-06-27,2021,9,39,178,706.94,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,545.9,0.77,545.9,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00712,0.439,0.0189,3,0.188,0.627,0.0269,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2022-06-28,2021,9,39,179,695.73,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,534.7,0.77,534.7,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.158,0.00678,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2640
2022-06-29,2021,9,39,180,685.61,0.32,4,Mod_Dry,45,10,9,9,88,161,0.23,524.6,0.77,524.6,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.151,0.00648,0.412,0.0177,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2590
2022-06-30,2021,9,39,181,674.95,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,514,0.76,514,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.144,0.00617,0.399,0.0171,3,0.174,0.573,0.0245,22.8,0.948,0.97,0.919,36.3,35.3,106,2540
2022-07-01,2021,10,40,182,664.29,0.33,3,Normal,50,10,9,9,108,186,0.28,478.3,0.72,478.3,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.238,0.125,0.00532,0.362,0.0155,2,0.265,0.628,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2022-07-02,2021,10,40,183,654.17,0.33,3,Normal,50,10,9,9,108,186,0.28,468.2,0.72,468.2,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.259,0.61,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2022-07-03,2021,10,40,184,644.05,0.34,3,Normal,50,10,9,9,108,186,0.29,458.1,0.71,458.1,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2022-07-04,2021,10,40,185,635.03,0.34,3,Normal,50,10,9,9,108,186,0.29,449,0.71,449,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00471,0.332,0.0141,2,0.246,0.577,0.0245,23,0.958,0.98,0.939,48.5,47.5,95,2280
2022-07-05,2021,10,40,186,625.46,0.35,3,Normal,50,10,9,9,108,186,0.3,439.5,0.7,439.5,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00451,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.2,2240
2022-07-06,2021,10,40,187,615.89,0.35,3,Normal,50,10,9,9,108,186,0.3,429.9,0.7,429.9,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.6,91.3,2190
2022-07-07,2021,10,40,188,606.32,0.36,3,Normal,50,10,9,9,108,186,0.31,420.3,0.69,420.3,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0974,0.00411,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2022-07-08,2021,10,41,189,597.29,0.36,3,Normal,50,10,9,9,108,186,0.31,411.3,0.69,411.3,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0931,0.00393,0.298,0.0126,2,0.22,0.518,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2022-07-09,2021,10,41,190,589.36,0.36,3,Normal,50,10,9,9,108,186,0.32,403.4,0.68,403.4,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00376,0.292,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2070
2022-07-10,2021,10,41,191,580.89,0.37,3,Normal,50,10,9,9,108,186,0.32,394.9,0.68,394.9,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43,42.2,84.4,2020
2022-07-11,2021,10,41,192,572.41,0.37,3,Normal,50,10,9,9,108,186,0.33,386.4,0.68,386.4,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0814,0.00342,0.278,0.0117,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.6,1980
2022-07-12,2021,10,41,193,563.93,0.38,3,Normal,50,10,9,9,108,186,0.33,377.9,0.67,377.9,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0774,0.00324,0.271,0.0113,2,0.198,0.468,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2022-07-13,2021,10,41,194,556,0.38,3,Normal,50,10,9,9,108,186,0.34,370,0.67,370,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.19,0.0736,0.00308,0.264,0.0111,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79,1900
2022-07-14,2021,10,41,195,548.07,0.38,3,Normal,50,10,9,9,108,186,0.34,362.1,0.66,362.1,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0699,0.00292,0.258,0.0108,2,0.187,0.444,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1850
2022-07-15,2021,10,42,196,541.24,0.39,3,Normal,50,10,9,9,108,186,0.34,355.2,0.66,355.2,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0667,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2022-07-16,2021,10,42,197,533.86,0.39,3,Normal,50,10,9,9,108,186,0.35,347.9,0.65,347.9,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0632,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.1,1780
2022-07-17,2021,10,42,198,526.47,0.4,3,Normal,50,10,9,9,108,186,0.35,340.5,0.65,340.5,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0597,0.00248,0.24,0.00998,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.5,1740
2022-07-18,2021,10,42,199,519.09,0.4,3,Normal,50,10,9,9,108,186,0.36,333.1,0.64,333.1,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00234,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2022-07-19,2021,10,42,200,512.25,0.4,3,Normal,50,10,9,9,108,186,0.36,326.3,0.64,326.3,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.053,0.0022,0.228,0.00946,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.8,69.5,1670
2022-07-20,2021,10,42,201,505.42,0.41,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0498,0.00206,0.222,0.00922,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.1,1630
2022-07-21,2021,10,42,202,499.68,0.41,3,Normal,50,10,9,9,108,186,0.37,313.7,0.63,313.7,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2022-07-22,2021,10,43,203,493.39,0.42,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2022-07-23,2021,10,43,204,487.1,0.42,3,Normal,50,10,9,9,108,186,0.38,301.1,0.62,301.1,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.2,64.3,1540
2022-07-24,2021,10,43,205,480.81,0.42,3,Normal,50,10,9,9,108,186,0.39,294.8,0.61,294.8,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0382,0.00157,0.202,0.00834,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2022-07-25,2021,10,43,206,474.52,0.43,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2022-07-26,2021,10,43,207,468.23,0.43,3,Normal,50,10,9,9,108,186,0.4,282.2,0.6,282.2,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0322,0.00133,0.192,0.00789,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2022-07-27,2021,10,43,208,462.49,0.44,3,Normal,50,10,9,9,108,186,0.4,276.5,0.6,276.5,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0295,0.00121,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.5,59.1,1420
2022-07-28,2021,10,43,209,456.75,0.44,3,Normal,50,10,9,9,108,186,0.41,270.8,0.59,270.8,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00749,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2022-07-29,2021,10,44,210,451,0.44,3,Normal,50,10,9,9,108,186,0.41,265,0.59,265,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0241,0.000988,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2022-07-30,2021,10,44,211,446.36,0.45,3,Normal,50,10,9,9,108,186,0.42,260.4,0.58,260.4,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0219,0.000897,0.174,0.00712,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1340
2022-07-31,2021,10,44,212,441.16,0.45,3,Normal,50,10,9,9,108,186,0.42,255.2,0.58,255.2,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0194,0.000796,0.169,0.00694,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2022-08-01,2021,11,44,213,434.87,0.46,3,Normal,47,8,6,5,89,155,0.36,279.9,0.64,279.9,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0311,0.00127,0.187,0.00765,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30.1,60.1,1440
2022-08-02,2021,11,44,214,429.13,0.46,3,Normal,47,8,6,5,89,155,0.36,274.1,0.64,274.1,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0284,0.00116,0.182,0.00745,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2022-08-03,2021,11,44,215,422.84,0.46,3,Normal,47,8,6,5,89,155,0.37,267.8,0.63,267.8,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0254,0.00104,0.177,0.00723,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2022-08-04,2021,11,44,216,416.55,0.47,3,Normal,47,8,6,5,89,155,0.37,261.6,0.63,261.6,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0225,0.000915,0.172,0.00701,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
2022-08-05,2021,11,45,217,410.81,0.47,3,Normal,47,8,6,5,89,155,0.38,255.8,0.62,255.8,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0197,0.000804,0.167,0.00681,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
2022-08-06,2021,11,45,218,405.07,0.48,3,Normal,47,8,6,5,89,155,0.38,250.1,0.62,250.1,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000693,0.162,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2022-08-07,2021,11,45,219,400.42,0.48,3,Normal,47,8,6,5,89,155,0.39,245.4,0.61,245.4,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000675,0.16,0.00652,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.7,1270
2022-08-08,2021,11,45,220,395.22,0.49,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2022-08-09,2021,11,45,221,390.03,0.49,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2022-08-10,2021,11,45,222,384.83,0.5,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2022-08-11,2021,11,45,223,379.64,0.5,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2022-08-12,2021,11,46,224,374.44,0.5,3,Normal,47,8,6,5,89,155,0.41,219.4,0.59,219.4,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.135,0.0144,0.000582,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2022-08-13,2021,11,46,225,369.79,0.51,3,Normal,47,8,6,5,89,155,0.42,214.8,0.58,214.8,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.2,48.2,1160
2022-08-14,2021,11,46,226,365.14,0.51,3,Normal,47,8,6,5,89,155,0.42,210.1,0.58,210.1,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2022-08-15,2021,11,46,227,360.5,0.52,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2022-08-16,2021,11,46,228,356.94,0.52,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2022-08-17,2021,11,46,229,352.84,0.52,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2022-08-18,2021,11,46,230,348.74,0.53,3,Normal,47,8,6,5,89,155,0.44,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2022-08-19,2021,11,47,231,344.64,0.53,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.199,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2022-08-20,2021,11,47,232,340.54,0.54,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,1000
2022-08-21,2021,11,47,233,336.43,0.54,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,977
2022-08-22,2021,11,47,234,332.33,0.55,3,Normal,47,8,6,5,89,155,0.47,177.3,0.53,177.3,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,952
2022-08-23,2021,11,47,235,328.78,0.55,3,Normal,47,8,6,5,89,155,0.47,173.8,0.53,173.8,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2022-08-24,2021,11,47,236,325.22,0.55,3,Normal,47,8,6,5,89,155,0.48,170.2,0.52,170.2,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,39,37.9,37.9,911
2022-08-25,2021,11,47,237,321.67,0.56,3,Normal,47,8,6,5,89,155,0.48,166.7,0.52,166.7,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00992,0.000397,0.126,0.00503,1,0.168,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37.1,37.1,890
2022-08-26,2021,11,48,238,318.11,0.56,3,Normal,47,8,6,5,89,155,0.49,163.1,0.51,163.1,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00961,0.000384,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.3,36.2,36.2,869
2022-08-27,2021,11,48,239,314.56,0.57,3,Normal,47,8,6,5,89,155,0.49,159.6,0.51,159.6,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00931,0.000372,0.123,0.0049,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,850
2022-08-28,2021,11,48,240,311,0.57,3,Normal,47,8,6,5,89,155,0.5,156,0.5,156,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00901,0.00036,0.121,0.00484,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,831
2022-08-29,2021,11,48,241,308.54,0.57,3,Normal,47,8,6,5,89,155,0.5,153.5,0.5,153.5,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.0088,0.000351,0.12,0.00479,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.1,34.1,34.1,817
2022-08-30,2021,11,48,242,305.54,0.58,3,Normal,47,8,6,5,89,155,0.51,150.5,0.49,150.5,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00855,0.000341,0.119,0.00474,1,0.146,0.264,0.0105,24.8,0.94,0.97,0.911,34.4,33.4,33.4,801
2022-08-31,2021,11,48,243,302.53,0.58,3,Normal,47,8,6,5,89,155,0.51,147.5,0.49,147.5,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00829,0.00033,0.117,0.00468,1,0.142,0.259,0.0103,24.8,0.938,0.97,0.91,33.7,32.7,32.7,785
2022-09-01,2021,12,48,244,298.43,0.59,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
2022-09-02,2021,12,49,245,293.23,0.59,3,Normal,40,6,4,3,65,118,0.4,175.2,0.6,175.2,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000424,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2022-09-03,2021,12,49,246,289.68,0.6,3,Normal,40,6,4,3,65,118,0.41,171.7,0.59,171.7,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2022-09-04,2021,12,49,247,285.57,0.6,3,Normal,40,6,4,3,65,118,0.41,167.6,0.59,167.6,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2022-09-05,2021,12,49,248,281.47,0.61,3,Normal,40,6,4,3,65,118,0.42,163.5,0.58,163.5,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00964,0.000383,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.6,36.6,877
2022-09-06,2021,12,49,249,277.37,0.62,3,Normal,40,6,4,3,65,118,0.42,159.4,0.57,159.4,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.0093,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2022-09-07,2021,12,49,250,273.27,0.62,3,Normal,40,6,4,3,65,118,0.43,155.3,0.57,155.3,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2022-09-08,2021,12,49,251,269.72,0.63,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
2022-09-09,2021,12,50,252,266.16,0.63,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2022-09-10,2021,12,50,253,262.61,0.64,3,Normal,40,6,4,3,65,118,0.45,144.6,0.55,144.6,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2022-09-11,2021,12,50,254,259.05,0.65,3,Normal,40,6,4,3,65,118,0.46,141.1,0.54,141.1,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2022-09-12,2021,12,50,255,256.59,0.65,3,Normal,40,6,4,3,65,118,0.46,138.6,0.54,138.6,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2022-09-13,2021,12,50,256,253.58,0.66,3,Normal,40,6,4,3,65,118,0.47,135.6,0.54,135.6,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000288,0.108,0.00428,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2022-09-14,2021,12,50,257,250.57,0.67,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2022-09-15,2021,12,50,258,247.57,0.67,3,Normal,40,6,4,3,65,118,0.48,129.6,0.52,129.6,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2022-09-16,2021,12,51,259,244.56,0.68,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0978,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.902,29,28.1,28.1,674
2022-09-17,2021,12,51,260,241.55,0.69,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.6,25.4,0.0968,0.00625,0.000247,0.103,0.00406,1,0.109,0.212,0.00838,25.1,0.928,0.97,0.9,28.3,27.4,27.4,658
2022-09-18,2021,12,51,261,238.54,0.7,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2022-09-19,2021,12,51,262,236.08,0.7,3,Normal,40,6,4,3,65,118,0.5,118.1,0.5,118.1,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.00579,0.000228,0.101,0.00396,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2022-09-20,2021,12,51,263,233.62,0.71,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0986,0.198,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,614
2022-09-21,2021,12,51,264,232.25,0.71,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.099,0.0039,1,0.0967,0.196,0.0077,25.2,0.922,0.97,0.894,26,25.2,25.2,606
2022-09-22,2021,12,51,265,229.25,0.72,3,Normal,40,6,4,3,65,118,0.52,111.3,0.48,111.3,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00521,0.000205,0.0976,0.00384,1,0.0927,0.19,0.00749,25.2,0.919,0.97,0.892,25.3,24.6,24.6,589
2022-09-23,2021,12,52,266,226.79,0.73,3,Normal,40,6,4,3,65,118,0.52,108.8,0.48,108.8,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.005,0.000196,0.0966,0.0038,1,0.0894,0.186,0.00731,25.3,0.918,0.97,0.89,24.7,24,24,576
2022-09-24,2021,12,52,267,224.32,0.74,3,Normal,40,6,4,3,65,118,0.53,106.3,0.47,106.3,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0907,0.00479,0.000188,0.0955,0.00375,1,0.086,0.182,0.00713,25.3,0.916,0.97,0.888,24.1,23.4,23.4,562
2022-09-25,2021,12,52,268,221.86,0.75,3,Normal,40,6,4,3,65,118,0.53,103.9,0.47,103.9,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0898,0.00458,0.00018,0.0944,0.00371,1,0.0827,0.177,0.00695,25.3,0.914,0.97,0.887,23.5,22.8,22.8,548
2022-09-26,2021,12,52,269,219.4,0.76,3,Normal,40,6,4,3,65,118,0.54,101.4,0.46,101.4,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.089,0.00437,0.000171,0.0933,0.00366,1,0.0794,0.173,0.00678,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2022-09-27,2021,12,52,270,216.94,0.77,3,Normal,40,6,4,3,65,118,0.54,98.94,0.46,98.94,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.0881,0.00416,0.000163,0.0923,0.00362,1,0.0761,0.168,0.0066,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2022-09-28,2021,12,52,271,215.57,0.77,3,Normal,40,6,4,3,65,118,0.55,97.57,0.45,97.57,0,0,0,0,-3,3,40,6,4,0,68,148,990,964.5,25.5,0.0876,0.00404,0.000159,0.0917,0.00359,1,0.0742,0.166,0.0065,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2022-09-29,2021,12,52,272,213.66,0.78,3,Normal,40,6,4,3,65,118,0.55,95.66,0.45,95.66,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.0869,0.00388,0.000152,0.0908,0.00356,1,0.0716,0.162,0.00637,25.4,0.915,0.967,0.885,21.8,21.1,21.1,505
2022-09-30,2021,12,53,273,211.75,0.79,3,Normal,40,6,4,3,65,118,0.56,93.75,0.44,93.75,0,0,0,0,-3,3,40,6,4,0,68,144,990,964.5,25.5,0.0863,0.00372,0.000146,0.09,0.00352,1,0.0691,0.159,0.00623,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2022-10-01,2022,1,1,274,209.83,0.79,4,Mod_Dry,31,4,3,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2022-10-02,2022,1,1,275,207.92,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,134.9,0.65,134.9,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0966,0.00722,0.000282,0.104,0.00406,1,0.125,0.228,0.00894,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2022-10-03,2022,1,1,276,206.55,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2022-10-04,2022,1,1,277,205.18,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2022-10-05,2022,1,1,278,203.82,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2022-10-06,2022,1,1,279,202.45,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2022-10-07,2022,1,1,280,201.08,0.82,4,Mod_Dry,31,4,3,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2022-10-08,2022,1,2,281,199.72,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2022-10-09,2022,1,2,282,198.35,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2022-10-10,2022,1,2,283,196.98,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2022-10-11,2022,1,2,284,195.61,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2022-10-12,2022,1,2,285,194.25,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2022-10-13,2022,1,2,286,192.88,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2022-10-14,2022,1,2,287,191.51,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
2022-10-15,2022,1,3,288,190.14,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2022-10-16,2022,1,3,289,188.78,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2022-10-17,2022,1,3,290,188.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2022-10-18,2022,1,3,291,187.68,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2022-10-19,2022,1,3,292,185.77,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00534,0.000209,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2022-10-20,2022,1,3,293,184.4,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2022-10-21,2022,1,3,294,184.13,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2022-10-22,2022,1,4,295,182.22,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2022-10-23,2022,1,4,296,181.94,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2022-10-24,2022,1,4,297,181.67,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2022-10-25,2022,1,4,298,182.49,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2022-10-26,2022,1,4,299,182.76,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2022-10-27,2022,1,4,300,182.49,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2022-10-28,2022,1,4,301,180.57,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2022-10-29,2022,1,5,302,180.3,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.007,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2022-10-30,2022,1,5,303,182.22,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2022-10-31,2022,1,5,304,183.58,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2022-11-01,2022,2,5,305,182.76,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,115.8,0.63,115.8,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00559,0.000219,0.0943,0.00369,1,0.0988,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2022-11-02,2022,2,5,306,183.58,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0999,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2022-11-03,2022,2,5,307,187.14,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2022-11-04,2022,2,5,308,190.69,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2022-11-05,2022,2,6,309,192.61,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2022-11-06,2022,2,6,310,196.71,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2022-11-07,2022,2,6,311,201.36,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,134.4,0.67,134.4,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00717,0.00028,0.102,0.004,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2022-11-08,2022,2,6,312,203.27,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2022-11-09,2022,2,6,313,204.09,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,137.1,0.67,137.1,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.0074,0.000289,0.104,0.00405,1,0.128,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2022-11-10,2022,2,6,314,208.19,0.8,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2022-11-11,2022,2,6,315,211.75,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2022-11-12,2022,2,7,316,214.21,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,147.2,0.69,147.2,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2022-11-13,2022,2,7,317,218.31,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,151.3,0.69,151.3,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2022-11-14,2022,2,7,318,220.77,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2022-11-15,2022,2,7,319,221.59,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2022-11-16,2022,2,7,320,219.68,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2022-11-17,2022,2,7,321,216.67,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2022-11-18,2022,2,7,322,212.57,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2022-11-19,2022,2,8,323,209.01,0.8,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2022-11-20,2022,2,8,324,206.55,0.8,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2022-11-21,2022,2,8,325,204.64,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2022-11-22,2022,2,8,326,207.64,0.8,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2022-11-23,2022,2,8,327,209.01,0.8,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2022-11-24,2022,2,8,328,210.93,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2022-11-25,2022,2,8,329,216.12,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2022-11-26,2022,2,9,330,219.68,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2022-11-27,2022,2,9,331,221.59,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2022-11-28,2022,2,9,332,220.77,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2022-11-29,2022,2,9,333,220.5,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2022-11-30,2022,2,9,334,219.13,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2022-12-01,2022,3,9,335,217.76,0.76,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2022-12-02,2022,3,9,336,216.39,0.77,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2022-12-03,2022,3,10,337,215.03,0.78,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2022-12-04,2022,3,10,338,213.66,0.78,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2022-12-05,2022,3,10,339,213.39,0.78,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2022-12-06,2022,3,10,340,216.39,0.77,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2022-12-07,2022,3,10,341,222.68,0.74,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2022-12-08,2022,3,10,342,227.33,0.73,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2022-12-09,2022,3,10,343,232.53,0.71,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2022-12-10,2022,3,11,344,237.18,0.7,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2022-12-11,2022,3,11,345,240.73,0.69,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2022-12-12,2022,3,11,346,244.83,0.68,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2022-12-13,2022,3,11,347,247.84,0.67,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2022-12-14,2022,3,11,348,250.85,0.66,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2022-12-15,2022,3,11,349,254.4,0.66,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2022-12-16,2022,3,11,350,254.68,0.66,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2022-12-17,2022,3,12,351,256.59,0.65,5,Dry,26,4,3,2,24,59,0.23,197.6,0.77,197.6,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2022-12-18,2022,3,12,352,261.24,0.64,5,Dry,26,4,3,2,24,59,0.23,202.2,0.77,202.2,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.131,0.00521,1,0.216,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2022-12-19,2022,3,12,353,265.89,0.63,5,Dry,26,4,3,2,24,59,0.22,206.9,0.78,206.9,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2022-12-20,2022,3,12,354,267.25,0.63,5,Dry,26,4,3,2,24,59,0.22,208.3,0.78,208.3,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000533,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2022-12-21,2022,3,12,355,268.62,0.63,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2022-12-22,2022,3,12,356,273.27,0.62,5,Dry,26,4,3,2,24,59,0.22,214.3,0.78,214.3,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2022-12-23,2022,3,12,357,277.92,0.61,5,Dry,26,4,3,2,24,59,0.21,218.9,0.79,218.9,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2022-12-24,2022,3,13,358,281.47,0.61,5,Dry,26,4,3,2,24,59,0.21,222.5,0.79,222.5,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00558,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2022-12-25,2022,3,13,359,283.39,0.61,5,Dry,26,4,3,2,24,59,0.21,224.4,0.79,224.4,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.387,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2022-12-26,2022,3,13,360,284.21,0.6,5,Dry,26,4,3,2,24,59,0.21,225.2,0.79,225.2,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2022-12-27,2022,3,13,361,286.12,0.6,5,Dry,26,4,3,2,24,59,0.21,227.1,0.79,227.1,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000598,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2022-12-28,2022,3,13,362,288.04,0.6,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.0057,2,0.0971,0.24,0.00956,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2022-12-29,2022,3,13,363,291.04,0.6,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
2022-12-30,2022,3,13,364,296.79,0.59,5,Dry,26,4,3,2,24,59,0.2,237.8,0.8,237.8,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000636,0.147,0.00586,2,0.103,0.25,0.00996,24.9,0.925,0.97,0.898,26.8,26,52,1250
2022-12-31,2022,3,14,365,306.36,0.58,5,Dry,26,4,3,2,24,59,0.19,247.4,0.81,247.4,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300