datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1004565600000,2001,11,2001,2,30,0.62,0.241,0.379,23577.8,36.2,36.2,32.75,1,1,1,239.2,227.6,254.4,146.2,134.6,93,93,93,0,0,0,0.389,0.366,0.409,146.2,134.6,161.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0986,0.108,0.00818,0.00719,0.00947,0.00032,0.00028,0.00037,0.251,0.23,0.278,0.0099,0.009,0.011,25.11,25,25.2,0.937,0.933,0.943,0.97,0.97,0.97,0.909,0.905,0.915,33.76,31.03,37.31,32.75,30.1,36.2,0,0,0,0,0,0,0.182,0,0.241,0.39,0.61,0.39,38
1007157600000,2001,12,2001,3,31,0.667,0.174,0.493,31236.3,45.61,45.61,41.98,1,1,1,249,239.6,258.5,184.2,171.7,64.81,59,77,0,0,0,0.26,0.228,0.31,184.2,171.7,199.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.118,0.0114,0.0103,0.0127,0.00045,0.00041,0.0005,0.315,0.294,0.342,0.012,0.012,0.014,24.99,24.92,25.05,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.88,39.83,46.54,41.98,38.86,45.61,0,0,0,0,0,0,0.233,0,0.174,0.26,0.74,0.26,46.8
1009836000000,2002,1,2001,4,31,0.732,0.196,0.537,33378.3,53.17,53.17,44.86,2,1,1.1612903225806452,273.3,245.1,316.5,200.3,172.1,73,73,73,0,0,0,0.269,0.231,0.298,200.3,172.1,243.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.12,0.11,0.135,0.0128,0.0104,0.0164,0.00051,0.00041,0.00066,0.319,0.244,0.393,0.013,0.0097,0.016,24.89,24.71,25.03,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,41.97,25.96,52.71,40.68,25.18,48.2,0,0,0,0,0,0,0.249,0,0.195,0.27,0.73,0.27,45.6
1012514400000,2002,2,2001,5,28,1.01,0.206,0.805,48425.3,96.4,96.4,72.06,2,2,2,417.9,319.5,557.1,332.9,234.5,85,85,85,0,0,0,0.21,0.153,0.266,332.9,234.5,472.1,990,990,990,965.5,965,966.1,24.5,23.9,25,0.168,0.133,0.218,0.0566,0.0157,0.122,0.0023,0.00063,0.0051,0.391,0.249,0.601,0.016,0.01,0.025,24.14,23.29,24.75,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.09,26.31,51.57,36.03,25.52,48.2,0,0,0,0,0,0,0.4,0,0.205,0.2,0.8,0.2,47.9
1014933600000,2002,3,2001,6,31,1.71,0.287,1.43,82242.4,121.3,121.3,110.5,3,2,2.903225806451613,640.1,566.7,692.5,533.1,459.7,107,107,107,0,0,0,0.168,0.155,0.189,533.1,459.7,585.5,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.258,0.216,0.288,0.158,0.116,0.192,0.0067,0.0049,0.0082,0.608,0.523,0.686,0.026,0.022,0.029,22.93,22.64,23.27,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,39.62,34.96,52.16,38.4,33.91,48.2,0,0,0,0,0,0,0.614,0,0.28,0.17,0.84,0.16,48.1
1017612000000,2002,4,2001,7,30,2.18,0.324,1.85,101733,159.2,159.2,141.3,4,3,3.3333333333333335,840.4,694.9,941.5,715.4,569.9,125,125,125,0,0,0,0.15,0.133,0.18,715.4,569.9,816.5,990,990,990,967.3,966.7,967.7,22.7,22.3,23.3,0.378,0.283,0.455,0.275,0.182,0.334,0.012,0.0078,0.015,0.887,0.664,1.02,0.039,0.028,0.045,21.85,21.33,22.66,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.2,39.41,52.19,42.74,38.42,48.2,0,0,0,0,0,0,0.785,0,0.33,0.15,0.85,0.15,46.7
1020204000000,2002,5,2001,8,31,2.07,0.394,1.68,93880.8,144.6,144.6,126.2,3,2,2.838709677419355,772.8,581.7,889.7,625.8,434.7,147,147,147,0,0,0,0.194,0.165,0.253,625.8,434.7,742.7,990,990,990,967,966.2,967.5,23,22.5,23.8,0.317,0.21,0.389,0.22,0.104,0.297,0.0096,0.0044,0.013,0.778,0.55,0.963,0.034,0.023,0.043,22.23,21.58,23.23,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.96,35.67,52.36,44.63,34.6,48.2,0,0,0,0,0,0,0.701,0,0.39,0.19,0.81,0.19,45.4
1022882400000,2002,6,2001,9,30,1.15,0.308,0.843,50603.3,96.4,96.4,70.28,2,2,2,444.4,350.9,570,325.4,231.9,119,119,119,0,0,0,0.274,0.209,0.339,325.4,231.9,450.9,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.17,0.137,0.214,0.0531,0.0155,0.112,0.0022,0.00062,0.0047,0.385,0.251,0.573,0.016,0.01,0.024,24.02,23.26,24.59,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.896,0.939,36.08,25.83,49.29,35.14,25.06,48.2,0,0,0,0,0,0,0.39,0,0.307,0.27,0.73,0.27,44
1025474400000,2002,7,2001,10,31,0.769,0.289,0.479,29729.1,51.64,51.64,39.96,2,1,1.064516129032258,287,241.3,346.3,179,133.3,108,108,108,0,0,0,0.381,0.312,0.448,179,133.3,238.3,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.117,0.101,0.138,0.011,0.00708,0.016,0.00044,0.00028,0.00064,0.302,0.23,0.399,0.012,0.0091,0.016,24.84,24.52,25.12,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.5,26.02,52.54,38.31,25.24,48.2,0,0,0,0,0,0,0.222,0,0.29,0.38,0.62,0.38,38.7
1028152800000,2002,8,2001,11,31,0.544,0.249,0.294,10151.7,32.65,32.65,13.64,1,1,1,202.9,175.4,238.8,109.9,82.38,93,93,93,0,0,0,0.462,0.389,0.53,109.9,82.38,145.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0906,0.0808,0.103,0.0051,0.00275,0.00814,0.0002,0.00011,0.00032,0.187,0.137,0.251,0.0073,0.0054,0.0099,25.34,25.12,25.42,0.449,0,0.937,0.469,0,0.97,0.436,0,0.909,14.07,0,33.66,13.64,0,32.65,0,16,0,0,0.516,0,0.0758,0.516,0.25,0.46,0.54,0.46,18.7
1030831200000,2002,9,2001,12,30,0.386,0.187,0.199,10900.7,22.46,22.46,15.14,1,1,1,148.9,130,174,76.92,57.99,72,72,72,0,0,0,0.487,0.414,0.554,76.92,57.99,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0708,0.0857,0.00229,0.000679,0.00442,0.00009,0.000027,0.00017,0.125,0.0923,0.17,0.0049,0.0036,0.0067,25.38,25.37,25.41,0.794,0,0.939,0.834,0,0.97,0.764,0,0.901,15.73,0,23.16,15.14,0,22.46,0,4,0,0,0.133,0,0.0841,0.133,0.187,0.48,0.52,0.48,28.2
1033423200000,2002,10,2002,1,31,0.336,0.139,0.196,11659.3,18.49,18.49,15.67,1,1,1,125.3,115,135.2,73.31,62.95,52,52,52,0,0,0,0.416,0.385,0.452,73.31,62.95,83.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0755,0.00198,0.0011,0.00282,0.000078,0.000043,0.00011,0.116,0.0994,0.133,0.0045,0.0039,0.0052,25.38,25.37,25.4,0.889,0,0.94,0.929,0,0.961,0.853,0,0.902,16.32,0,19.23,15.67,0,18.49,0,1,0,0,0.0323,0,0.0871,0.0323,0.14,0.41,0.58,0.42,34.7
1036101600000,2002,11,2002,2,30,0.313,0.13,0.184,11216.9,16.36,16.36,15.58,1,1,1,120.9,115.2,123.4,70.94,65.22,50,50,50,0,0,0,0.414,0.405,0.434,70.94,65.22,73.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0717,0.00178,0.00129,0.00199,0.00007,0.000051,0.000078,0.111,0.103,0.115,0.0044,0.004,0.0045,25.39,25.38,25.4,0.918,0.887,0.932,0.96,0.96,0.96,0.882,0.851,0.895,16.23,14.41,17.04,15.58,13.83,16.36,0,0,0,0,0,0,0.0866,0,0.129,0.42,0.59,0.41,35.8
1038693600000,2002,12,2002,3,31,0.406,0.158,0.248,13580.8,27.56,27.56,18.25,1,1,1,151.5,120.4,182.2,92.47,61.42,59,59,59,0,0,0,0.396,0.324,0.49,92.47,61.42,123.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0801,0.0708,0.0907,0.00361,0.000971,0.00622,0.00014,0.000038,0.00024,0.151,0.0972,0.206,0.0059,0.0038,0.008,25.37,25.35,25.4,0.772,0,0.939,0.811,0,0.97,0.747,0,0.902,18.88,0,28.41,18.25,0,27.56,0,5,0,0,0.161,0,0.101,0.161,0.158,0.39,0.61,0.39,33.5
1041372000000,2003,1,2002,4,31,0.618,0.196,0.422,26187.2,54.09,54.09,35.2,2,1,1.1290322580645162,230.7,182.2,320.6,157.7,109.2,73,73,73,0,0,0,0.329,0.228,0.401,157.7,109.2,247.6,990,990,990,964.6,964.4,965,25.4,25,25.6,0.105,0.0875,0.136,0.00916,0.00503,0.0168,0.00036,0.0002,0.00067,0.248,0.182,0.384,0.0098,0.0071,0.015,25.15,24.73,25.39,0.933,0.917,0.959,0.972,0.97,0.98,0.907,0.89,0.939,32.79,24.93,51.6,31.82,24.19,48.2,0,0,0,0,0,0,0.196,0,0.196,0.32,0.68,0.32,42.4
1044050400000,2003,2,2002,5,28,1.05,0.206,0.845,50550.7,102.7,102.7,75.22,3,2,2.0357142857142856,434.1,326.3,575.4,349.1,241.3,85,85,85,0,0,0,0.202,0.148,0.26,349.1,241.3,490.4,990,990,990,965.5,965,966.2,24.5,23.8,25,0.174,0.135,0.229,0.0639,0.0163,0.13,0.0026,0.00065,0.0055,0.412,0.257,0.615,0.017,0.01,0.026,24.04,23.24,24.71,0.945,0.927,0.958,0.974,0.97,0.98,0.92,0.899,0.939,38.16,27.09,52.32,37,26.28,48.2,0,0,0,0,0,0,0.418,0,0.205,0.2,0.8,0.2,48.1
1046469600000,2003,3,2002,6,31,1.94,0.287,1.65,94091.2,138.3,138.3,126.5,3,2,2.967741935483871,722.8,588.8,787,615.8,481.8,107,107,107,0,0,0,0.149,0.136,0.182,615.8,481.8,680,990,990,990,966.8,966.2,967,23.2,23,23.8,0.305,0.229,0.341,0.212,0.126,0.255,0.0092,0.0053,0.011,0.74,0.539,0.845,0.032,0.023,0.037,22.47,22.11,23.14,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,43.7,35.67,52.23,42.67,34.6,48.2,0,0,0,0,0,0,0.703,0,0.29,0.15,0.85,0.15,48.5
1049148000000,2003,4,2002,7,30,3.17,0.344,2.41,120704,192.8,192.8,167.6,4,3,3.6666666666666665,1222,794.5,1737,1090,669.5,132.7,125,148,160.4,0,489,0.117,0.0849,0.157,929.3,669.5,1100,990,990,990,968.6,967.1,970.2,21.4,19.8,22.9,0.649,0.34,0.926,0.471,0.248,0.648,0.023,0.011,0.033,1.4,0.832,1.87,0.066,0.036,0.095,20.05,17.88,22.09,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.92,39.69,51.39,45.82,38.71,48.2,0,0,0,0,0,0,0.931,0,0.76,0.11,0.76,0.24,38.1
1051740000000,2003,5,2002,8,31,3.51,0.514,2.65,130604,192.8,192.8,175.5,4,3,3.838709677419355,1310,907.3,1723,1118,715.3,192,192,192,129.6,0,431,0.153,0.111,0.212,988,715.3,1100,990,990,990,968.9,967.5,970.2,21.1,19.8,22.5,0.709,0.371,0.921,0.515,0.279,0.648,0.025,0.012,0.033,1.51,0.914,1.87,0.072,0.041,0.094,19.62,17.93,21.56,0.954,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.96,39.81,51.91,45.82,38.84,48.2,0,0,0,0,0,0,0.975,0,0.86,0.15,0.75,0.25,37.2
1054418400000,2003,6,2002,9,30,1.91,0.417,1.49,84647.2,144.6,144.6,117.6,3,2,2.7666666666666666,737.6,597.8,891.9,576.6,436.8,161,161,161,0,0,0,0.221,0.181,0.269,576.6,436.8,730.9,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.291,0.212,0.383,0.188,0.105,0.289,0.0082,0.0044,0.013,0.705,0.548,0.943,0.031,0.023,0.042,22.44,21.59,23.15,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.14,35.36,52.47,42.91,34.3,48.2,0,0,0,0,0,0,0.653,0,0.42,0.22,0.78,0.22,44.3
1057010400000,2003,7,2002,10,31,1.31,0.454,0.854,50790.6,96.4,96.4,68.27,2,1,1.903225806451613,488.6,407.8,589.4,319,221.8,169.5,135,186,0,0,0,0.355,0.229,0.456,319,221.8,454.4,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.171,0.138,0.218,0.0509,0.0146,0.113,0.0021,0.00059,0.0048,0.395,0.259,0.581,0.016,0.011,0.024,23.81,23.17,24.25,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.6,25.8,52.09,36.47,25.03,48.2,0,0,0,0,0,0,0.379,0,0.456,0.35,0.65,0.35,38.8
1059688800000,2003,8,2002,11,31,0.907,0.415,0.491,30139.5,53.21,53.21,40.51,2,1,1.096774193548387,338.5,288.3,402.6,183.5,133.3,155,155,155,0,0,0,0.462,0.385,0.538,183.5,133.3,247.6,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.122,0.104,0.144,0.0113,0.00708,0.0168,0.00046,0.00028,0.00068,0.308,0.234,0.409,0.012,0.0093,0.017,24.6,24.26,24.91,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.898,0.939,39.2,26.18,52.73,38,25.4,48.2,0,0,0,0,0,0,0.225,0,0.416,0.46,0.54,0.46,33.2
1062367200000,2003,9,2002,12,30,0.628,0.283,0.346,21394.7,37.36,37.36,29.71,1,1,1,242.4,209.6,284.8,133.4,110.7,109,91,118,0,0,0,0.45,0.4,0.516,133.4,110.7,166.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0996,0.0922,0.112,0.00709,0.00516,0.00992,0.00028,0.0002,0.00039,0.229,0.189,0.29,0.009,0.0074,0.012,25.13,24.87,25.34,0.931,0.919,0.945,0.97,0.97,0.973,0.904,0.891,0.919,30.63,25.18,38.42,29.71,24.43,37.36,0,0,0,0,0,0,0.165,0,0.282,0.45,0.55,0.45,34.1
1064959200000,2003,10,2003,1,31,0.52,0.196,0.325,20162.4,30.24,30.24,27.1,1,1,1,194.3,181.4,207.6,121.3,108.4,73,73,73,0,0,0,0.376,0.352,0.402,121.3,108.4,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0872,0.0965,0.00606,0.00496,0.00719,0.00024,0.00019,0.00028,0.204,0.181,0.228,0.008,0.0071,0.0089,25.38,25.33,25.39,0.925,0.917,0.932,0.97,0.97,0.97,0.898,0.889,0.904,27.94,24.73,31.18,27.1,23.99,30.24,0,0,0,0,0,0,0.151,0,0.195,0.38,0.63,0.37,38.8
1067637600000,2003,11,2003,2,30,0.488,0.159,0.329,20444.8,34.31,34.31,28.4,1,1,1,188.1,178.4,201.6,126.8,111.4,61.33,50,67,0,0,0,0.328,0.248,0.376,126.8,111.4,151.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0872,0.0993,0.00653,0.00522,0.00864,0.00026,0.0002,0.00034,0.212,0.185,0.255,0.0083,0.0073,0.01,25.36,25.34,25.37,0.927,0.919,0.939,0.97,0.97,0.97,0.9,0.891,0.911,29.27,25.46,35.37,28.4,24.7,34.31,0,0,0,0,0,0,0.158,0,0.159,0.33,0.67,0.33,41.9
1070229600000,2003,12,2003,3,31,0.581,0.158,0.423,26594.5,39.43,39.43,35.75,1,1,1,216.9,196.4,232.3,157.9,137.4,59,59,59,0,0,0,0.273,0.254,0.3,157.9,137.4,173.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0957,0.108,0.00917,0.00743,0.0105,0.00036,0.00029,0.00041,0.268,0.231,0.295,0.011,0.009,0.012,25.23,25.11,25.36,0.941,0.933,0.946,0.972,0.97,0.977,0.915,0.905,0.924,36.76,31.91,40.36,35.75,30.95,39.43,0,0,0,0,0,0,0.199,0,0.158,0.27,0.73,0.27,45.8
1072908000000,2004,1,2003,4,31,0.811,0.196,0.616,37878.9,77.27,77.27,50.91,2,1,1.4516129032258065,302.9,234.4,426.9,229.9,161.4,73,73,73,0,0,0,0.25,0.171,0.311,229.9,161.4,353.9,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.13,0.106,0.174,0.0219,0.00947,0.0661,0.00088,0.00037,0.0027,0.318,0.241,0.421,0.013,0.0096,0.017,24.75,24.06,25.12,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.939,37.99,25.68,51.41,36.88,24.91,48.2,0,0,0,0,0,0,0.283,0,0.195,0.24,0.76,0.24,46.7
1075586400000,2004,2,2003,5,29,1.76,0.229,1.53,86067.3,163.7,163.7,123.7,4,2,2.8620689655172415,700.9,442,943.8,609.7,357,91.21,85,105,0,0,0,0.136,0.105,0.192,609.7,357,838.8,990,990,990,966.7,965.6,967.7,23.3,22.3,24.4,0.306,0.176,0.466,0.211,0.0675,0.345,0.0092,0.0028,0.015,0.746,0.427,1.04,0.032,0.017,0.046,22.57,21.29,23.98,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.916,0.939,44.81,34.92,52.32,43.45,33.88,48.2,0,0,0,0,0,0,0.687,0,0.23,0.13,0.87,0.13,48.9
1078092000000,2004,3,2003,6,31,4.72,0.443,2.82,128755,192.8,192.8,173.1,4,4,4,1760,960.3,3342,1595,831.3,165.6,129,183,541.1,0,2059,0.103,0.0548,0.139,1054,831.3,1100,990,990,990,970.2,967.7,974.3,19.8,15.7,22.3,0.807,0.467,0.926,0.582,0.341,0.648,0.03,0.015,0.041,1.68,1.03,1.87,0.086,0.046,0.12,18.17,13.84,21.23,0.95,0.934,0.956,0.978,0.97,0.98,0.929,0.906,0.937,44.3,34.86,50.3,43.26,33.82,48.2,0,0,0,0,0,0,0.961,0,1.9,0.094,0.6,0.4,27.3
1080770400000,2004,4,2003,7,30,9.96,0.697,2.85,89261.8,132.8,132.8,124,4,4,4,3843,3452,4065,3574,3157,269,217,295,2474,2057,2730,0.0702,0.0536,0.0855,1100,1100,1100,990,990,990,975.3,974.5,975.8,14.7,14.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.78,12.33,13.61,0.927,0.923,0.933,0.97,0.97,0.97,0.899,0.895,0.905,31.95,30.68,34.23,30.99,29.76,33.2,0,0,0,0,0,0,0.689,0,7.11,0.07,0.29,0.71,8.96
1083362400000,2004,5,2003,8,31,6.58,0.817,2.95,118285,184.5,184.5,159,4,4,4,2455,1597,3397,2150,1321,305,276,321,1050,221,1976,0.129,0.0945,0.173,1100,1100,1100,990,990,990,972.1,969.8,974.4,17.9,15.6,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.037,0.032,0.042,1.87,1.86,1.87,0.11,0.092,0.12,15.98,13.72,18.34,0.944,0.933,0.952,0.976,0.97,0.98,0.921,0.905,0.933,40.71,34.54,47.07,39.75,33.51,46.13,0,0,0,0,0,0,0.883,0,3.63,0.12,0.45,0.55,18
1086040800000,2004,6,2003,9,30,2.73,0.544,2.11,109887,192.8,192.8,152.6,4,3,3.466666666666667,1052,756.4,1555,842.5,546.4,210,210,210,30.13,0,245,0.21,0.135,0.278,812.4,546.4,1100,990,990,990,968,966.9,969.7,22,20.3,23.1,0.515,0.281,0.911,0.364,0.166,0.648,0.017,0.0072,0.032,1.13,0.635,1.86,0.052,0.028,0.091,20.87,18.48,22.44,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.924,0.938,44.91,38.09,51.41,43.86,37.02,48.2,0,0,0,0,0,0,0.848,0,0.62,0.2,0.77,0.23,40.3
1088632800000,2004,7,2003,10,31,1.59,0.498,1.09,63417.7,113.7,113.7,85.24,3,2,2.193548387096774,592.1,477.3,743,406.1,291.3,186,186,186,0,0,0,0.32,0.25,0.39,406.1,291.3,557,990,990,990,966.2,965.7,966.9,23.8,23.1,24.3,0.208,0.163,0.282,0.0916,0.0365,0.173,0.0039,0.0015,0.0075,0.493,0.338,0.649,0.021,0.014,0.028,23.26,22.48,23.91,0.95,0.939,0.958,0.975,0.97,0.98,0.926,0.911,0.939,40.29,32.07,51.63,39.15,31.11,48.2,0,0,0,0,0,0,0.474,0,0.5,0.31,0.69,0.31,39.9
1091311200000,2004,8,2003,11,31,1.05,0.415,0.634,38333.1,67.9,67.9,51.52,2,1,1.4838709677419355,391.6,330.4,471.5,236.6,175.4,155,155,155,0,0,0,0.4,0.329,0.469,236.6,175.4,316.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.141,0.119,0.169,0.0207,0.0107,0.0484,0.00084,0.00043,0.002,0.334,0.258,0.409,0.014,0.01,0.017,24.32,23.9,24.64,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.5,26.12,52.73,37.29,25.34,48.2,0,0,0,0,0,0,0.286,0,0.416,0.4,0.6,0.4,36.5
1093989600000,2004,9,2003,12,30,0.716,0.306,0.41,25503.5,47.11,47.11,35.42,1,1,1,276.1,242.4,326.3,158.1,124.4,118,118,118,0,0,0,0.431,0.362,0.487,158.1,124.4,208.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.109,0.0971,0.127,0.00919,0.00632,0.0135,0.00037,0.00025,0.00054,0.274,0.214,0.364,0.011,0.0084,0.015,24.92,24.6,25.13,0.941,0.928,0.956,0.973,0.97,0.98,0.916,0.9,0.937,36.37,28.46,48.07,35.42,27.6,47.11,0,0,0,0,0,0,0.197,0,0.306,0.43,0.57,0.43,35.6
1096581600000,2004,10,2004,1,31,0.584,0.26,0.325,18395.1,31.96,31.96,24.72,1,1,1,218.2,201.9,239.9,121.2,104.9,97,97,97,0,0,0,0.446,0.404,0.48,121.2,104.9,142.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0942,0.0884,0.102,0.00605,0.00467,0.0079,0.00024,0.00018,0.00031,0.206,0.177,0.245,0.0081,0.0069,0.0097,25.28,25.12,25.41,0.836,0,0.936,0.876,0,0.97,0.811,0,0.908,25.49,0,32.95,24.72,0,31.96,0,3,0,0,0.0968,0,0.137,0.0968,0.259,0.45,0.56,0.44,31.5
1099260000000,2004,11,2004,2,30,0.509,0.181,0.327,14784.1,34.07,34.07,20.53,1,1,1,196.2,190.4,200.8,126.2,103.2,70,50,93,0,0,0,0.356,0.249,0.474,126.2,103.2,150.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0875,0.0989,0.00648,0.00452,0.00855,0.00025,0.00018,0.00033,0.212,0.174,0.253,0.0083,0.0068,0.0099,25.38,25.34,25.42,0.622,0,0.939,0.647,0,0.97,0.603,0,0.91,21.17,0,35.12,20.53,0,34.07,0,10,0,0,0.333,0,0.114,0.333,0.182,0.36,0.64,0.36,29
1101852000000,2004,12,2004,3,31,0.569,0.158,0.411,25763.9,38.82,38.82,34.63,1,1,1,212.3,194.8,229.8,153.3,135.8,59,59,59,0,0,0,0.278,0.257,0.303,153.3,135.8,170.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0951,0.107,0.00878,0.00729,0.0103,0.00034,0.00028,0.0004,0.259,0.228,0.291,0.01,0.0089,0.011,25.26,25.13,25.36,0.939,0.933,0.945,0.971,0.97,0.976,0.912,0.905,0.922,35.68,31.5,39.79,34.63,30.56,38.82,0,0,0,0,0,0,0.192,0,0.158,0.28,0.72,0.28,45.3
1104530400000,2005,1,2004,4,31,0.759,0.196,0.564,34811.9,61.39,61.39,46.79,2,1,1.3870967741935485,283.5,231.2,354.2,210.5,158.2,73,73,73,0,0,0,0.263,0.206,0.316,210.5,158.2,281.2,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.123,0.105,0.148,0.0152,0.00919,0.0317,0.0006,0.00036,0.0013,0.298,0.242,0.389,0.012,0.0096,0.016,24.86,24.52,25.14,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.05,25.74,52.29,35.97,24.97,48.2,0,0,0,0,0,0,0.26,0,0.195,0.26,0.74,0.26,45.9
1107208800000,2005,2,2004,5,28,1.11,0.206,0.902,54358.3,96.32,96.32,80.89,2,2,2,457.8,361,531.1,372.8,276,85,85,85,0,0,0,0.189,0.16,0.235,372.8,276,446.1,990,990,990,965.7,965.2,966,24.3,24,24.8,0.182,0.147,0.207,0.0749,0.0293,0.11,0.0031,0.0012,0.0046,0.451,0.306,0.561,0.019,0.012,0.023,23.89,23.45,24.49,0.95,0.935,0.958,0.976,0.97,0.98,0.927,0.907,0.939,41.42,30.99,49.14,40.45,30.06,48.16,0,0,0,0,0,0,0.449,0,0.208,0.19,0.81,0.19,49
1109628000000,2005,3,2004,6,31,1.37,0.287,1.08,64994.1,102,102,87.36,3,2,2.032258064516129,511.7,488.2,596.2,404.7,381.2,107,107,107,0,0,0,0.21,0.179,0.219,404.7,381.2,489.2,990,990,990,965.9,965.8,966.3,24.1,23.7,24.2,0.196,0.188,0.233,0.09,0.0789,0.13,0.0037,0.0033,0.0055,0.499,0.466,0.605,0.021,0.019,0.025,23.6,23.19,23.74,0.954,0.945,0.958,0.98,0.97,0.98,0.935,0.917,0.939,44.11,35.05,51.29,43.13,34,48.2,0,0,0,0,0,0,0.485,0,0.29,0.21,0.79,0.21,47.4
1112306400000,2005,4,2004,7,30,2.32,0.324,1.99,108618,176.6,176.6,150.9,4,3,3.566666666666667,894.6,615.6,1052,769.6,490.6,125,125,125,0,0,0,0.144,0.119,0.203,769.6,490.6,927.5,990,990,990,967.5,966.4,968.1,22.5,21.9,23.6,0.428,0.238,0.557,0.302,0.131,0.388,0.013,0.0055,0.018,0.962,0.532,1.2,0.043,0.023,0.055,21.57,20.73,23.11,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,43.32,35.03,51.39,42.3,33.98,48.2,0,0,0,0,0,0,0.838,0,0.33,0.14,0.86,0.14,46.8
1114898400000,2005,5,2004,8,31,1.83,0.394,1.44,82016,144.6,144.6,110.2,3,2,2.5806451612903225,684.9,493.1,923,537.9,346.1,147,147,147,0,0,0,0.222,0.159,0.298,537.9,346.1,776,990,990,990,966.6,965.8,967.6,23.4,22.4,24.2,0.271,0.179,0.419,0.168,0.0624,0.315,0.0073,0.0026,0.014,0.661,0.417,1.02,0.028,0.017,0.046,22.71,21.39,23.76,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.07,35.2,51.88,42.82,34.14,48.2,0,0,0,0,0,0,0.612,0,0.39,0.22,0.79,0.21,44.8
1117576800000,2005,6,2004,9,30,1.02,0.308,0.708,42719.2,79.3,79.3,59.33,2,1,1.7666666666666666,392.1,320.9,485.2,273.1,201.8,119,119,119,0,0,0,0.308,0.245,0.371,273.1,201.8,366.2,990,990,990,965.4,965,965.8,24.6,24.2,25,0.151,0.126,0.184,0.0318,0.0129,0.0718,0.0013,0.00052,0.003,0.344,0.249,0.446,0.014,0.01,0.018,24.3,23.77,24.64,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,36.36,25.62,52.12,35.21,24.85,48.2,0,0,0,0,0,0,0.33,0,0.312,0.3,0.69,0.31,41.9
1120168800000,2005,7,2004,10,31,0.735,0.289,0.446,27844.2,47.42,47.42,37.42,1,1,1,274.4,239.6,317.3,166.4,131.6,108,108,108,0,0,0,0.396,0.34,0.451,166.4,131.6,209.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.1,0.127,0.0099,0.00694,0.0135,0.00039,0.00027,0.00054,0.289,0.227,0.366,0.011,0.009,0.015,24.91,24.65,25.14,0.944,0.931,0.956,0.974,0.97,0.98,0.92,0.903,0.937,38.39,30.22,48.38,37.42,29.32,47.42,0,0,0,0,0,0,0.208,0,0.289,0.39,0.61,0.39,37.9
1122847200000,2005,8,2004,11,31,0.54,0.249,0.291,9434.33,32.15,32.15,12.68,1,1,1,201.5,174.8,236.6,108.5,81.83,93,93,93,0,0,0,0.465,0.393,0.532,108.5,81.83,143.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0901,0.0806,0.102,0.00497,0.00271,0.00796,0.00019,0.00011,0.00031,0.184,0.136,0.247,0.0072,0.0053,0.0097,25.35,25.13,25.42,0.419,0,0.936,0.438,0,0.97,0.406,0,0.908,13.07,0,33.15,12.68,0,32.15,0,17,0,0,0.548,0,0.0704,0.548,0.249,0.46,0.54,0.46,17.5
1125525600000,2005,9,2004,12,30,0.377,0.187,0.19,8854.59,22.32,22.32,12.3,1,1,1,145.3,126.2,173.5,73.26,54.16,72,72,72,0,0,0,0.5,0.415,0.571,73.26,54.16,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0708,0.0855,0.00198,0.000354,0.00437,0.000077,0.000014,0.00017,0.119,0.0868,0.169,0.0047,0.0034,0.0066,25.39,25.37,25.41,0.642,0,0.94,0.674,0,0.97,0.617,0,0.902,12.78,0,23.02,12.3,0,22.32,0,9,0,0,0.3,0,0.0683,0.3,0.187,0.5,0.5,0.5,23.5
1128117600000,2005,10,2005,1,31,0.3,0.139,0.161,3490.75,15.98,15.98,4.692,1,1,1,112.1,103.5,124.3,60.12,51.47,52,52,52,0,0,0,0.465,0.419,0.503,60.12,51.47,72.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.00086,0.000125,0.00189,0.000034,0.0000049,0.000074,0.0954,0.0829,0.114,0.0037,0.0033,0.0045,25.4,25.39,25.42,0.29,0,0.926,0.31,0,0.96,0.279,0,0.889,4.887,0,16.65,4.692,0,15.98,0,21,0,0,0.677,0,0.0261,0.677,0.139,0.46,0.54,0.46,11.6
1130796000000,2005,11,2005,2,30,0.343,0.13,0.214,11569.4,23.9,23.9,16.07,1,1,1,132.5,103.2,158.2,82.48,53.19,50,50,50,0,0,0,0.382,0.316,0.485,82.48,53.19,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0708,0.0839,0.00276,0.000271,0.00494,0.00011,0.000011,0.00019,0.132,0.0854,0.177,0.0052,0.0033,0.007,25.37,25.34,25.41,0.768,0,0.939,0.803,0,0.97,0.74,0,0.901,16.67,0,24.64,16.07,0,23.9,0,5,0,0,0.167,0,0.0893,0.167,0.129,0.38,0.62,0.38,33.7
1133388000000,2005,12,2005,3,31,0.462,0.158,0.304,18777.6,29.19,29.19,25.24,1,1,1,172.6,157.6,189.1,113.6,98.61,59,59,59,0,0,0,0.343,0.312,0.374,113.6,98.61,130.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.082,0.0931,0.00541,0.00413,0.0068,0.00021,0.00016,0.00027,0.189,0.162,0.218,0.0074,0.0063,0.0085,25.36,25.35,25.36,0.92,0.911,0.93,0.97,0.968,0.97,0.893,0.883,0.903,26.02,22.37,30.1,25.24,21.65,29.19,0,0,0,0,0,0,0.14,0,0.158,0.34,0.66,0.34,40.6
1136066400000,2006,1,2005,4,31,0.687,0.196,0.492,30400.8,65.12,65.12,40.86,2,1,1.2580645161290323,256.5,190.4,371.4,183.5,117.4,73,73,73,0,0,0,0.297,0.197,0.383,183.5,117.4,298.4,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.114,0.0904,0.154,0.013,0.00573,0.0399,0.00052,0.00022,0.0016,0.271,0.197,0.381,0.011,0.0077,0.015,25.03,24.4,25.39,0.937,0.923,0.958,0.972,0.97,0.98,0.911,0.895,0.939,34.46,25.71,51.22,33.46,24.94,48.2,0,0,0,0,0,0,0.227,0,0.195,0.29,0.72,0.28,44.3
1138744800000,2006,2,2005,5,28,1.31,0.206,1.11,65100.7,138.5,138.5,96.88,3,2,2.392857142857143,543.3,382.1,763,458.3,297.1,85,85,85,0,0,0,0.163,0.111,0.222,458.3,297.1,678,990,990,990,966,965.3,967,24,23,24.7,0.221,0.155,0.335,0.121,0.0392,0.254,0.0051,0.0016,0.011,0.543,0.337,0.837,0.023,0.014,0.036,23.42,22.21,24.35,0.951,0.94,0.958,0.976,0.97,0.98,0.929,0.911,0.939,41.79,33.34,52.37,40.62,32.34,48.2,0,0,0,0,0,0,0.538,0,0.2,0.16,0.85,0.15,49.7
1141164000000,2006,3,2005,6,31,3.26,0.327,2.67,133379,192.8,192.8,179.3,4,3,3.838709677419355,1218,781.4,1574,1096,674.4,121.9,107,129,100,0,345,0.103,0.0819,0.137,995.6,674.4,1100,990,990,990,968.6,967,969.7,21.4,20.3,23,0.699,0.338,0.908,0.526,0.251,0.648,0.025,0.011,0.032,1.51,0.836,1.86,0.071,0.036,0.092,19.93,18.42,22.14,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.932,0.938,48.02,40.58,52.3,46.73,39.66,48.2,0,0,0,0,0,0,0.996,0,0.59,0.1,0.82,0.18,40.9
1143842400000,2006,4,2005,7,30,4.2,0.384,2.85,132253,187.5,187.5,183.7,4,4,4,1621,1510,1666,1473,1362,148,148,148,373.4,262,418,0.0913,0.0888,0.098,1100,1100,1100,990,990,990,969.9,969.5,970,20.1,20,20.5,0.917,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.091,0.094,18.26,18.11,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.86,46.47,47.83,45.92,45.54,46.87,0,0,0,0,0,0,1.02,0,1.35,0.091,0.68,0.32,31.5
1146434400000,2006,5,2005,8,31,2.92,0.471,2.37,122609,192.8,192.8,164.8,4,3,3.6129032258064515,1090,811,1488,914.2,664,176,147,192,27.9,0,196,0.164,0.129,0.2,886.3,664,1100,990,990,990,968.1,967.1,969.4,21.9,20.6,22.9,0.56,0.337,0.879,0.415,0.245,0.648,0.019,0.011,0.032,1.24,0.823,1.83,0.058,0.036,0.089,20.61,18.73,22.03,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.13,39.61,52.12,45.77,38.63,48.2,0,0,0,0,0,0,0.916,0,0.55,0.16,0.81,0.19,42
1149112800000,2006,6,2005,9,30,1.74,0.345,1.39,80371.5,138.5,138.5,111.6,3,2,2.6666666666666665,670.5,546.4,802.5,537.5,385.4,133,119,161,0,0,0,0.204,0.148,0.295,537.5,385.4,683.5,990,990,990,966.6,966.1,967.1,23.4,22.9,23.9,0.267,0.194,0.346,0.165,0.0809,0.258,0.0071,0.0034,0.011,0.648,0.478,0.854,0.028,0.02,0.037,22.77,22.04,23.46,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.13,36.03,49.22,42.18,34.95,48.2,0,0,0,0,0,0,0.62,0,0.35,0.2,0.8,0.2,46.2
1151704800000,2006,7,2005,10,31,1.21,0.362,0.851,50970.8,87.17,87.17,68.51,2,2,2,452.8,382.1,539.6,317.8,247.1,135,135,135,0,0,0,0.301,0.25,0.353,317.8,247.1,404.6,990,990,990,965.6,965.3,966,24.4,24,24.7,0.169,0.144,0.199,0.049,0.0168,0.09,0.002,0.00068,0.0038,0.375,0.27,0.505,0.015,0.011,0.021,23.99,23.47,24.42,0.942,0.929,0.955,0.972,0.97,0.98,0.917,0.901,0.936,35.21,27.48,44.47,34.25,26.65,43.58,0,0,0,0,0,0,0.381,0,0.359,0.3,0.7,0.3,42.1
1154383200000,2006,8,2005,11,31,0.861,0.308,0.553,34069.7,56.97,56.97,45.79,2,1,1.2580645161290323,321.6,276.8,378,206.6,161.8,115,115,115,0,0,0,0.361,0.304,0.415,206.6,161.8,263,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.111,0.146,0.0136,0.0095,0.0231,0.00055,0.00038,0.00094,0.318,0.251,0.4,0.013,0.01,0.016,24.67,24.42,24.91,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.08,25.94,52.59,38.89,25.16,48.2,0,0,0,0,0,0,0.254,0,0.308,0.36,0.64,0.36,39.6
1157061600000,2006,9,2005,12,30,0.608,0.236,0.372,23203.7,41.64,41.64,32.23,1,1,1,234.7,205.7,274.4,143.7,114.7,91,91,91,0,0,0,0.391,0.332,0.442,143.7,114.7,183.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0916,0.116,0.00796,0.0055,0.0113,0.00031,0.00022,0.00045,0.246,0.194,0.317,0.0097,0.0076,0.013,25.15,24.89,25.37,0.935,0.921,0.95,0.971,0.97,0.98,0.909,0.893,0.931,33.17,26.3,42.49,32.23,25.51,41.64,0,0,0,0,0,0,0.179,0,0.236,0.39,0.61,0.39,38.2
1159653600000,2006,10,2006,1,31,0.508,0.196,0.312,19326.6,29.68,29.68,25.98,1,1,1,189.6,174.6,205.2,116.6,101.6,73,73,73,0,0,0,0.386,0.356,0.418,116.6,101.6,132.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0848,0.0956,0.00566,0.00438,0.00699,0.00022,0.00017,0.00027,0.196,0.169,0.224,0.0077,0.0066,0.0087,25.38,25.35,25.39,0.922,0.912,0.931,0.97,0.97,0.97,0.894,0.884,0.903,26.78,23.05,30.6,25.98,22.35,29.68,0,0,0,0,0,0,0.144,0,0.196,0.39,0.61,0.39,38
1162332000000,2006,11,2006,2,30,0.484,0.159,0.325,20203.8,32.89,32.89,28.06,1,1,1,186.7,179.5,195.6,125.4,112.5,61.33,50,67,0,0,0,0.329,0.256,0.373,125.4,112.5,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0876,0.0972,0.00641,0.00531,0.00813,0.00025,0.00021,0.00032,0.21,0.187,0.244,0.0082,0.0073,0.0095,25.36,25.34,25.37,0.927,0.92,0.937,0.97,0.97,0.97,0.899,0.892,0.909,28.93,25.74,33.9,28.06,24.96,32.89,0,0,0,0,0,0,0.156,0,0.159,0.33,0.67,0.33,41.7
1164924000000,2006,12,2006,3,31,0.565,0.158,0.407,25528.4,42.01,42.01,34.31,1,1,1,210.8,183.9,242.9,151.8,124.9,59,59,59,0,0,0,0.282,0.243,0.321,151.8,124.9,183.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0912,0.112,0.00865,0.00636,0.0114,0.00034,0.00025,0.00045,0.257,0.209,0.314,0.01,0.0082,0.012,25.26,25.03,25.36,0.939,0.928,0.95,0.972,0.97,0.98,0.912,0.901,0.931,35.3,28.83,42.87,34.31,27.96,42.01,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.2
1167602400000,2007,1,2006,4,31,1.12,0.196,0.922,55063.4,127.7,127.7,74.01,3,1,1.935483870967742,417.1,247.6,687.8,344.1,174.6,73,73,73,0,0,0,0.193,0.106,0.295,344.1,174.6,614.8,990,990,990,965.5,964.7,966.7,24.5,23.3,25.3,0.174,0.111,0.298,0.0691,0.0106,0.212,0.0029,0.00042,0.0091,0.428,0.248,0.728,0.018,0.0099,0.031,24.12,22.62,25.02,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.21,26.4,52.39,38.99,25.61,48.2,0,0,0,0,0,0,0.411,0,0.198,0.17,0.82,0.18,49.2
1170280800000,2007,2,2006,5,28,3.38,0.321,2.35,113804,192.8,192.8,169.4,4,3,3.7857142857142856,1396,712.1,2236,1263,607.1,132.7,105,162,290.8,0,974,0.102,0.0724,0.147,972.3,607.1,1100,990,990,990,969.1,966.7,971.7,20.9,18.3,23.3,0.707,0.298,0.926,0.513,0.207,0.648,0.025,0.0089,0.035,1.5,0.721,1.87,0.074,0.031,0.1,19.4,16.46,22.53,0.952,0.946,0.957,0.98,0.976,0.98,0.933,0.927,0.938,45.79,39.95,50.68,44.76,38.99,48.2,0,0,0,0,0,0,0.941,0,1.03,0.095,0.7,0.3,33.7
1172700000000,2007,3,2006,6,31,6.87,0.587,2.95,115769,163.6,163.6,155.6,4,4,4,2564,2277,2912,2345,2038,219.1,183,239,1245,938,1629,0.0866,0.0628,0.105,1100,1100,1100,990,990,990,972.5,971.8,973.3,17.5,16.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.66,14.82,16.36,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.927,39.87,37.58,41.74,38.9,36.48,40.89,0,0,0,0,0,0,0.864,0,3.92,0.085,0.43,0.57,16.9
1175378400000,2007,4,2006,7,30,7.17,0.562,2.85,108014,154.5,154.5,150,4,4,4,2765,2604,2928,2548,2387,217,217,217,1448,1287,1611,0.0786,0.0741,0.0833,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.79,15.57,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.55,37.47,39.6,37.5,36.37,38.62,0,0,0,0,0,0,0.833,0,4.32,0.078,0.4,0.6,15.1
1177970400000,2007,5,2006,8,31,5.44,0.739,2.95,127244,189.7,189.7,171,4,4,4,2032,1459,2577,1756,1183,276,276,276,655.8,83,1201,0.14,0.107,0.189,1100,1100,1100,990,990,990,971.1,969.4,972.5,18.9,17.5,20.6,0.918,0.852,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.8,1.87,0.099,0.087,0.11,17.07,15.63,18.85,0.948,0.944,0.952,0.979,0.976,0.98,0.928,0.92,0.933,43.66,39.78,48.4,42.76,38.81,47.43,0,0,0,0,0,0,0.95,0,2.49,0.14,0.54,0.46,23.4
1180648800000,2007,6,2006,9,30,2.64,0.544,2.07,109218,192.8,192.8,151.7,4,3,3.433333333333333,1017,784.1,1431,806.9,574.1,210,210,210,9.033,0,121,0.214,0.147,0.268,797.8,574.1,1100,990,990,990,967.9,967,969.3,22.1,20.7,23,0.484,0.297,0.863,0.344,0.185,0.648,0.016,0.008,0.031,1.08,0.682,1.81,0.049,0.03,0.087,21.03,18.93,22.28,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.22,39.66,51.67,44.13,38.68,48.2,0,0,0,0,0,0,0.843,0,0.57,0.21,0.78,0.22,41.4
1183240800000,2007,7,2006,10,31,1.7,0.537,1.16,67114.6,120.6,120.6,90.21,3,2,2.3225806451612905,634.8,515.8,777.5,434.3,288.8,200.5,186,227,0,0,0,0.324,0.239,0.44,434.3,288.8,591.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.223,0.166,0.302,0.107,0.0353,0.196,0.0046,0.0015,0.0085,0.526,0.338,0.707,0.022,0.014,0.031,23.04,22.28,23.74,0.95,0.939,0.958,0.974,0.97,0.98,0.926,0.91,0.939,40.3,31.56,51.96,39.1,30.61,48.2,0,0,0,0,0,0,0.501,0,0.54,0.32,0.68,0.32,39.5
1185919200000,2007,8,2006,11,31,1.13,0.493,0.637,38282.4,69.16,69.16,51.45,2,1,1.4838709677419355,421.7,353.1,508.4,237.7,169.1,184,184,184,0,0,0,0.442,0.362,0.521,237.7,169.1,324.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.144,0.12,0.175,0.0215,0.0101,0.0521,0.00088,0.00041,0.0022,0.338,0.264,0.415,0.014,0.011,0.017,24.17,23.72,24.53,0.945,0.926,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.25,26.19,52.67,37.06,25.4,48.2,0,0,0,0,0,0,0.286,0,0.493,0.44,0.56,0.44,33.9
1188597600000,2007,9,2006,12,30,0.767,0.323,0.444,27689.9,47.62,47.62,38.46,1,1,1,296,253.6,349.6,171.3,135.6,124.7,118,138,0,0,0,0.423,0.383,0.465,171.3,135.6,211.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.101,0.131,0.0103,0.00727,0.0137,0.00041,0.00029,0.00055,0.299,0.234,0.373,0.012,0.0092,0.015,24.81,24.48,25.05,0.946,0.933,0.957,0.975,0.97,0.98,0.922,0.905,0.938,39.42,31.08,48.59,38.46,30.15,47.62,0,0,0,0,0,0,0.214,0,0.323,0.42,0.58,0.42,36.1
1191189600000,2007,10,2007,1,31,0.62,0.26,0.361,22366.1,34.88,34.88,30.06,1,1,1,231.6,215.6,252.8,134.6,118.6,97,97,97,0,0,0,0.42,0.384,0.45,134.6,118.6,155.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0989,0.0933,0.106,0.00719,0.00583,0.00899,0.00028,0.00023,0.00036,0.23,0.202,0.268,0.0091,0.0079,0.011,25.18,25.02,25.3,0.932,0.924,0.941,0.97,0.97,0.97,0.904,0.896,0.913,30.99,27.19,35.96,30.06,26.38,34.88,0,0,0,0,0,0,0.167,0,0.259,0.42,0.58,0.42,36.1
1193868000000,2007,11,2007,2,30,0.562,0.219,0.343,21357.3,33.55,33.55,29.66,1,1,1,216.8,209.6,225.4,132.4,119.6,84.33,67,93,0,0,0,0.389,0.31,0.438,132.4,119.6,148.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0933,0.1,0.00701,0.00591,0.0084,0.00027,0.00023,0.00033,0.225,0.203,0.252,0.0088,0.008,0.0099,25.27,25.22,25.32,0.931,0.925,0.938,0.97,0.97,0.97,0.903,0.897,0.91,30.58,27.46,34.58,29.66,26.63,33.55,0,0,0,0,0,0,0.165,0,0.219,0.39,0.61,0.39,38
1196460000000,2007,12,2007,3,31,0.665,0.158,0.507,31879.9,49.83,49.83,42.85,2,1,1.032258064516129,248.3,210.4,286.9,189.3,151.4,59,59,59,0,0,0,0.239,0.206,0.28,189.3,151.4,227.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.114,0.101,0.128,0.0118,0.00862,0.0151,0.00047,0.00034,0.0006,0.319,0.239,0.387,0.013,0.0095,0.015,25.01,24.78,25.28,0.949,0.922,0.959,0.978,0.97,0.98,0.928,0.895,0.94,43.24,25.68,52.3,42.05,24.91,48.2,0,0,0,0,0,0,0.238,0,0.158,0.24,0.76,0.24,47.9
1199138400000,2008,1,2007,4,31,1.23,0.196,1.04,61145.4,144.6,144.6,82.18,3,1,2.193548387096774,459.6,290.5,788.4,386.6,217.5,73,73,73,0,0,0,0.177,0.0926,0.251,386.6,217.5,715.4,990,990,990,965.6,964.9,967.1,24.4,22.9,25.1,0.194,0.126,0.355,0.0896,0.0142,0.279,0.0038,0.00057,0.012,0.462,0.242,0.898,0.019,0.0096,0.039,23.9,22.05,24.85,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.55,25.71,52.23,37.35,24.94,48.2,0,0,0,0,0,0,0.457,0,0.19,0.16,0.85,0.15,49.7
1201816800000,2008,2,2007,5,29,3.86,0.384,2.52,118815,192.8,192.8,170.7,4,3,3.8620689655172415,1542,812.8,2303,1389,675.8,153.4,137,162,383.1,0,1041,0.109,0.0703,0.169,1006,675.8,1100,990,990,990,969.6,967.2,971.8,20.4,18.2,22.8,0.752,0.342,0.926,0.541,0.252,0.648,0.027,0.011,0.036,1.58,0.841,1.87,0.079,0.037,0.1,18.85,16.29,22.01,0.952,0.946,0.957,0.98,0.976,0.98,0.932,0.926,0.938,45.35,39.96,51.45,44.31,39,48.2,0,0,0,0,0,0,0.948,0,1.34,0.099,0.65,0.35,30.8
1204322400000,2008,3,2007,6,31,5.96,0.587,2.95,122673,169.4,169.4,164.9,4,4,4,2224,2050,2340,2005,1867,219.1,183,239,905.2,767,1001,0.0982,0.0839,0.109,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.2,16.9,0.946,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.08,41.32,43.21,41.22,40.45,42.34,0,0,0,0,0,0,0.916,0,3.01,0.098,0.49,0.51,20.6
1207000800000,2008,4,2007,7,30,4.55,0.443,2.85,128950,192.8,192.8,179.1,4,4,4,1756,1340,2039,1585,1192,171,148,217,484.8,92,722,0.0971,0.0774,0.112,1100,1100,1100,990,990,990,970.3,969,971.2,19.7,18.8,21,0.913,0.835,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.78,1.87,0.095,0.085,0.1,17.83,16.93,19.25,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,45.7,43.28,49.48,44.77,42.41,48.2,0,0,0,0,0,0,0.995,0,1.7,0.097,0.63,0.37,28.3
1209592800000,2008,5,2007,8,31,2.61,0.433,2.18,116391,192.8,192.8,156.4,4,3,3.5161290322580645,974.5,784.1,1295,812.9,637.1,161.5,147,192,0.09677,0,3,0.167,0.144,0.187,812.9,637.1,1100,990,990,990,967.8,967,968.8,22.2,21.2,23,0.467,0.322,0.798,0.339,0.227,0.648,0.015,0.0099,0.031,1.06,0.778,1.75,0.048,0.034,0.082,21.19,19.43,22.19,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.89,39.56,51.88,44.72,38.57,48.2,0,0,0,0,0,0,0.869,0,0.43,0.17,0.84,0.16,44.6
1212271200000,2008,6,2007,9,30,1.66,0.345,1.32,76249.1,134.3,134.3,105.9,3,2,2.6,642.3,522.6,777.5,509.3,361.6,133,119,161,0,0,0,0.213,0.153,0.308,509.3,361.6,658.5,990,990,990,966.5,966,967,23.5,23,24,0.252,0.186,0.332,0.148,0.0697,0.241,0.0063,0.0029,0.01,0.609,0.442,0.812,0.026,0.018,0.035,22.93,22.18,23.61,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.21,35.36,52.59,41.06,34.3,48.2,0,0,0,0,0,0,0.588,0,0.34,0.21,0.8,0.2,45.9
1214863200000,2008,7,2007,10,31,1.17,0.362,0.805,48191.8,82.31,82.31,64.77,2,2,2,435.5,369.8,515.8,300.5,234.8,135,135,135,0,0,0,0.313,0.262,0.365,300.5,234.8,380.8,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.162,0.139,0.191,0.0413,0.0157,0.0787,0.0017,0.00063,0.0033,0.349,0.256,0.469,0.014,0.01,0.019,24.09,23.61,24.5,0.939,0.925,0.952,0.971,0.97,0.98,0.912,0.897,0.933,33.33,26.08,41.99,32.39,25.29,41.15,0,0,0,0,0,0,0.36,0,0.365,0.31,0.69,0.31,41.2
1217541600000,2008,8,2007,11,31,0.835,0.308,0.527,32533.2,54.44,54.44,43.73,2,1,1.1612903225806452,311.7,268.9,366.2,196.7,153.9,115,115,115,0,0,0,0.372,0.314,0.428,196.7,153.9,251.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.123,0.108,0.142,0.0125,0.00883,0.0176,0.0005,0.00035,0.00071,0.317,0.251,0.401,0.013,0.01,0.016,24.72,24.48,24.96,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.73,26,52.71,39.51,25.22,48.2,0,0,0,0,0,0,0.243,0,0.308,0.37,0.63,0.37,39
1220220000000,2008,9,2007,12,30,0.588,0.236,0.352,19585.1,39.7,39.7,27.2,1,1,1,226.9,196.2,266.4,135.9,105.2,91,91,91,0,0,0,0.404,0.342,0.464,135.9,105.2,175.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.099,0.0882,0.113,0.0073,0.00469,0.0107,0.00029,0.00018,0.00042,0.232,0.177,0.303,0.0091,0.0069,0.012,25.21,24.93,25.42,0.809,0,0.947,0.841,0,0.977,0.786,0,0.926,28.02,0,40.62,27.2,0,39.7,0,4,0,0,0.133,0,0.151,0.133,0.236,0.4,0.6,0.4,33.3
1222812000000,2008,10,2008,1,31,0.485,0.196,0.29,17802.9,27.24,27.24,23.93,1,1,1,181.1,169.1,194.8,108.1,96.09,73,73,73,0,0,0,0.404,0.375,0.432,108.1,96.09,121.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0829,0.0919,0.00494,0.00392,0.0061,0.00019,0.00015,0.00024,0.18,0.159,0.205,0.0071,0.0062,0.008,25.38,25.38,25.38,0.917,0.911,0.926,0.97,0.967,0.97,0.889,0.883,0.898,24.67,21.89,28.08,23.93,21.17,27.24,0,0,0,0,0,0,0.133,0,0.195,0.4,0.6,0.4,36.7
1225490400000,2008,11,2008,2,30,0.516,0.159,0.357,22356.1,38.97,38.97,31.05,1,1,1,199.3,168.8,221,137.9,101.8,61.33,50,67,0,0,0,0.312,0.226,0.397,137.9,101.8,171,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0838,0.106,0.00747,0.0044,0.0103,0.00029,0.00017,0.0004,0.232,0.168,0.29,0.0091,0.0066,0.011,25.32,25.18,25.38,0.932,0.912,0.945,0.971,0.97,0.976,0.905,0.884,0.922,31.97,23.1,39.93,31.05,22.4,38.97,0,0,0,0,0,0,0.173,0,0.159,0.31,0.69,0.31,43.3
1228082400000,2008,12,2008,3,31,0.621,0.158,0.463,29249.7,43.45,43.45,39.31,1,1,1,231.9,215.3,249.2,172.9,156.3,59,59,59,0,0,0,0.255,0.237,0.274,172.9,156.3,190.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.114,0.0104,0.00904,0.0119,0.00041,0.00035,0.00047,0.295,0.265,0.326,0.012,0.01,0.013,25.11,24.98,25.24,0.946,0.941,0.952,0.976,0.97,0.98,0.923,0.912,0.933,40.29,36.4,44.34,39.31,35.3,43.45,0,0,0,0,0,0,0.218,0,0.158,0.25,0.75,0.25,47.1
1230760800000,2009,1,2008,4,31,0.788,0.196,0.592,36605.1,60.86,60.86,49.2,2,1,1.4193548387096775,294.2,253.3,351.8,221.2,180.3,73,73,73,0,0,0,0.251,0.208,0.288,221.2,180.3,278.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.127,0.113,0.147,0.0158,0.0111,0.0306,0.00063,0.00044,0.0012,0.313,0.241,0.391,0.012,0.0096,0.016,24.8,24.53,24.98,0.943,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,38.76,25.68,52.53,37.66,24.91,48.2,0,0,0,0,0,0,0.273,0,0.196,0.25,0.75,0.25,46.5
1233439200000,2009,2,2008,5,28,1.26,0.206,1.05,61849.2,122.4,122.4,92.04,3,2,2.392857142857143,519.5,357.5,672.8,434.5,272.5,85,85,85,0,0,0,0.171,0.126,0.238,434.5,272.5,587.8,990,990,990,965.9,965.2,966.6,24.1,23.4,24.8,0.21,0.146,0.284,0.108,0.0276,0.194,0.0045,0.0011,0.0083,0.505,0.3,0.684,0.021,0.012,0.029,23.57,22.72,24.51,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.75,30.6,52.47,38.57,29.68,48.2,0,0,0,0,0,0,0.511,0,0.21,0.16,0.83,0.17,49.1
1235858400000,2009,3,2008,6,31,2.84,0.307,2.24,116052,192.8,192.8,156,4,3,3.4838709677419355,1062,679.6,1856,946.8,572.6,114.8,107,129,108.9,0,627,0.118,0.0695,0.157,837.9,572.6,1100,990,990,990,968,966.6,970.6,22,19.4,23.4,0.542,0.28,0.926,0.394,0.183,0.648,0.018,0.0078,0.033,1.19,0.664,1.87,0.056,0.028,0.097,20.82,17.49,22.72,0.954,0.95,0.957,0.98,0.977,0.98,0.935,0.931,0.938,45.76,40.5,52.19,44.65,39.57,48.2,0,0,0,0,0,0,0.867,0,0.6,0.11,0.79,0.21,40.9
1238536800000,2009,4,2008,7,30,5.68,0.503,2.85,119386,174.2,174.2,165.8,4,4,4,2191,1898,2363,1997,1681,194,148,217,896.6,581,1100,0.089,0.063,0.114,1100,1100,1100,990,990,990,971.6,970.8,972,18.4,18,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.57,16.15,17.36,0.947,0.945,0.949,0.98,0.979,0.98,0.927,0.925,0.93,42.32,41.18,44.43,41.45,40.3,43.54,0,0,0,0,0,0,0.921,0,2.83,0.089,0.5,0.5,21
1241128800000,2009,5,2008,8,31,3.66,0.514,2.7,131605,192.8,192.8,176.9,4,3,3.903225806451613,1366,939.1,1860,1174,747.1,192,192,192,166.7,0,568,0.147,0.103,0.204,1007,747.1,1100,990,990,990,969.1,967.7,970.6,20.9,19.4,22.3,0.737,0.4,0.926,0.533,0.3,0.648,0.026,0.013,0.033,1.55,0.979,1.87,0.075,0.044,0.097,19.39,17.48,21.36,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.52,39.42,51.65,45.39,38.42,48.2,0,0,0,0,0,0,0.983,0,0.96,0.14,0.74,0.26,36
1243807200000,2009,6,2008,9,30,1.97,0.417,1.56,87509.4,144.6,144.6,121.5,3,2,2.8666666666666667,761.3,619.2,923,600.3,458.2,161,161,161,0,0,0,0.214,0.174,0.26,600.3,458.2,762,990,990,990,966.9,966.4,967.6,23.1,22.4,23.6,0.305,0.223,0.411,0.203,0.115,0.308,0.0088,0.0049,0.014,0.734,0.54,1,0.032,0.023,0.045,22.32,21.41,23.03,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.938,43.92,35.01,51.95,42.66,33.96,48.2,0,0,0,0,0,0,0.675,0,0.41,0.21,0.79,0.21,44.4
1246399200000,2009,7,2008,10,31,1.36,0.454,0.909,53723.1,96.4,96.4,72.21,2,2,2,508.9,425.3,610.7,339.4,239.3,169.5,135,186,0,0,0,0.341,0.221,0.437,339.4,239.3,475.7,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.179,0.144,0.23,0.0594,0.0161,0.124,0.0025,0.00066,0.0052,0.41,0.264,0.617,0.017,0.011,0.026,23.7,23.04,24.22,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.899,0.939,37.2,26.33,51.4,36.1,25.54,48.2,0,0,0,0,0,0,0.401,0,0.451,0.33,0.67,0.33,39.5
1249077600000,2009,8,2008,11,31,0.931,0.415,0.516,31532.7,56.86,56.86,42.38,2,1,1.1935483870967742,347.5,292.7,419.6,192.5,137.7,155,155,155,0,0,0,0.451,0.369,0.53,192.5,137.7,264.6,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.125,0.106,0.15,0.0124,0.00745,0.0239,0.0005,0.0003,0.00097,0.307,0.241,0.406,0.012,0.0096,0.016,24.56,24.22,24.89,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.34,25.9,52.34,37.2,25.13,48.2,0,0,0,0,0,0,0.235,0,0.415,0.45,0.55,0.45,33.9
1251756000000,2009,9,2008,12,30,0.649,0.306,0.343,21152.6,38.59,38.59,29.38,1,1,1,250.2,219.9,289.7,132.2,102,118,118,118,0,0,0,0.475,0.407,0.536,132.2,102,171.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0998,0.0892,0.114,0.00699,0.00442,0.0103,0.00028,0.00017,0.00041,0.228,0.174,0.298,0.009,0.0068,0.012,25.09,24.84,25.31,0.93,0.913,0.946,0.97,0.97,0.975,0.902,0.885,0.922,30.27,23.09,39.57,29.38,22.39,38.59,0,0,0,0,0,0,0.163,0,0.306,0.47,0.53,0.47,32.6
1254348000000,2009,10,2009,1,31,0.538,0.237,0.301,14778,27.6,27.6,19.86,1,1,1,200.9,183,220.8,112.4,98.89,88.48,73,97,0,0,0,0.439,0.374,0.495,112.4,98.89,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0863,0.0951,0.0053,0.00416,0.00627,0.00021,0.00016,0.00025,0.19,0.166,0.211,0.0074,0.0065,0.0083,25.37,25.26,25.43,0.714,0,0.928,0.751,0,0.97,0.692,0,0.9,20.48,0,28.45,19.86,0,27.6,0,7,0,0,0.226,0,0.11,0.226,0.237,0.44,0.56,0.44,27.5
1257026400000,2009,11,2009,2,30,0.545,0.174,0.372,23249.8,36.5,36.5,32.29,1,1,1,210.4,186.6,228.7,143.4,119.6,67,67,67,0,0,0,0.319,0.293,0.359,143.4,119.6,161.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0985,0.0901,0.105,0.00794,0.00592,0.00949,0.00031,0.00023,0.00037,0.243,0.2,0.275,0.0095,0.0078,0.011,25.29,25.15,25.38,0.936,0.925,0.942,0.97,0.97,0.971,0.908,0.897,0.915,33.29,27.51,37.59,32.29,26.69,36.5,0,0,0,0,0,0,0.179,0,0.173,0.32,0.68,0.32,42.7
1259618400000,2009,12,2009,3,31,0.664,0.158,0.506,32109,47.79,47.79,43.16,1,1,1,248.1,228.2,268.1,189.1,169.2,59,59,59,0,0,0,0.238,0.22,0.259,189.1,169.2,209.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.121,0.0118,0.0101,0.0135,0.00047,0.0004,0.00054,0.323,0.288,0.359,0.013,0.011,0.014,25,24.87,25.14,0.951,0.945,0.956,0.979,0.975,0.98,0.931,0.921,0.937,44.08,39.4,48.76,43.16,38.41,47.79,0,0,0,0,0,0,0.24,0,0.158,0.24,0.76,0.24,48.4
1262296800000,2010,1,2009,4,31,0.968,0.196,0.772,46791.5,96.4,96.4,62.89,2,1,1.7096774193548387,361.3,271.6,554.9,288.3,198.6,73,73,73,0,0,0,0.212,0.132,0.269,288.3,198.6,481.9,990,990,990,965.2,964.8,966.1,24.8,23.9,25.2,0.151,0.119,0.222,0.0405,0.0126,0.126,0.0017,0.0005,0.0053,0.369,0.241,0.616,0.015,0.0096,0.026,24.43,23.29,24.87,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.52,25.62,52.59,38.26,24.85,48.2,0,0,0,0,0,0,0.349,0,0.196,0.2,0.8,0.2,48.3
1264975200000,2010,2,2009,5,28,2.44,0.259,2.02,105138,192.8,192.8,156.5,4,3,3.5357142857142856,1010,574.3,1646,903.5,489.3,107,85,137,70.29,0,409,0.111,0.0832,0.148,833.2,489.3,1100,990,990,990,967.8,966.2,970,22.2,20,23.8,0.529,0.228,0.906,0.39,0.13,0.648,0.018,0.0055,0.032,1.17,0.521,1.85,0.054,0.022,0.092,21.02,18.19,23.3,0.953,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,45.13,35.22,50.79,44.02,34.16,48.2,0,0,0,0,0,0,0.869,0,0.42,0.11,0.83,0.17,43.1
1267394400000,2010,3,2009,6,31,6.65,0.592,2.95,117467,181.4,181.4,157.9,4,4,4,2484,1690,2936,2263,1451,220.9,183,239,1163,351,1597,0.0924,0.0654,0.141,1100,1100,1100,990,990,990,972.2,970.1,973.4,17.8,16.6,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.037,0.033,0.039,1.87,1.87,1.87,0.11,0.094,0.11,15.89,14.77,18.03,0.944,0.94,0.951,0.975,0.97,0.98,0.921,0.912,0.932,40.46,37.42,46.27,39.47,36.31,45.34,0,0,0,0,0,0,0.877,0,3.7,0.089,0.44,0.56,17.7
1270072800000,2010,4,2009,7,30,7.91,0.562,2.85,102393,145.8,145.8,142.2,4,4,4,3052,2916,3156,2835,2699,217,217,217,1735,1599,1839,0.0712,0.0688,0.0744,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.24,14.81,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.912,36.65,35.95,37.55,35.55,34.87,36.45,0,0,0,0,0,0,0.79,0,5.06,0.071,0.36,0.64,12.9
1272664800000,2010,5,2009,8,31,6.28,0.817,2.95,120360,182,182,161.8,4,4,4,2346,1673,2964,2041,1397,305,276,321,940.9,297,1543,0.133,0.108,0.165,1100,1100,1100,990,990,990,971.9,970,973.4,18.1,16.6,20,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.23,14.7,18.09,0.945,0.939,0.951,0.977,0.97,0.98,0.924,0.911,0.932,41.39,37.23,46.42,40.44,36.11,45.49,0,0,0,0,0,0,0.899,0,3.33,0.13,0.47,0.53,19.2
1275343200000,2010,6,2009,9,30,3.08,0.544,2.37,120304,192.8,192.8,167.1,4,3,3.6666666666666665,1187,854.3,1636,976.7,644.3,210,210,210,61.23,0,326,0.185,0.128,0.246,915.5,644.3,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.621,0.336,0.919,0.446,0.231,0.648,0.021,0.01,0.032,1.34,0.8,1.87,0.063,0.035,0.093,20.19,18.21,21.88,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.77,39.76,51.79,45.64,38.79,48.2,0,0,0,0,0,0,0.928,0,0.71,0.18,0.77,0.23,39.1
