Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,3840,193,142000,25.6,1100,25.4,0.937,1.87,0.8,0.89,1,50.2,1
0.01,3060,185,137000,25.6,1100,25.4,0.936,1.87,0.627,0.88,0.82,49.7,1
0.02,2660,184,135000,25.6,1100,25.4,0.936,1.87,0.55,0.87,0.701,49.7,0.977
0.03,2460,182,134000,25.6,1100,25.4,0.935,1.87,0.502,0.87,0.642,49.5,0.643
0.04,2340,180,133000,25.6,1100,25.4,0.935,1.87,0.48,0.866,0.606,49.3,0.486
0.05,2290,179,133000,25.6,1100,25.4,0.935,1.87,0.47,0.86,0.571,49,0.368
0.06,2190,179,131000,25.5,1100,25.4,0.935,1.87,0.46,0.855,0.55,48.7,0.278
0.07,2100,176,129000,25.5,1100,25.4,0.935,1.87,0.46,0.85,0.53,48.5,0.199
0.08,1910,174,128000,25.5,1100,25.4,0.935,1.87,0.45,0.85,0.52,48.4,0.163
0.09,1840,172,125000,25.5,1100,25.4,0.934,1.86,0.45,0.84,0.5,48.1,0.0779
0.1,1760,171,123000,25.5,1100,25.4,0.934,1.85,0.44,0.831,0.5,47.9,0.0323
0.11,1640,169,121000,25.5,1090,25.4,0.934,1.78,0.44,0.83,0.48,47.7,0
0.12,1570,168,120000,25.5,1080,25.4,0.934,1.74,0.44,0.83,0.47,47.4,0
0.13,1420,166,120000,25.5,1060,25.4,0.934,1.68,0.43,0.82,0.463,47.2,0
0.14,1370,165,119000,25.5,1040,25.4,0.934,1.62,0.43,0.81,0.46,47.1,0
0.15,1340,163,118000,25.5,1010,25.3,0.933,1.57,0.43,0.81,0.46,46.8,0
0.16,1280,162,117000,25.5,992,25.3,0.933,1.51,0.43,0.81,0.45,46.7,0
0.17,1200,161,116000,25.5,971,25.3,0.933,1.41,0.43,0.8,0.45,46.6,0
0.18,1170,158,115000,25.5,925,25.3,0.933,1.36,0.42,0.8,0.44,46.3,0
0.19,1120,156,114000,25.5,901,25.3,0.933,1.28,0.42,0.8,0.44,45.9,0
0.2,1060,155,112000,25.5,851,25.3,0.932,1.18,0.412,0.8,0.44,45.7,0
0.21,1020,154,110000,25.5,839,25.3,0.932,1.14,0.41,0.79,0.44,45.5,0
0.22,1010,152,109000,25.5,813,25.3,0.932,1.11,0.4,0.79,0.43,45.4,0
0.23,976,149,107000,25.5,803,25.3,0.932,1.06,0.4,0.78,0.43,45.2,0
0.24,958,146,103000,25.5,799,25.2,0.931,1.05,0.39,0.77,0.43,45.2,0
0.25,879,141,101000,25.4,759,25.2,0.931,0.952,0.39,0.77,0.43,44.7,0
0.26,848,138,98800,25.4,709,25.2,0.931,0.882,0.39,0.77,0.42,44.6,0
0.27,802,130,94200,25.4,684,25.2,0.93,0.861,0.39,0.77,0.42,44.5,0
0.28,760,127,91800,25.4,632,25.1,0.93,0.778,0.38,0.76,0.415,44.3,0
0.29,739,124,88000,25.4,609,25.1,0.929,0.745,0.379,0.759,0.41,44.2,0
0.3,723,121,86300,25.4,593,25.1,0.929,0.71,0.363,0.75,0.403,44.1,0
0.31,702,117,84000,25.4,573,25.1,0.928,0.689,0.36,0.75,0.4,43.7,0
0.32,685,112,81500,25.3,541,25.1,0.927,0.661,0.36,0.741,0.4,43.3,0
0.33,664,110,78600,25.3,534,25,0.927,0.642,0.35,0.74,0.4,43.1,0
0.34,642,106,75400,25.3,509,25,0.926,0.609,0.34,0.73,0.39,42.7,0
0.35,632,102,72800,25.3,495,25,0.926,0.6,0.34,0.73,0.39,42.4,0
0.36,615,97.4,70900,25.2,463,24.9,0.926,0.56,0.34,0.72,0.39,42.3,0
0.37,592,94.4,69000,25.2,454,24.9,0.926,0.546,0.332,0.72,0.38,42,0
0.38,580,91.3,65600,25.2,434,24.9,0.925,0.522,0.33,0.716,0.38,41.8,0
0.39,543,87.4,63400,25.1,415,24.8,0.925,0.502,0.33,0.71,0.37,41.4,0
0.4,538,85.7,61900,25.1,405,24.8,0.925,0.485,0.32,0.71,0.37,41,0
0.41,517,82.1,60700,25.1,386,24.8,0.924,0.461,0.32,0.7,0.36,40.9,0
0.42,496,77.5,56200,25,360,24.7,0.924,0.447,0.32,0.7,0.36,40.7,0
0.43,464,75,54800,25,350,24.7,0.923,0.428,0.31,0.696,0.356,40.5,0
0.44,458,72.3,53200,25,340,24.7,0.923,0.41,0.31,0.69,0.35,40,0
0.45,453,69.3,50700,24.9,322,24.6,0.923,0.391,0.3,0.69,0.35,39.8,0
0.46,442,68,50200,24.9,313,24.6,0.922,0.384,0.3,0.68,0.34,39.6,0
0.47,433,65.6,48300,24.8,303,24.5,0.922,0.37,0.29,0.68,0.34,39.5,0
0.48,423,63.6,46900,24.8,294,24.4,0.921,0.359,0.29,0.68,0.34,39.5,0
0.49,418,59.4,43700,24.7,274,24.3,0.921,0.351,0.29,0.671,0.331,39.3,0
0.5,400,56.5,42000,24.6,259,24.3,0.921,0.344,0.28,0.67,0.33,39.2,0
0.51,385,54.5,40500,24.5,249,24.2,0.921,0.34,0.27,0.669,0.329,39.1,0
0.52,369,51.8,38600,24.5,238,24.1,0.92,0.334,0.27,0.66,0.32,39,0
0.53,359,51.1,37900,24.5,233,24.1,0.92,0.325,0.26,0.66,0.32,38.8,0
0.54,340,50.3,37000,24.4,228,24,0.92,0.323,0.26,0.66,0.32,38.7,0
0.55,327,48.6,35600,24.4,220,24,0.92,0.32,0.25,0.65,0.31,38.7,0
0.56,321,47.3,34800,24.3,213,23.9,0.92,0.318,0.24,0.65,0.31,38.6,0
0.57,311,45.3,33700,24.3,205,23.9,0.919,0.315,0.24,0.644,0.304,38.3,0
0.58,309,44.7,33300,24.2,198,23.7,0.919,0.314,0.23,0.64,0.3,38.1,0
0.59,300,43.5,32400,24.1,195,23.6,0.918,0.31,0.22,0.64,0.3,38,0
0.6,295,42.7,31700,24,189,23.5,0.918,0.309,0.22,0.63,0.29,37.7,0
0.61,289,40.8,30400,24,184,23.4,0.917,0.306,0.21,0.63,0.29,37.3,0
0.62,279,40.5,30000,23.8,180,23.3,0.917,0.302,0.204,0.62,0.284,36.7,0
0.63,274,39.9,29500,23.8,179,23.1,0.916,0.298,0.2,0.62,0.28,36.6,0
0.64,271,39.6,29300,23.7,175,23.1,0.916,0.295,0.2,0.61,0.28,36.1,0
0.65,257,38.5,28400,23.6,172,23,0.915,0.292,0.2,0.61,0.27,36,0
0.66,253,38,27700,23.5,169,22.9,0.913,0.286,0.19,0.61,0.27,35.8,0
0.67,249,37.2,27200,23.4,166,22.9,0.913,0.276,0.19,0.6,0.26,35.7,0
0.68,248,35.7,26100,23.4,159,22.7,0.912,0.274,0.18,0.6,0.259,35.5,0
0.69,243,34.8,25700,23.3,155,22.6,0.91,0.262,0.18,0.6,0.25,35.1,0
0.7,239,34.3,25500,23.2,152,22.5,0.909,0.257,0.17,0.597,0.25,34.9,0
0.71,235,33,24300,23.1,149,22.4,0.908,0.251,0.17,0.59,0.241,34.7,0
0.72,234,32.6,23800,23.1,145,22.3,0.908,0.245,0.16,0.585,0.24,34.7,0
0.73,232,32.2,23500,22.9,143,22,0.907,0.242,0.16,0.58,0.23,34.7,0
0.74,228,31.6,23200,22.7,141,21.8,0.906,0.241,0.16,0.58,0.23,34.2,0
0.75,227,31.2,22800,22.6,140,21.7,0.905,0.238,0.15,0.57,0.23,33.9,0
0.76,220,30.8,22400,22.3,137,21.3,0.904,0.232,0.15,0.57,0.23,33.7,0
0.77,218,30.1,21900,22.2,135,21.2,0.904,0.23,0.14,0.57,0.22,33.3,0
0.78,217,30,21700,22.2,134,21,0.903,0.229,0.14,0.57,0.21,32.8,0
0.79,214,29.6,21400,22.1,133,21,0.902,0.226,0.14,0.56,0.21,32,0
0.8,211,29.2,21200,22,131,20.8,0.902,0.225,0.13,0.56,0.2,31.4,0
0.81,209,28.7,20900,21.7,130,20.4,0.899,0.219,0.13,0.56,0.2,30.4,0
0.82,203,28.1,20400,21.6,128,20.2,0.899,0.217,0.13,0.56,0.2,28.9,0
0.83,202,27.2,20000,21.5,126,20.1,0.896,0.212,0.13,0.55,0.2,28.4,0
0.84,200,26.5,19400,21.2,123,19.8,0.895,0.207,0.12,0.55,0.19,28,0
0.85,195,26,19000,21,120,19.4,0.894,0.204,0.12,0.54,0.19,27.5,0
0.86,192,25.3,18800,20.9,118,19.3,0.892,0.198,0.12,0.54,0.19,25.8,0
0.87,188,24.3,18000,20.8,116,19.1,0.89,0.194,0.11,0.537,0.18,24.7,0
0.88,182,23.7,17200,20.3,114,18.5,0.888,0.191,0.11,0.53,0.17,22.7,0
0.89,179,22.3,16400,20.1,111,18.3,0.887,0.188,0.11,0.52,0.17,21.8,0
0.9,173,22,16200,19.8,108,17.9,0.879,0.18,0.11,0.5,0.169,20.9,0
0.91,169,21,15500,19.5,105,17.8,0.824,0.172,0.1,0.5,0.16,19.6,0
0.92,167,20.3,15000,19.2,99.1,17.4,0.745,0.164,0.0987,0.48,0.15,19.1,0
0.93,159,18.5,13700,18.7,92.7,16.9,0.721,0.151,0.0951,0.47,0.15,18.1,0
0.94,152,15.9,11600,18.5,88.6,16.6,0.649,0.147,0.0921,0.45,0.145,16.9,0
0.95,145,13.6,10100,18.2,82.2,16.3,0.561,0.132,0.0889,0.43,0.14,14.6,0
0.96,135,10.1,7300,18.1,73.3,16.2,0.46,0.117,0.0844,0.394,0.134,12.5,0
0.97,124,5.53,4010,17.9,66.1,16,0.312,0.105,0.0808,0.358,0.13,11,0
0.98,120,0.528,380,17.3,42.4,15.4,0.0207,0.0867,0.077,0.299,0.13,0.911,0
0.99,105,0,0,16.4,19.7,14.5,0,0.0762,0.0716,0.18,0.12,0,0
1,75,0,0,14.7,0,12.8,0,0.0708,0.068,0,0.11,0,0