datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
856735200000,1997,2,1996,5,21,7,0.514,0.059,0.455,24531,154.5,154.5,146,4,3,3.142857142857143,850.5,802.5,905.1,752.9,717.5,97.57,85,129,0,0,0,0.114,0.0981,0.146,752.9,717.5,781.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.387,0.358,0.417,0.302,0.28,0.317,0.013,0.012,0.014,0.957,0.903,1.02,0.042,0.039,0.045,21.74,21.46,21.99,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.26,39.61,52.06,46.83,38.63,48.2,0,0,0,0,0,0,0.811,0,0.059,0.11,0.89,0.11,47.7
857340000000,1997,3,1996,6,22,7,0.577,0.078,0.499,26957.1,163.2,163.2,160.5,4,4,4,953.7,920.8,969.9,824.7,791.8,129,129,129,0,0,0,0.135,0.133,0.14,824.7,791.8,840.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.461,0.431,0.476,0.338,0.322,0.346,0.015,0.014,0.016,1.02,0.963,1.05,0.046,0.043,0.047,21.27,21.17,21.45,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.929,0.935,41.01,39.69,41.65,40.11,38.71,40.8,0,0,0,0,0,0,0.891,0,0.078,0.14,0.86,0.14,46.7
857944800000,1997,3,1996,6,23,7,0.57,0.078,0.492,26640.7,161.6,161.6,158.6,4,4,4,942.6,923,960.3,813.6,794,129,129,129,0,0,0,0.137,0.134,0.14,813.6,794,831.3,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.451,0.433,0.467,0.333,0.323,0.341,0.015,0.014,0.015,1,0.967,1.03,0.045,0.043,0.046,21.33,21.23,21.44,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.93,0.934,40.57,39.78,41.27,39.64,38.81,40.4,0,0,0,0,0,0,0.881,0,0.078,0.14,0.86,0.14,46.7
858549600000,1997,3,1996,6,24,7,0.544,0.0723,0.472,25185.9,154.8,154.8,149.9,4,3,3.5714285714285716,899.5,885.4,916.2,779.9,771.6,119.6,107,129,0,0,0,0.133,0.12,0.143,779.9,771.6,787.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.418,0.413,0.427,0.316,0.312,0.32,0.014,0.014,0.014,0.975,0.934,1.03,0.043,0.041,0.046,21.53,21.44,21.62,0.954,0.952,0.956,0.977,0.975,0.98,0.932,0.928,0.937,44.85,39.31,52.29,42.64,38.31,48.2,0,0,0,0,0,0,0.833,0,0.072,0.13,0.87,0.13,46.3
859154400000,1997,3,1996,6,25,7,0.534,0.0647,0.469,24752.7,155.1,155.1,147.3,4,3,3.2857142857142856,883,876.9,896.3,776,769.9,107,107,107,0,0,0,0.121,0.119,0.122,776,769.9,789.3,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.411,0.406,0.423,0.315,0.312,0.321,0.014,0.014,0.014,0.989,0.934,1.01,0.044,0.041,0.045,21.58,21.55,21.62,0.955,0.952,0.956,0.979,0.975,0.98,0.935,0.928,0.937,48.52,39.31,52.3,45.44,38.31,48.2,0,0,0,0,0,0,0.819,0,0.065,0.12,0.88,0.12,46.4
859759200000,1997,3,1996,6,26,7,0.586,0.074,0.512,27579,175.8,175.8,164.2,4,4,4,969.7,907.3,1047,847.2,798,122.4,107,125,0,0,0,0.126,0.118,0.135,847.2,798,922.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.483,0.433,0.552,0.349,0.325,0.385,0.016,0.015,0.018,1.06,0.972,1.19,0.048,0.043,0.054,21.17,20.76,21.5,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.936,41.94,39.97,44.85,41.04,39.01,43.96,0,0,0,0,0,0,0.912,0,0.074,0.13,0.87,0.13,47.1
860364000000,1997,4,1996,7,27,7,0.73,0.0756,0.637,31923.1,192.8,192.8,190,4,4,4,1207,1081,1337,1082,956.3,125,125,125,28.86,0,112,0.104,0.0935,0.116,1053,956.3,1100,990,990,990,968.5,968.2,969,21.5,21,21.8,0.728,0.583,0.829,0.554,0.402,0.648,0.026,0.018,0.031,1.57,1.25,1.78,0.073,0.057,0.084,19.88,19.27,20.59,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.93,46.14,50.37,47.5,45.22,48.2,0,0,0,0,0,0,1.06,0,0.093,0.1,0.87,0.13,43.7
860968800000,1997,4,1996,7,28,7,0.878,0.0756,0.665,31871,192.4,192.4,189.7,4,4,4,1452,1382,1513,1327,1257,125,125,125,226.6,157,288,0.0862,0.0826,0.0904,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.881,0.849,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.088,0.086,0.091,18.84,18.62,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.81,49.08,47.43,46.85,48.09,0,0,0,0,0,0,1.05,0,0.213,0.086,0.76,0.24,36.3
861573600000,1997,4,1996,7,29,7,0.911,0.0895,0.665,31518.7,188.9,188.9,187.6,4,4,4,1507,1472,1526,1359,1324,148,148,148,259,224,278,0.0983,0.097,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.906,0.895,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.64,18.58,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.69,48.18,46.9,46.74,47.22,0,0,0,0,0,0,1.04,0,0.246,0.098,0.73,0.27,34.6
862178400000,1997,4,1996,7,30,7,0.824,0.105,0.661,32198.4,192.8,192.8,191.7,4,4,4,1362,1251,1450,1189,1059,173.1,148,192,95.71,0,202,0.128,0.102,0.154,1094,1059,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.827,0.736,0.88,0.634,0.555,0.648,0.03,0.026,0.031,1.76,1.58,1.83,0.084,0.074,0.088,19.2,18.85,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.05,48.41,49.91,47.91,47.44,48.2,0,0,0,0,0,0,1.06,0,0.163,0.13,0.8,0.2,39.1
862783200000,1997,5,1996,8,31,7,0.674,0.112,0.562,29356.9,187.4,187.4,174.7,4,4,4,1114,1024,1213,928.6,860.5,185.6,147,192,0,0,0,0.167,0.144,0.182,928.6,860.5,1021,990,990,990,968.3,968,968.6,21.7,21.4,22,0.571,0.504,0.681,0.394,0.355,0.471,0.018,0.016,0.022,1.22,1.09,1.44,0.056,0.05,0.067,20.52,19.99,20.91,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.58,41.96,47.81,43.69,41.12,46.86,0,0,0,0,0,0,0.971,0,0.112,0.17,0.83,0.17,43.6
863388000000,1997,5,1996,8,32,7,0.568,0.0889,0.479,25708,164.8,164.8,153,4,3,3.5714285714285716,938.5,881.2,1002,791.5,734.2,147,147,147,0,0,0,0.157,0.147,0.167,791.5,734.2,854.7,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.434,0.381,0.491,0.322,0.291,0.353,0.014,0.013,0.016,1,0.945,1.07,0.045,0.042,0.049,21.35,21.02,21.63,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.95,39.46,51.53,43.42,38.47,48.2,0,0,0,0,0,0,0.85,0,0.089,0.16,0.84,0.16,45.3
863992800000,1997,5,1996,8,33,7,0.5,0.0889,0.411,23028.3,143.7,143.7,137.1,3,3,3,826.6,789.9,866.5,679.6,642.9,147,147,147,0,0,0,0.178,0.17,0.186,679.6,642.9,719.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.346,0.325,0.369,0.255,0.23,0.282,0.011,0.01,0.012,0.85,0.788,0.917,0.037,0.034,0.041,21.94,21.72,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.62,44.5,48.87,45.69,43.61,47.89,0,0,0,0,0,0,0.762,0,0.089,0.18,0.82,0.18,46.1
864597600000,1997,5,1996,8,34,7,0.452,0.0865,0.366,20847,129.1,129.1,124.1,3,3,3,747.9,712.7,780,604.9,576.9,143,119,147,0,0,0,0.191,0.167,0.203,604.9,576.9,633,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.288,0.32,0.205,0.186,0.224,0.0089,0.008,0.0097,0.723,0.676,0.771,0.031,0.029,0.034,22.39,22.21,22.55,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.23,40.47,43.91,41.36,39.54,43.04,0,0,0,0,0,0,0.689,0,0.086,0.19,0.81,0.19,46.1
865202400000,1997,6,1996,9,35,7,0.404,0.072,0.332,19075.8,120.3,120.3,113.5,3,3,3,667.6,635.9,700.9,548.6,516.9,119,119,119,0,0,0,0.178,0.17,0.187,548.6,516.9,581.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.27,0.251,0.288,0.167,0.146,0.19,0.0072,0.0062,0.0081,0.626,0.573,0.683,0.027,0.024,0.029,22.8,22.61,22.98,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.87,36.81,41,37.85,35.71,40.1,0,0,0,0,0,0,0.631,0,0.072,0.18,0.82,0.18,47.2
865807200000,1997,6,1996,9,36,7,0.362,0.072,0.29,16708.6,105.4,105.4,99.46,3,2,2.4285714285714284,599,572.7,626.8,480,453.7,119,119,119,0,0,0,0.199,0.19,0.208,480,453.7,507.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.216,0.246,0.126,0.113,0.14,0.0053,0.0047,0.0059,0.575,0.528,0.621,0.024,0.022,0.026,23.13,23.04,23.25,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.21,34.94,51.86,42.33,33.89,48.2,0,0,0,0,0,0,0.553,0,0.072,0.2,0.8,0.2,46.2
866412000000,1997,6,1996,9,37,7,0.328,0.072,0.256,15287.6,95.49,95.49,91,2,2,2,541.5,519.4,564.2,422.5,400.4,119,119,119,0,0,0,0.22,0.211,0.229,422.5,400.4,445.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.196,0.212,0.0984,0.088,0.109,0.0041,0.0037,0.0046,0.53,0.497,0.564,0.022,0.021,0.024,23.43,23.3,23.57,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.43,44.18,48.72,45.5,43.3,47.74,0,0,0,0,0,0,0.506,0,0.072,0.22,0.78,0.22,46.6
867016800000,1997,6,1996,9,38,7,0.298,0.072,0.226,13612.5,85.19,85.19,81.03,2,2,2,493.1,474.3,512.5,374.1,355.3,119,119,119,0,0,0,0.241,0.232,0.251,374.1,355.3,393.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.18,0.194,0.0756,0.0667,0.0847,0.0031,0.0027,0.0035,0.458,0.429,0.487,0.019,0.018,0.02,23.72,23.61,23.84,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.925,0.935,41.41,39.41,43.46,40.51,38.42,42.59,0,0,0,0,0,0,0.45,0,0.072,0.24,0.76,0.24,45.7
867621600000,1997,6,1996,9,39,7,0.274,0.0803,0.194,11588.3,75.53,75.53,68.98,2,2,2,452.8,437.3,468.5,320.1,302.3,132.7,119,135,0,0,0,0.294,0.254,0.309,320.1,302.3,349.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.178,0.0501,0.0417,0.064,0.0021,0.0017,0.0026,0.378,0.351,0.421,0.016,0.014,0.017,23.98,23.87,24.08,0.944,0.941,0.948,0.97,0.97,0.973,0.916,0.913,0.923,35.54,33.6,38.8,34.49,32.59,37.77,0,0,0,0,0,0,0.383,0,0.08,0.29,0.71,0.29,42.3
868226400000,1997,7,1996,10,40,7,0.253,0.0816,0.171,10243.6,64.07,64.07,60.97,2,2,2,417.7,403.7,432.1,282.7,268.7,135,135,135,0,0,0,0.323,0.312,0.334,282.7,268.7,297.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0324,0.0258,0.0393,0.0013,0.0011,0.0016,0.322,0.301,0.344,0.013,0.012,0.014,24.2,24.11,24.28,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.43,29.88,33.03,30.49,28.98,32.04,0,0,0,0,0,0,0.339,0,0.082,0.32,0.68,0.32,40.5
868831200000,1997,7,1996,10,41,7,0.235,0.0816,0.153,9163.26,57.19,57.19,54.54,2,2,2,387.8,375.5,400.1,252.8,240.5,135,135,135,0,0,0,0.348,0.337,0.359,252.8,240.5,265.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.141,0.15,0.0192,0.0162,0.0241,0.00078,0.00066,0.00098,0.278,0.262,0.296,0.011,0.011,0.012,24.38,24.3,24.46,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.12,26.73,29.48,27.27,25.93,28.6,0,0,0,0,0,0,0.303,0,0.082,0.35,0.65,0.35,39
869436000000,1997,7,1996,10,42,7,0.218,0.0816,0.137,8210.73,50.95,50.95,48.87,2,1,1.2857142857142858,360.8,350.1,371.4,225.8,215.1,135,135,135,0,0,0,0.374,0.363,0.386,225.8,215.1,236.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.14,0.0149,0.014,0.0158,0.0006,0.00056,0.00064,0.353,0.254,0.405,0.014,0.01,0.016,24.44,24.37,24.51,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.87,25.86,52.52,41.65,25.08,48.2,0,0,0,0,0,0,0.272,0,0.081,0.37,0.63,0.37,37.7
870040800000,1997,7,1996,10,43,7,0.204,0.0765,0.127,7936.54,48.2,48.2,47.24,1,1,1,336.7,324.1,346.6,210.2,203.1,126.4,115,135,0,0,0,0.375,0.344,0.399,210.2,203.1,219,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.131,0.0136,0.013,0.0144,0.00055,0.00052,0.00058,0.369,0.358,0.383,0.015,0.014,0.015,24.55,24.49,24.61,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.41,46.71,50.5,47.24,45.78,48.2,0,0,0,0,0,0,0.262,0,0.077,0.38,0.62,0.38,38.9
870645600000,1997,8,1996,11,44,7,0.186,0.0696,0.117,7327.63,46.28,46.28,43.62,1,1,1,307.7,296,319.5,192.7,181,115,115,115,0,0,0,0.374,0.36,0.389,192.7,181,204.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.117,0.126,0.0121,0.0111,0.0131,0.00048,0.00044,0.00053,0.336,0.315,0.357,0.013,0.013,0.014,24.72,24.65,24.8,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,44.51,41.77,47.23,43.62,40.93,46.28,0,0,0,0,0,0,0.242,0,0.069,0.37,0.63,0.37,39.4
871250400000,1997,8,1996,11,45,7,0.171,0.0696,0.102,6346.69,40.03,40.03,37.78,1,1,1,283.3,274.4,292.4,168.3,159.4,115,115,115,0,0,0,0.406,0.393,0.419,168.3,159.4,177.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.0093,0.0108,0.0004,0.00037,0.00043,0.293,0.277,0.309,0.012,0.011,0.012,24.87,24.82,24.93,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.8,36.7,40.93,37.78,35.6,40.03,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.1
871855200000,1997,8,1996,11,46,7,0.159,0.0696,0.0896,5550.72,34.92,34.92,33.04,1,1,1,263.1,255.5,271.4,148.1,140.5,115,115,115,0,0,0,0.437,0.424,0.45,148.1,140.5,156.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00834,0.00769,0.00904,0.00033,0.0003,0.00036,0.257,0.243,0.271,0.01,0.0096,0.011,24.99,24.94,25.04,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.06,32.26,36,33.04,31.29,34.92,0,0,0,0,0,0,0.184,0,0.0694,0.44,0.56,0.44,34.9
872460000000,1997,8,1996,11,47,7,0.149,0.0696,0.0793,4895,30.73,30.73,29.14,1,1,1,246,239.9,253,131,124.9,115,115,115,0,0,0,0.468,0.454,0.479,131,124.9,138,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0998,0.0976,0.102,0.00689,0.00637,0.00748,0.00027,0.00025,0.0003,0.226,0.215,0.239,0.0089,0.0085,0.0094,25.1,25.05,25.15,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.04,28.61,31.68,29.14,27.75,30.73,0,0,0,0,0,0,0.162,0,0.0697,0.47,0.53,0.47,32.9
873064800000,1997,9,1996,12,48,7,0.138,0.055,0.0834,5181.55,32.69,32.69,30.84,1,1,1,228.8,221,236.9,137.8,130,91,91,91,0,0,0,0.398,0.384,0.412,137.8,130,145.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.097,0.103,0.00746,0.0068,0.00815,0.00029,0.00027,0.00032,0.236,0.222,0.25,0.0093,0.0087,0.0099,25.19,25.13,25.25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.8,29.97,33.7,30.84,29.07,32.69,0,0,0,0,0,0,0.171,0,0.0546,0.4,0.6,0.4,37.5
873669600000,1997,9,1996,12,49,7,0.129,0.0485,0.0803,5001.32,31.67,31.67,29.77,1,1,1,212.9,208.2,218.6,132.8,123.8,80.14,72,91,0,0,0,0.376,0.338,0.424,132.8,123.8,140.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0947,0.0994,0.00704,0.00627,0.00772,0.00028,0.00025,0.0003,0.226,0.211,0.24,0.0089,0.0083,0.0094,25.3,25.27,25.32,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.69,28.48,32.65,29.77,27.63,31.67,0,0,0,0,0,0,0.165,0,0.0487,0.38,0.62,0.38,38.8
874274400000,1997,9,1996,12,50,7,0.122,0.0435,0.0784,4888.01,30.42,30.42,29.1,1,1,1,201.6,195.9,207.4,129.6,123.9,72,72,72,0,0,0,0.357,0.347,0.368,129.6,123.9,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0934,0.0974,0.00677,0.00628,0.00726,0.00026,0.00025,0.00028,0.22,0.209,0.23,0.0086,0.0082,0.009,25.36,25.33,25.38,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30,28.61,31.36,29.1,27.75,30.42,0,0,0,0,0,0,0.162,0,0.0436,0.36,0.64,0.36,40.1
874879200000,1997,9,1996,12,51,7,0.114,0.0435,0.0704,4357.53,27.28,27.28,25.94,1,1,1,188.5,183.6,194,116.5,111.6,72,72,72,0,0,0,0.382,0.371,0.392,116.5,111.6,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.089,0.0927,0.00565,0.00523,0.00612,0.00022,0.0002,0.00024,0.196,0.187,0.206,0.0077,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.74,25.52,28.12,25.94,24.75,27.28,0,0,0,0,0,0,0.144,0,0.0436,0.38,0.62,0.38,38.2
875484000000,1997,9,1996,12,52,7,0.108,0.0349,0.073,4523.93,28.57,28.57,26.93,1,1,1,178.3,174.6,182.2,120.6,108.8,57.71,52,72,0,0,0,0.323,0.29,0.398,120.6,108.8,127.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0881,0.0911,0.006,0.005,0.00659,0.00023,0.0002,0.00026,0.201,0.183,0.212,0.0079,0.0071,0.0083,25.36,25.35,25.38,0.925,0.917,0.929,0.97,0.97,0.97,0.897,0.889,0.902,27.76,24.84,29.45,26.93,24.1,28.57,0,0,0,0,0,0,0.15,0,0.035,0.32,0.68,0.32,41.9
876088800000,1997,10,1997,1,1,7,0.105,0.0314,0.0732,4536.72,27.32,27.32,27,1,1,1,173,172.1,174.3,121,120.1,52,52,52,0,0,0,0.301,0.298,0.302,121,120.1,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0888,0.0885,0.0893,0.00603,0.00596,0.00614,0.00024,0.00023,0.00024,0.201,0.199,0.203,0.0079,0.0078,0.0079,25.35,25.35,25.35,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.84,27.61,28.16,27,26.79,27.32,0,0,0,0,0,0,0.15,0,0.0318,0.3,0.7,0.3,43.2
876693600000,1997,10,1997,1,2,7,0.103,0.0314,0.072,4455.25,27.39,27.39,26.52,1,1,1,171,167.4,174.6,119,115.5,52,52,52,0,0,0,0.304,0.298,0.311,119,115.5,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.0869,0.0894,0.00587,0.00556,0.00617,0.00023,0.00022,0.00024,0.197,0.191,0.203,0.0077,0.0075,0.008,25.34,25.34,25.35,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.34,26.45,28.23,26.52,25.66,27.39,0,0,0,0,0,0,0.147,0,0.031,0.3,0.7,0.3,43.3
877298400000,1997,10,1997,1,3,7,0.098,0.0423,0.0556,3426.5,25.33,25.33,20.4,1,1,1,162,157.9,166.1,91.98,84.88,70,52,73,0,0,0,0.433,0.313,0.462,91.98,84.88,114.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0789,0.0864,0.00357,0.00296,0.00545,0.00014,0.00012,0.00021,0.151,0.139,0.188,0.0059,0.0054,0.0074,25.37,25.34,25.38,0.924,0.92,0.928,0.965,0.962,0.97,0.891,0.888,0.893,21.14,19.61,26.11,20.4,18.87,25.33,0,0,0,0,0,0,0.113,0,0.0424,0.43,0.57,0.43,35
877903200000,1997,10,1997,1,4,7,0.0958,0.0402,0.0556,3428.85,24.22,24.22,20.41,1,1,1,158.4,155.1,161.2,92,82.14,66.43,50,73,0,0,0,0.42,0.313,0.471,92,82.14,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0779,0.0844,0.00357,0.00273,0.00506,0.00014,0.00011,0.0002,0.151,0.134,0.18,0.0059,0.0053,0.007,25.37,25.34,25.38,0.925,0.917,0.931,0.964,0.961,0.97,0.892,0.89,0.895,21.15,19.04,24.97,20.41,18.3,24.22,0,0,0,0,0,0,0.113,0,0.0402,0.42,0.58,0.42,35.8
878508000000,1997,11,1997,2,5,7,0.0977,0.0302,0.0675,4153.53,25.48,25.48,24.72,1,1,1,161.6,158.4,164.7,111.6,108.4,50,50,50,0,0,0,0.31,0.304,0.316,111.6,108.4,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.084,0.0863,0.00524,0.00497,0.0055,0.00021,0.00019,0.00022,0.184,0.178,0.189,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.894,25.49,24.7,26.26,24.72,23.96,25.48,0,0,0,0,0,0,0.137,0,0.0302,0.31,0.69,0.31,42.5
879112800000,1997,11,1997,2,6,7,0.103,0.0302,0.0731,4533.29,28.39,28.39,26.98,1,1,1,170.9,162,176.8,120.9,112,50,50,50,0,0,0,0.293,0.283,0.309,120.9,112,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0853,0.0905,0.00603,0.00527,0.00652,0.00024,0.00021,0.00026,0.2,0.184,0.211,0.0078,0.0072,0.0082,25.34,25.34,25.34,0.925,0.919,0.929,0.97,0.97,0.97,0.898,0.892,0.901,27.82,25.58,29.27,26.98,24.82,28.39,0,0,0,0,0,0,0.15,0,0.0299,0.29,0.71,0.29,44
879717600000,1997,11,1997,2,7,7,0.104,0.0302,0.0738,4579.46,28.33,28.33,27.26,1,1,1,172.1,169.4,176.5,122.1,119.4,50,50,50,0,0,0,0.291,0.283,0.295,122.1,119.4,126.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0879,0.0904,0.00612,0.0059,0.0065,0.00024,0.00023,0.00025,0.202,0.197,0.21,0.0079,0.0077,0.0082,25.34,25.34,25.34,0.926,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.1,27.42,29.2,27.26,26.6,28.33,0,0,0,0,0,0,0.151,0,0.0302,0.29,0.71,0.29,44
880322400000,1997,11,1997,2,8,7,0.102,0.0302,0.072,4459.73,27.2,27.2,26.55,1,1,1,169.1,166.9,171.8,119.1,116.9,50,50,50,0,0,0,0.296,0.291,0.3,119.1,116.9,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.087,0.0888,0.00588,0.00569,0.0061,0.00023,0.00022,0.00024,0.197,0.193,0.202,0.0077,0.0076,0.0079,25.34,25.34,25.34,0.924,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.37,26.81,28.04,26.55,26,27.2,0,0,0,0,0,0,0.147,0,0.03,0.3,0.71,0.29,43.7
880927200000,1997,12,1997,3,9,7,0.103,0.0357,0.0671,4130.22,26.56,26.56,24.58,1,1,1,169.9,165.8,178.1,110.9,106.8,59,59,59,0,0,0,0.347,0.331,0.356,110.9,106.8,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0849,0.0892,0.00518,0.00483,0.00587,0.0002,0.00019,0.00023,0.184,0.176,0.198,0.0072,0.0069,0.0078,25.36,25.36,25.36,0.919,0.916,0.924,0.97,0.97,0.97,0.891,0.888,0.897,25.34,24.32,27.38,24.58,23.59,26.56,0,0,0,0,0,0,0.137,0,0.0359,0.35,0.65,0.35,40.1
881532000000,1997,12,1997,3,10,7,0.105,0.0357,0.0692,4267.85,26.76,26.76,25.4,1,1,1,173.3,168,178.9,114.3,109,59,59,59,0,0,0,0.34,0.33,0.351,114.3,109,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0856,0.0895,0.00547,0.00502,0.00594,0.00021,0.0002,0.00023,0.19,0.18,0.2,0.0074,0.0071,0.0078,25.36,25.36,25.36,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,26.19,24.86,27.58,25.4,24.11,26.76,0,0,0,0,0,0,0.141,0,0.0358,0.34,0.66,0.34,40.6
882136800000,1997,12,1997,3,11,7,0.102,0.0357,0.0664,4082.65,25.17,25.17,24.3,1,1,1,168.8,164.7,172.4,109.8,105.7,59,59,59,0,0,0,0.35,0.342,0.358,109.8,105.7,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0845,0.0872,0.00508,0.00474,0.00539,0.0002,0.00019,0.00021,0.182,0.174,0.188,0.0071,0.0068,0.0074,25.36,25.35,25.36,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.893,25.05,24.05,25.94,24.3,23.33,25.17,0,0,0,0,0,0,0.135,0,0.0356,0.35,0.65,0.35,40
882741600000,1997,12,1997,3,12,7,0.108,0.0357,0.0723,4477.91,27.69,27.69,26.65,1,1,1,178.5,174,182.8,119.5,115,59,59,59,0,0,0,0.331,0.323,0.339,119.5,115,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0878,0.0909,0.00591,0.00553,0.00627,0.00023,0.00022,0.00025,0.199,0.191,0.207,0.0078,0.0075,0.0081,25.36,25.36,25.36,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.48,26.35,28.55,26.65,25.56,27.69,0,0,0,0,0,0,0.148,0,0.0357,0.33,0.67,0.33,41.5
883346400000,1997,12,1997,3,13,7,0.114,0.0405,0.0732,4541.65,28.16,28.16,27.03,1,1,1,188,182.5,197.3,121,111.4,67,59,73,0,0,0,0.356,0.319,0.396,121,111.4,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0883,0.0928,0.00603,0.00522,0.00643,0.00024,0.0002,0.00025,0.203,0.186,0.21,0.0079,0.0073,0.0082,25.37,25.36,25.39,0.926,0.919,0.929,0.97,0.97,0.97,0.898,0.891,0.901,27.87,25.48,29.03,27.03,24.71,28.16,0,0,0,0,0,0,0.15,0,0.0408,0.36,0.64,0.36,39.8
883951200000,1998,1,1997,4,14,7,0.127,0.0442,0.0833,5198.45,32.69,32.69,30.94,1,1,1,210.7,201.4,218.3,137.7,128.4,73,73,73,0,0,0,0.347,0.334,0.363,137.7,128.4,145.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0942,0.1,0.00745,0.00666,0.0081,0.00029,0.00026,0.00032,0.233,0.217,0.247,0.0091,0.0085,0.0097,25.3,25.24,25.38,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.9,29.7,33.7,30.94,28.81,32.69,0,0,0,0,0,0,0.172,0,0.0437,0.35,0.66,0.34,40.9
884556000000,1998,1,1997,4,15,7,0.145,0.0442,0.101,6371.26,41.37,41.37,37.92,1,1,1,240.6,224.6,254.7,167.6,151.6,73,73,73,0,0,0,0.304,0.287,0.325,167.6,151.6,181.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.113,0.00999,0.00864,0.0112,0.00039,0.00034,0.00044,0.287,0.258,0.312,0.011,0.01,0.012,25.07,24.97,25.19,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.911,0.93,38.91,35.18,42.22,37.92,34.13,41.37,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.9
885160800000,1998,1,1997,4,16,7,0.17,0.0442,0.126,7863.08,50.3,50.3,46.8,2,1,1.1428571428571428,281.5,262.1,303.6,208.5,189.1,73,73,73,0,0,0,0.26,0.24,0.279,208.5,189.1,230.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.116,0.13,0.0135,0.0118,0.0154,0.00054,0.00047,0.00061,0.338,0.244,0.382,0.013,0.0097,0.015,24.84,24.74,24.93,0.951,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.939,44.54,25.93,51.41,43.21,25.15,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.3
885765600000,1998,1,1997,4,17,7,0.209,0.0452,0.164,9945.96,64.65,64.65,59.2,2,2,2,346,313.2,380.5,271.3,240.2,74.71,73,85,0,0,0,0.216,0.198,0.233,271.3,240.2,296.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.134,0.154,0.0276,0.0162,0.0388,0.0011,0.00065,0.0016,0.298,0.255,0.335,0.012,0.01,0.014,24.57,24.36,24.78,0.934,0.926,0.939,0.97,0.97,0.97,0.906,0.898,0.911,30.52,27.03,33.32,29.6,26.22,32.32,0,0,0,0,0,0,0.329,0,0.045,0.22,0.78,0.22,47.6
886370400000,1998,2,1997,5,18,7,0.263,0.0514,0.212,12794.3,87.58,87.58,76.16,2,2,2,434.9,390.6,487.4,349.9,305.6,85,85,85,0,0,0,0.196,0.174,0.218,349.9,305.6,402.4,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.173,0.158,0.192,0.0642,0.0432,0.0889,0.0026,0.0018,0.0037,0.416,0.35,0.495,0.017,0.014,0.02,24.03,23.71,24.3,0.948,0.941,0.955,0.974,0.97,0.98,0.924,0.913,0.936,39.07,34.27,44.69,38.08,33.24,43.79,0,0,0,0,0,0,0.423,0,0.051,0.2,0.81,0.19,48.6
886975200000,1998,2,1997,5,19,7,0.354,0.0514,0.303,17662.3,121.5,121.5,105.1,3,2,2.5714285714285716,585.4,507.9,668.7,500.4,422.9,85,85,85,0,0,0,0.146,0.127,0.167,500.4,422.9,583.7,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.236,0.199,0.282,0.14,0.0986,0.191,0.0059,0.0041,0.0081,0.587,0.526,0.678,0.025,0.022,0.029,23.19,22.75,23.59,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.1,35.73,51.27,41.81,34.66,48.2,0,0,0,0,0,0,0.584,0,0.051,0.15,0.86,0.14,49.9
887580000000,1998,2,1997,5,20,7,0.459,0.0549,0.404,22960.9,141.4,141.4,136.7,3,3,3,759.3,697.4,797.7,668.6,612.4,90.71,85,105,0,0,0,0.119,0.109,0.133,668.6,612.4,695,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.331,0.298,0.347,0.248,0.21,0.265,0.011,0.009,0.012,0.822,0.726,0.865,0.036,0.031,0.038,22.24,22.04,22.58,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.49,43.17,48.09,45.56,42.31,47.13,0,0,0,0,0,0,0.759,0,0.055,0.12,0.88,0.12,50
888184800000,1998,2,1997,5,21,7,0.488,0.0656,0.423,23760.7,142.7,142.7,141.4,3,3,3,807.6,802.5,812.8,699.2,683.8,108.4,105,129,0,0,0,0.134,0.129,0.159,699.2,683.8,706,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.351,0.347,0.354,0.268,0.258,0.273,0.012,0.011,0.012,0.876,0.855,0.887,0.038,0.037,0.039,21.99,21.97,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.11,47.05,48.52,47.14,46.11,47.55,0,0,0,0,0,0,0.786,0,0.065,0.13,0.87,0.13,48.7
888789600000,1998,3,1997,6,22,7,0.489,0.078,0.411,23127.5,138,138,137.7,3,3,3,808.8,805.9,811,679.8,676.9,129,129,129,0,0,0,0.159,0.159,0.16,679.8,676.9,682,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.345,0.343,0.346,0.255,0.253,0.257,0.011,0.011,0.011,0.848,0.843,0.852,0.037,0.037,0.037,22.02,22,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.82,46.66,46.95,45.89,45.73,46.01,0,0,0,0,0,0,0.765,0,0.078,0.16,0.84,0.16,47.3
889394400000,1998,3,1997,6,23,7,0.501,0.0685,0.433,23935.2,144.6,144.6,142.5,3,3,3,828.5,809.3,858.3,715.2,680.3,113.3,107,129,0,0,0,0.137,0.125,0.159,715.2,680.3,751.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.364,0.345,0.388,0.279,0.255,0.303,0.012,0.011,0.013,0.907,0.849,0.971,0.04,0.037,0.043,21.88,21.7,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.94,46.85,50.98,47.49,45.91,48.2,0,0,0,0,0,0,0.792,0,0.068,0.14,0.86,0.14,47.8
889999200000,1998,3,1997,6,24,7,0.565,0.0647,0.5,26960.3,170.7,170.7,160.5,4,3,3.857142857142857,933.9,872.7,991.8,826.9,765.7,107,107,107,0,0,0,0.115,0.108,0.123,826.9,765.7,884.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.458,0.402,0.511,0.339,0.31,0.367,0.015,0.014,0.017,1.03,0.946,1.12,0.046,0.042,0.051,21.33,21.01,21.61,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.11,39.58,51.74,41.84,38.59,48.2,0,0,0,0,0,0,0.892,0,0.065,0.11,0.88,0.12,47.7
890604000000,1998,3,1997,6,25,7,0.633,0.0647,0.568,30068,186.4,186.4,179,4,4,4,1047,1004,1097,939.9,897.2,107,107,107,0,0,0,0.102,0.0975,0.107,939.9,897.2,990.2,990,990,990,968,967.9,968.2,22,21.8,22.1,0.562,0.522,0.611,0.394,0.373,0.418,0.018,0.017,0.019,1.22,1.14,1.31,0.055,0.052,0.06,20.74,20.49,20.95,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.66,44.03,47.54,44.74,43.15,46.59,0,0,0,0,0,0,0.994,0,0.065,0.1,0.9,0.1,47.5
891208800000,1998,3,1997,6,26,7,0.726,0.0824,0.638,32137.8,192.8,192.8,191.3,4,4,4,1200,1116,1292,1063,1009,136.3,107,148,8,0,44,0.114,0.0938,0.127,1055,1009,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.726,0.638,0.813,0.548,0.443,0.648,0.026,0.02,0.031,1.57,1.36,1.76,0.073,0.063,0.083,19.91,19.42,20.37,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.15,48.04,50.26,47.82,47.08,48.2,0,0,0,0,0,0,1.06,0,0.088,0.11,0.88,0.12,44.3
891813600000,1998,4,1997,7,27,7,0.844,0.0895,0.665,32170.4,192.8,192.8,191.5,4,4,4,1396,1325,1441,1248,1177,148,148,148,148.4,77,193,0.106,0.103,0.112,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.857,0.826,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.83,0.087,0.084,0.088,19.05,18.88,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.93,48.5,49.63,47.87,47.53,48.2,0,0,0,0,0,0,1.06,0,0.179,0.11,0.79,0.21,38.1
892418400000,1998,4,1997,7,28,7,0.879,0.0895,0.665,31862.4,190,190,189.7,4,4,4,1453,1444,1459,1305,1296,148,148,148,205,196,211,0.102,0.101,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.881,0.877,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.83,0.088,0.088,0.089,18.84,18.82,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.38,48.32,48.47,47.41,47.36,47.5,0,0,0,0,0,0,1.05,0,0.214,0.1,0.76,0.24,36.2
893023200000,1998,4,1997,7,29,7,0.827,0.0895,0.665,32245.5,192.8,192.8,191.9,4,4,4,1368,1277,1434,1220,1129,148,148,148,119.7,29,186,0.108,0.103,0.116,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.846,0.808,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.088,19.15,18.9,19.47,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.21,48.56,50.08,47.98,47.59,48.2,0,0,0,0,0,0,1.07,0,0.162,0.11,0.8,0.2,39
893628000000,1998,4,1997,7,30,7,0.697,0.0893,0.608,31158,192.8,192.8,185.5,4,4,4,1153,1063,1245,1005,915.9,147.6,147,148,0,0,0,0.128,0.119,0.138,1005,915.9,1097,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.659,0.547,0.791,0.476,0.382,0.641,0.022,0.017,0.03,1.41,1.18,1.73,0.065,0.054,0.081,20.21,19.6,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.5,44.45,50.29,46.37,43.56,48.2,0,0,0,0,0,0,1.03,0,0.089,0.13,0.87,0.13,44.7
894232800000,1998,5,1997,8,31,7,0.589,0.0889,0.5,26567.1,170.7,170.7,158.1,4,3,3.7142857142857144,973.9,914,1040,826.9,767,147,147,147,0,0,0,0.151,0.141,0.161,826.9,767,892.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.466,0.411,0.526,0.339,0.31,0.371,0.015,0.014,0.017,1.05,0.987,1.14,0.047,0.044,0.052,21.16,20.83,21.44,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.64,40.04,52.24,42.98,39.08,48.2,0,0,0,0,0,0,0.879,0,0.089,0.15,0.85,0.15,45.1
894837600000,1998,5,1997,8,32,7,0.517,0.0889,0.428,23681,144.6,144.6,141,3,3,3,855.2,814.5,898.5,708.2,667.5,147,147,147,0,0,0,0.172,0.164,0.18,708.2,667.5,751.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.365,0.339,0.397,0.274,0.247,0.303,0.012,0.011,0.013,0.9,0.829,0.98,0.04,0.036,0.044,21.78,21.53,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.23,45.95,50.59,46.99,45.04,48.2,0,0,0,0,0,0,0.783,0,0.089,0.17,0.83,0.17,45.8
895442400000,1998,5,1997,8,33,7,0.467,0.0889,0.378,21425.2,133,133,127.5,3,3,3,771.4,737.6,802.5,624.4,590.6,147,147,147,0,0,0,0.191,0.183,0.199,624.4,590.6,655.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.296,0.333,0.218,0.196,0.239,0.0095,0.0084,0.01,0.756,0.699,0.809,0.033,0.03,0.035,22.26,22.08,22.45,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.38,41.33,45.25,42.51,40.46,44.35,0,0,0,0,0,0,0.709,0,0.089,0.19,0.81,0.19,45.9
896047200000,1998,5,1997,8,34,7,0.417,0.0889,0.328,18761.4,118.8,118.8,111.7,3,3,3,689.3,655.8,724.7,542.3,508.8,147,147,147,0,0,0,0.214,0.203,0.224,542.3,508.8,577.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.268,0.249,0.288,0.163,0.141,0.187,0.007,0.006,0.0081,0.618,0.562,0.678,0.026,0.024,0.029,22.72,22.52,22.92,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.26,36.1,40.52,37.22,35.02,39.6,0,0,0,0,0,0,0.62,0,0.089,0.21,0.79,0.21,45
896652000000,1998,6,1997,9,35,7,0.373,0.072,0.301,17121.9,109,109,101.9,3,2,2.5714285714285716,616.1,588.3,645.1,497.1,469.3,119,119,119,0,0,0,0.193,0.184,0.202,497.1,469.3,526.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.24,0.224,0.257,0.135,0.12,0.152,0.0057,0.0051,0.0065,0.588,0.54,0.635,0.025,0.023,0.027,23.05,22.93,23.15,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,43.02,35.49,52.62,40.86,34.42,48.2,0,0,0,0,0,0,0.566,0,0.072,0.19,0.81,0.19,45.9
897256800000,1998,6,1997,9,36,7,0.336,0.072,0.264,15703.4,96.4,96.4,93.47,2,2,2,556.1,533.3,580.3,437.1,414.3,119,119,119,0,0,0,0.214,0.205,0.223,437.1,414.3,461.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.201,0.22,0.105,0.0946,0.117,0.0044,0.0039,0.0049,0.552,0.518,0.591,0.023,0.022,0.025,23.35,23.2,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.88,45.6,50.24,46.74,44.69,48.2,0,0,0,0,0,0,0.519,0,0.072,0.21,0.79,0.21,46.7
897861600000,1998,6,1997,9,37,7,0.305,0.072,0.233,14039.2,87.91,87.91,83.57,2,2,2,504.9,485.5,525.9,385.9,366.5,119,119,119,0,0,0,0.236,0.226,0.245,385.9,366.5,406.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.199,0.0812,0.072,0.0911,0.0034,0.003,0.0038,0.475,0.446,0.507,0.02,0.018,0.021,23.65,23.53,23.77,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.66,40.6,44.85,41.78,39.68,43.95,0,0,0,0,0,0,0.464,0,0.072,0.24,0.76,0.24,46
898466400000,1998,6,1997,9,38,7,0.279,0.072,0.207,12418.3,77.94,77.94,73.92,2,2,2,461.2,444.7,479.2,342.2,325.7,119,119,119,0,0,0,0.258,0.248,0.268,342.2,325.7,360.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.17,0.182,0.0605,0.0527,0.069,0.0025,0.0022,0.0028,0.41,0.385,0.437,0.017,0.016,0.018,23.91,23.81,24.01,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,38.01,36.23,39.94,36.96,35.15,38.97,0,0,0,0,0,0,0.411,0,0.072,0.26,0.74,0.26,44.5
899071200000,1998,6,1997,9,39,7,0.257,0.0672,0.189,11376.9,69.47,69.47,67.72,2,2,2,424.2,409.4,439.5,313,301.4,111.1,108,119,0,0,0,0.262,0.252,0.274,313,301.4,321.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.16,0.168,0.0467,0.0413,0.0506,0.0019,0.0017,0.0021,0.365,0.347,0.377,0.015,0.014,0.015,24.13,24.04,24.21,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.91,33.67,35.81,33.86,32.66,34.74,0,0,0,0,0,0,0.376,0,0.068,0.26,0.74,0.26,44.3
899676000000,1998,7,1997,10,40,7,0.237,0.0653,0.172,10340.1,64.31,64.31,61.55,2,2,2,391.9,379.6,404.8,283.9,271.6,108,108,108,0,0,0,0.276,0.267,0.284,283.9,271.6,296.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.158,0.033,0.0272,0.0391,0.0013,0.0011,0.0016,0.321,0.302,0.34,0.013,0.012,0.014,24.32,24.24,24.4,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.73,30.36,33.15,30.77,29.45,32.16,0,0,0,0,0,0,0.342,0,0.065,0.28,0.73,0.27,43.6
900280800000,1998,7,1997,10,41,7,0.22,0.0653,0.155,9318.3,58.02,58.02,55.47,2,2,2,363.7,352.6,375.5,255.7,244.6,108,108,108,0,0,0,0.297,0.288,0.306,255.7,244.6,267.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.148,0.0201,0.0165,0.0253,0.00081,0.00067,0.001,0.279,0.264,0.296,0.011,0.011,0.012,24.5,24.43,24.57,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.59,27.34,29.91,27.73,26.52,29.01,0,0,0,0,0,0,0.308,0,0.065,0.3,0.7,0.3,42.4
900885600000,1998,7,1997,10,42,7,0.205,0.0653,0.14,8378.45,52.25,52.25,49.87,2,1,1.5714285714285714,339.4,330.4,349,231.4,222.4,108,108,108,0,0,0,0.318,0.309,0.327,231.4,222.4,241,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.139,0.0154,0.0147,0.0162,0.00062,0.00059,0.00065,0.315,0.249,0.4,0.013,0.01,0.016,24.59,24.52,24.65,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.35,25.84,52.65,35.26,25.06,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,40.9
901490400000,1998,7,1997,10,43,7,0.192,0.0627,0.13,8055.66,48.2,48.2,47.95,1,1,1,318,307.7,327.4,214.3,207.4,103.7,93,108,0,0,0,0.326,0.299,0.342,214.3,207.4,219.4,990,990,990,965,964.9,965,25,25,25.1,0.129,0.127,0.131,0.014,0.0134,0.0144,0.00056,0.00053,0.00058,0.374,0.363,0.384,0.015,0.014,0.015,24.64,24.58,24.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.56,47.95,50.67,47.95,46.99,48.2,0,0,0,0,0,0,0.266,0,0.062,0.33,0.68,0.32,42
902095200000,1998,8,1997,11,44,7,0.178,0.0562,0.122,7698.2,47.98,47.98,45.82,1,1,1,294.6,285.6,304.2,201.6,192.6,93,93,93,0,0,0,0.316,0.306,0.326,201.6,192.6,211.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.126,0.0129,0.0121,0.0137,0.00051,0.00048,0.00055,0.35,0.334,0.368,0.014,0.013,0.015,24.77,24.71,24.82,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.76,44.65,48.96,45.82,43.76,47.98,0,0,0,0,0,0,0.255,0,0.056,0.32,0.69,0.31,43.2
902700000000,1998,8,1997,11,45,7,0.166,0.0562,0.109,6884.92,43.06,43.06,40.98,1,1,1,273.8,265.6,282.6,180.8,172.6,93,93,93,0,0,0,0.34,0.329,0.35,180.8,172.6,189.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0111,0.0104,0.0119,0.00044,0.00041,0.00047,0.313,0.299,0.329,0.012,0.012,0.013,24.89,24.84,24.94,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.923,0.932,41.87,39.94,43.94,40.98,38.98,43.06,0,0,0,0,0,0,0.228,0,0.057,0.34,0.66,0.34,41.5
903304800000,1998,8,1997,11,46,7,0.155,0.0562,0.0985,6148.62,38.37,38.37,36.6,1,1,1,255.9,249.5,263.1,162.9,156.5,93,93,93,0,0,0,0.364,0.353,0.373,162.9,156.5,170.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.0096,0.00905,0.0102,0.00038,0.00036,0.0004,0.281,0.27,0.294,0.011,0.011,0.012,25,24.95,25.03,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.921,37.67,36.15,39.37,36.6,35.07,38.37,0,0,0,0,0,0,0.203,0,0.0565,0.36,0.64,0.36,39.7
903909600000,1998,8,1997,11,47,7,0.146,0.0562,0.09,5600.61,34.64,34.64,33.34,1,1,1,241.8,236.1,247.6,148.8,143.1,93,93,93,0,0,0,0.385,0.376,0.394,148.8,143.1,154.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.0084,0.00791,0.00889,0.00033,0.00031,0.00035,0.256,0.246,0.266,0.01,0.0097,0.011,25.09,25.05,25.14,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.37,33.02,35.71,33.34,32.03,34.64,0,0,0,0,0,0,0.185,0,0.056,0.38,0.62,0.38,38.4
904514400000,1998,8,1997,11,48,7,0.136,0.0454,0.091,5689,35.85,35.85,33.86,1,1,1,225.5,216.7,234.2,150.5,141.2,75,72,93,0,0,0,0.332,0.311,0.397,150.5,141.2,159.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.00855,0.00775,0.00928,0.00034,0.00031,0.00037,0.257,0.242,0.272,0.01,0.0095,0.011,25.19,25.14,25.25,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,34.91,32.57,36.95,33.86,31.59,35.85,0,0,0,0,0,0,0.188,0,0.045,0.33,0.67,0.33,41.8
905119200000,1998,9,1997,12,49,7,0.125,0.0435,0.0816,5095.14,31.98,31.98,30.33,1,1,1,207,200.5,214.2,135,128.5,72,72,72,0,0,0,0.348,0.336,0.359,135,128.5,142.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.095,0.0998,0.00722,0.00668,0.00784,0.00028,0.00026,0.00031,0.229,0.218,0.242,0.009,0.0085,0.0095,25.33,25.27,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.27,29.75,32.97,30.33,28.86,31.98,0,0,0,0,0,0,0.168,0,0.0434,0.35,0.65,0.35,40.8
905724000000,1998,9,1997,12,50,7,0.117,0.0435,0.0731,4538.03,28.41,28.41,27.01,1,1,1,192.9,187.1,198.6,120.9,115.1,72,72,72,0,0,0,0.374,0.363,0.385,120.9,115.1,126.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0903,0.0943,0.00602,0.00554,0.00651,0.00024,0.00022,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.85,26.41,29.28,27.01,25.61,28.41,0,0,0,0,0,0,0.15,0,0.0439,0.37,0.62,0.38,38.8
906328800000,1998,9,1997,12,51,7,0.11,0.0435,0.066,4059.26,25.15,25.15,24.16,1,1,1,181.1,177,185.2,109.1,105,72,72,72,0,0,0,0.398,0.389,0.407,109.1,105,113.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0867,0.0896,0.00503,0.00468,0.00537,0.0002,0.00018,0.00021,0.183,0.176,0.19,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.892,24.91,23.89,25.93,24.16,23.18,25.15,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
906933600000,1998,9,1997,12,52,7,0.105,0.0366,0.0687,4237.36,27.19,27.19,25.22,1,1,1,174.1,170.7,176.8,113.6,103.1,60.57,52,72,0,0,0,0.347,0.299,0.411,113.6,103.1,121.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.086,0.0891,0.0054,0.00451,0.0061,0.00021,0.00018,0.00024,0.189,0.172,0.202,0.0074,0.0067,0.0079,25.36,25.34,25.38,0.92,0.913,0.926,0.97,0.97,0.97,0.893,0.885,0.898,26,23.43,28.03,25.22,22.72,27.19,0,0,0,0,0,0,0.14,0,0.0363,0.35,0.65,0.35,40.4
907538400000,1998,10,1998,1,1,7,0.1,0.0314,0.0685,4221.69,26.12,26.12,25.13,1,1,1,165.3,161.2,169.4,113.3,109.2,52,52,52,0,0,0,0.315,0.307,0.323,113.3,109.2,117.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0846,0.0875,0.00538,0.00503,0.00573,0.00021,0.0002,0.00022,0.187,0.18,0.194,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,25.91,24.89,26.93,25.13,24.14,26.12,0,0,0,0,0,0,0.14,0,0.0315,0.31,0.69,0.31,42.2
908143200000,1998,10,1998,1,2,7,0.0946,0.0314,0.0631,3863.96,23.81,23.81,23,1,1,1,156.4,152.7,159.8,104.4,100.7,52,52,52,0,0,0,0.333,0.325,0.341,104.4,100.7,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0817,0.0842,0.00462,0.00431,0.00491,0.00018,0.00017,0.00019,0.171,0.164,0.177,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.72,22.8,24.55,23,22.1,23.81,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.8
908748000000,1998,10,1998,1,3,7,0.09,0.0314,0.0585,3572.96,21.79,21.79,21.27,1,1,1,148.8,146.4,151.3,96.78,94.39,52,52,52,0,0,0,0.349,0.344,0.355,96.78,94.39,99.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0794,0.0812,0.00398,0.00377,0.00419,0.00016,0.00015,0.00016,0.157,0.153,0.162,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.912,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.99,21.5,22.5,21.27,20.78,21.79,0,0,0,0,0,0,0.118,0,0.0315,0.35,0.65,0.35,39.7
909352800000,1998,10,1998,1,4,7,0.0868,0.0313,0.0556,3404.2,20.61,20.61,20.26,1,1,1,143.6,142.3,145.6,91.87,90.57,51.71,50,52,0,0,0,0.36,0.351,0.365,91.87,90.57,93.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0781,0.0791,0.00356,0.00345,0.0037,0.00014,0.00014,0.00015,0.149,0.146,0.152,0.0058,0.0057,0.0059,25.35,25.35,25.35,0.919,0.917,0.921,0.965,0.965,0.966,0.887,0.886,0.888,20.99,20.73,21.34,20.26,20,20.61,0,0,0,0,0,0,0.113,0,0.0312,0.36,0.64,0.36,39.2
909957600000,1998,11,1998,2,5,7,0.0887,0.0302,0.0585,3574.07,23.05,23.05,21.27,1,1,1,146.7,143.1,154.6,96.67,93.11,50,50,50,0,0,0,0.341,0.323,0.349,96.67,93.11,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0786,0.0827,0.00397,0.00366,0.00464,0.00016,0.00014,0.00018,0.157,0.15,0.171,0.0062,0.0059,0.0067,25.34,25.34,25.35,0.916,0.911,0.918,0.967,0.966,0.97,0.885,0.883,0.887,22,21.25,23.76,21.27,20.52,23.05,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
910562400000,1998,11,1998,2,6,7,0.0955,0.0302,0.0652,4004.06,24.95,24.95,23.83,1,1,1,157.9,153.5,162.5,107.9,103.5,50,50,50,0,0,0,0.317,0.308,0.326,107.9,103.5,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0823,0.0855,0.00492,0.00455,0.00532,0.00019,0.00018,0.00021,0.177,0.169,0.185,0.0069,0.0066,0.0073,25.34,25.34,25.34,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.57,23.49,25.72,23.83,22.79,24.95,0,0,0,0,0,0,0.132,0,0.0303,0.32,0.68,0.32,41.9
911167200000,1998,11,1998,2,7,7,0.0994,0.0302,0.0692,4267.31,25.74,25.74,25.4,1,1,1,164.4,163.3,165.8,114.4,113.3,50,50,50,0,0,0,0.304,0.302,0.306,114.4,113.3,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0858,0.0866,0.00547,0.00538,0.00559,0.00021,0.00021,0.00022,0.189,0.187,0.191,0.0074,0.0073,0.0075,25.34,25.34,25.34,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.893,0.894,26.19,25.92,26.54,25.4,25.15,25.74,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
911772000000,1998,11,1998,2,8,7,0.0988,0.0302,0.0686,4224.52,25.81,25.81,25.15,1,1,1,163.3,161.2,166.1,113.3,111.2,50,50,50,0,0,0,0.306,0.301,0.31,113.3,111.2,116.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.085,0.0867,0.00538,0.0052,0.00562,0.00021,0.0002,0.00022,0.187,0.183,0.192,0.0073,0.0072,0.0075,25.34,25.34,25.34,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.895,25.92,25.38,26.6,25.15,24.62,25.81,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
912376800000,1998,11,1998,2,9,7,0.104,0.0349,0.0688,4242.09,27.09,27.09,25.25,1,1,1,171.4,165,180.3,113.7,107.9,57.71,50,59,0,0,0,0.337,0.303,0.354,113.7,107.9,121.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0853,0.09,0.00542,0.00492,0.00606,0.00021,0.00019,0.00024,0.189,0.178,0.202,0.0074,0.007,0.0079,25.35,25.34,25.36,0.92,0.916,0.926,0.97,0.97,0.97,0.893,0.889,0.898,26.03,24.59,27.93,25.25,23.85,27.09,0,0,0,0,0,0,0.14,0,0.0352,0.34,0.66,0.34,40.8
912981600000,1998,12,1998,3,10,7,0.112,0.0357,0.0768,4779.64,29.13,29.13,28.45,1,1,1,185.9,182.2,188.8,126.9,123.2,59,59,59,0,0,0,0.317,0.313,0.324,126.9,123.2,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0907,0.093,0.00654,0.00622,0.00678,0.00026,0.00024,0.00027,0.212,0.206,0.217,0.0083,0.008,0.0085,25.36,25.36,25.36,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.33,28.41,30.03,28.45,27.56,29.13,0,0,0,0,0,0,0.158,0,0.0352,0.32,0.69,0.31,42.7
913586400000,1998,12,1998,3,11,7,0.116,0.0357,0.0802,5008.81,30.75,30.75,29.81,1,1,1,191.7,189.1,195.6,132.7,130.1,59,59,59,0,0,0,0.308,0.302,0.312,132.7,130.1,136.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0931,0.0954,0.00703,0.0068,0.00736,0.00027,0.00027,0.00029,0.223,0.218,0.23,0.0087,0.0085,0.009,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.74,30.1,31.7,29.81,29.19,30.75,0,0,0,0,0,0,0.166,0,0.0358,0.31,0.69,0.31,43.2
914191200000,1998,12,1998,3,12,7,0.126,0.0357,0.0899,5636.41,37.06,37.06,33.55,1,1,1,207.6,194.8,222.7,148.6,135.8,59,59,59,0,0,0,0.285,0.265,0.303,148.6,135.8,163.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0996,0.0951,0.105,0.00838,0.00729,0.00966,0.00033,0.00028,0.00038,0.251,0.228,0.278,0.0098,0.0089,0.011,25.29,25.19,25.36,0.938,0.933,0.943,0.97,0.97,0.972,0.91,0.905,0.917,34.58,31.5,38.12,33.55,30.56,37.06,0,0,0,0,0,0,0.186,0,0.0361,0.28,0.71,0.29,44.7
914796000000,1998,12,1998,3,13,7,0.146,0.0393,0.107,6767,42.51,42.51,40.28,1,1,1,242,229,259.6,177,170,65,59,73,0,0,0,0.268,0.245,0.296,177,170,186.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.115,0.0108,0.0102,0.0116,0.00043,0.0004,0.00046,0.303,0.289,0.321,0.012,0.011,0.013,25.05,24.94,25.14,0.947,0.945,0.95,0.978,0.975,0.98,0.926,0.922,0.931,41.19,39.6,43.38,40.28,38.61,42.51,0,0,0,0,0,0,0.224,0,0.039,0.27,0.73,0.27,46.3
915400800000,1999,1,1998,4,14,7,0.17,0.0442,0.126,7854.58,50.06,50.06,46.75,2,1,1.1428571428571428,280.8,264.3,302.5,207.8,191.3,73,73,73,0,0,0,0.26,0.241,0.276,207.8,191.3,229.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.13,0.0134,0.012,0.0153,0.00053,0.00048,0.00061,0.337,0.243,0.381,0.013,0.0097,0.015,24.84,24.74,24.91,0.951,0.923,0.958,0.979,0.97,0.98,0.93,0.895,0.939,44.4,25.81,51.28,43.18,25.03,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.2
916005600000,1999,1,1998,4,15,7,0.208,0.0442,0.163,9908.93,66.11,66.11,58.98,2,2,2,343.2,311.6,376.1,270.2,238.6,73,73,73,0,0,0,0.214,0.194,0.234,270.2,238.6,303.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.133,0.156,0.0272,0.016,0.0421,0.0011,0.00064,0.0017,0.296,0.253,0.345,0.012,0.01,0.014,24.59,24.37,24.79,0.933,0.926,0.941,0.97,0.97,0.97,0.905,0.898,0.913,30.4,26.84,34.08,29.49,26.04,33.06,0,0,0,0,0,0,0.328,0,0.045,0.21,0.78,0.22,47.6
916610400000,1999,1,1998,4,16,7,0.253,0.0442,0.209,12658.8,83.69,83.69,75.35,2,2,2,418.3,384.6,455.6,345.3,311.6,73,73,73,0,0,0,0.175,0.16,0.19,345.3,311.6,382.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.159,0.184,0.062,0.0461,0.0796,0.0025,0.0019,0.0033,0.408,0.358,0.464,0.017,0.014,0.019,24.11,23.89,24.32,0.947,0.942,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.67,35,42.7,37.67,33.95,41.85,0,0,0,0,0,0,0.419,0,0.044,0.17,0.83,0.17,50
917215200000,1999,1,1998,4,17,7,0.312,0.0442,0.268,15856.7,103.8,103.8,94.38,3,2,2.142857142857143,515.7,469.1,568,442.7,396.1,73,73,73,0,0,0,0.142,0.129,0.156,442.7,396.1,495,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.206,0.189,0.229,0.108,0.0859,0.133,0.0045,0.0035,0.0056,0.54,0.484,0.603,0.022,0.02,0.025,23.54,23.32,23.8,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.22,35.68,51.86,44.72,34.61,48.2,0,0,0,0,0,0,0.524,0,0.044,0.14,0.86,0.14,50.8
917820000000,1999,2,1998,5,18,7,0.424,0.0514,0.373,21281.9,144.6,144.6,126.7,3,3,3,701.5,595.1,811,616.5,510.1,85,85,85,0,0,0,0.123,0.105,0.143,616.5,510.1,726,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.3,0.24,0.362,0.213,0.142,0.286,0.0092,0.006,0.013,0.733,0.554,0.918,0.032,0.023,0.04,22.56,21.94,23.17,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.28,36.6,49.83,42.23,35.5,48.2,0,0,0,0,0,0,0.704,0,0.051,0.12,0.88,0.12,50.2
918424800000,1999,2,1998,5,19,7,0.6,0.0694,0.531,28223.6,183.5,183.5,168,4,3,3.857142857142857,992.3,854.3,1113,877.6,769.3,114.7,85,137,0,0,0,0.114,0.0894,0.137,877.6,769.3,976.3,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.503,0.397,0.599,0.364,0.311,0.412,0.016,0.014,0.019,1.12,0.993,1.28,0.051,0.044,0.059,21.04,20.46,21.69,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,45.05,41.11,52.16,43.72,40.23,48.2,0,0,0,0,0,0,0.933,0,0.069,0.12,0.89,0.11,47
919029600000,1999,2,1998,5,20,7,0.722,0.085,0.637,32172.1,192.8,192.8,191.5,4,4,4,1193,1143,1233,1053,1006,140.6,137,162,0,0,0,0.118,0.112,0.131,1053,1006,1088,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.712,0.642,0.761,0.542,0.437,0.621,0.025,0.02,0.029,1.54,1.36,1.68,0.072,0.063,0.078,19.95,19.71,20.29,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.15,47.83,50.18,47.88,46.88,48.2,0,0,0,0,0,0,1.06,0,0.085,0.12,0.88,0.12,44.6
919634400000,1999,2,1998,5,21,7,0.767,0.098,0.662,32390.4,192.8,192.8,192.8,4,4,4,1268,1242,1295,1106,1080,162,162,162,11.14,0,33,0.128,0.125,0.13,1095,1080,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.789,0.763,0.805,0.637,0.603,0.648,0.03,0.028,0.031,1.73,1.66,1.75,0.081,0.078,0.083,19.53,19.42,19.68,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.02,49.72,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.105,0.13,0.86,0.14,42.2
