datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
983743200000,2001,3,2000,6,23,7,1.23,0.14,0.665,28587.5,174.6,174.6,170.2,4,4,4,2030,1884,2177,1799,1645,231,183,239,698.7,545,894,0.114,0.0841,0.127,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.6,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.41,42.38,44.55,42.54,41.53,43.66,0,0,0,0,0,0,0.945,0,0.565,0.11,0.54,0.46,23.2
984348000000,2001,3,2000,6,24,7,1.42,0.111,0.665,27170.1,164.9,164.9,161.7,4,4,4,2343,2225,2450,2160,2042,183,183,183,1060,942,1167,0.0782,0.0747,0.0822,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.94,16.48,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.928,41.31,40.61,42.07,40.43,39.69,41.23,0,0,0,0,0,0,0.898,0,0.755,0.078,0.47,0.53,19.1
984952800000,2001,3,2000,6,25,7,1.56,0.111,0.665,26040.8,157.8,157.8,155,4,4,4,2585,2484,2678,2402,2301,183,183,183,1302,1201,1395,0.0708,0.0683,0.0737,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.39,15.86,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.923,39.73,39.12,40.39,38.75,38.11,39.45,0,0,0,0,0,0,0.861,0,0.895,0.071,0.43,0.57,16.7
985557600000,2001,3,2000,6,26,7,1.7,0.114,0.665,24979.1,151.5,151.5,148.7,4,4,4,2813,2713,2904,2626,2530,187.9,183,217,1526,1430,1593,0.0667,0.0636,0.0747,1100,1100,1100,990,990,990,973.1,972.8,973.3,16.9,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.84,15.3,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.917,38.23,37.63,38.89,37.17,36.54,37.86,0,0,0,0,0,0,0.826,0,1.035,0.067,0.39,0.61,14.7
986162400000,2001,4,2000,7,27,7,1.82,0.131,0.665,24040.2,145.4,145.4,143.1,4,4,4,3017,2932,3103,2800,2715,217,217,217,1700,1615,1786,0.0719,0.0699,0.074,1100,1100,1100,990,990,990,973.6,973.3,973.8,16.4,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.57,14.36,14.78,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.912,36.88,36.31,37.45,35.77,35.22,36.34,0,0,0,0,0,0,0.795,0,1.155,0.072,0.37,0.63,13.2
986767200000,2001,4,2000,7,28,7,1.92,0.131,0.665,23385.1,140.3,140.3,139.2,4,4,4,3169,3123,3197,2952,2906,217,217,217,1852,1806,1880,0.0685,0.0679,0.0695,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.21,14.15,14.32,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.88,35.71,36.17,34.8,34.64,35.09,0,0,0,0,0,0,0.773,0,1.255,0.068,0.35,0.65,12.2
987372000000,2001,4,2000,7,29,7,1.92,0.131,0.665,23397.5,140.7,140.7,139.3,4,4,4,3166,3111,3201,2949,2894,217,217,217,1849,1794,1884,0.0685,0.0678,0.0698,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.21,14.14,14.34,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.89,35.68,36.25,34.82,34.61,35.16,0,0,0,0,0,0,0.774,0,1.255,0.068,0.35,0.65,12.2
987976800000,2001,4,2000,7,30,7,1.8,0.131,0.665,24227.2,147.5,147.5,144.2,4,4,4,2976,2856,3082,2759,2639,217,217,217,1659,1539,1765,0.073,0.0704,0.076,1100,1100,1100,990,990,990,973.5,973.2,973.7,16.5,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.67,14.41,14.96,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.15,36.44,37.96,36.05,35.35,36.88,0,0,0,0,0,0,0.801,0,1.135,0.073,0.37,0.63,13.5
988581600000,2001,4,2000,7,31,7,1.62,0.162,0.665,25589.3,155.9,155.9,152.3,4,4,4,2682,2553,2812,2415,2277,267.6,217,276,1315,1177,1495,0.1,0.0772,0.108,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.07,15.69,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.09,38.24,39.93,38.08,37.18,38.97,0,0,0,0,0,0,0.846,0,0.955,0.1,0.41,0.59,15.8
989186400000,2001,5,2000,8,32,7,1.44,0.167,0.665,26971.1,164,164,160.5,4,4,4,2386,2262,2511,2110,1986,276,276,276,1010,886,1135,0.116,0.11,0.122,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.79,16.39,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.03,40.21,41.83,40.14,39.27,40.99,0,0,0,0,0,0,0.892,0,0.775,0.12,0.46,0.54,18.7
989791200000,2001,5,2000,8,33,7,1.24,0.167,0.665,28486.4,173.9,173.9,169.6,4,4,4,2050,1905,2207,1774,1629,276,276,276,674.3,529,831,0.135,0.125,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.53,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.26,42.19,44.37,42.39,41.35,43.48,0,0,0,0,0,0,0.942,0,0.575,0.13,0.54,0.46,23
990396000000,2001,5,2000,8,34,7,1.05,0.167,0.665,30166.4,183.4,183.4,179.6,4,4,4,1742,1630,1860,1466,1354,276,276,276,365.6,254,484,0.159,0.148,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.86,17.48,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.81,44.76,46.79,44.89,43.87,45.85,0,0,0,0,0,0,0.998,0,0.385,0.16,0.63,0.37,28.7
991000800000,2001,5,2000,8,35,7,0.908,0.15,0.665,31588.7,191.2,191.2,188,4,4,4,1502,1416,1594,1254,1206,247.7,210,276,154.3,106,218,0.164,0.143,0.184,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.881,0.855,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.68,18.35,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.97,47.1,48.77,47.01,46.16,47.79,0,0,0,0,0,0,1.04,0,0.243,0.17,0.73,0.27,34.8
991605600000,2001,6,2000,9,36,7,0.76,0.127,0.624,31320.6,192.8,192.8,186.4,4,4,4,1256,1143,1388,1046,933.3,210,210,210,15,0,78,0.168,0.151,0.184,1031,933.3,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.718,0.58,0.844,0.519,0.391,0.648,0.024,0.018,0.031,1.52,1.23,1.79,0.072,0.057,0.086,19.77,19.09,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.63,44.63,49.54,46.61,43.74,48.2,0,0,0,0,0,0,1.04,0,0.136,0.17,0.82,0.18,41.2
992210400000,2001,6,2000,9,37,7,0.629,0.127,0.502,26411.6,170.5,170.5,157.2,4,3,3.7142857142857144,1039,974.7,1113,829.3,764.7,210,210,210,0,0,0,0.203,0.189,0.215,829.3,764.7,903.3,990,990,990,968,967.8,968.3,22,21.7,22.2,0.485,0.425,0.552,0.34,0.309,0.376,0.015,0.014,0.017,1.07,1,1.18,0.049,0.046,0.054,20.91,20.57,21.18,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.22,39.56,51.54,42.75,38.57,48.2,0,0,0,0,0,0,0.873,0,0.127,0.2,0.8,0.2,42
992815200000,2001,6,2000,9,38,7,0.551,0.127,0.424,23266.4,144.6,144.6,138.5,3,3,3,910.3,864.4,957.9,700.3,654.4,210,210,210,0,0,0,0.231,0.219,0.243,700.3,654.4,747.9,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.372,0.342,0.41,0.269,0.238,0.301,0.012,0.011,0.014,0.899,0.817,0.99,0.04,0.036,0.044,21.56,21.28,21.82,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.19,44.63,49.77,46.16,43.74,48.2,0,0,0,0,0,0,0.769,0,0.127,0.23,0.77,0.23,42.2
993420000000,2001,6,2000,9,39,7,0.497,0.125,0.372,20928.4,128.8,128.8,124.6,3,3,3,822.3,796.1,850.3,615.8,594.2,206.6,186,210,0,0,0,0.251,0.234,0.261,615.8,594.2,640.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.32,0.308,0.334,0.212,0.198,0.229,0.0093,0.0086,0.01,0.751,0.716,0.793,0.033,0.031,0.035,22.06,21.91,22.18,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.39,41.07,43.81,41.52,40.18,42.93,0,0,0,0,0,0,0.692,0,0.125,0.25,0.75,0.25,42.1
994024800000,2001,7,2000,10,40,7,0.462,0.112,0.35,19821.7,122.7,122.7,118,3,3,3,764.4,734,788.4,578.4,548,186,186,186,0,0,0,0.243,0.236,0.253,578.4,548,602.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.294,0.277,0.308,0.187,0.167,0.203,0.0081,0.0072,0.0089,0.685,0.633,0.725,0.03,0.027,0.032,22.36,22.22,22.53,0.953,0.95,0.954,0.977,0.972,0.98,0.93,0.924,0.935,40.27,38.36,41.76,39.33,37.31,40.92,0,0,0,0,0,0,0.655,0,0.112,0.24,0.76,0.24,42.9
994629600000,2001,7,2000,10,41,7,0.419,0.13,0.288,16576.5,109.7,109.7,98.67,3,2,2.2857142857142856,692.1,662.6,722.8,476.9,435.6,215.3,186,227,0,0,0,0.312,0.257,0.343,476.9,435.6,536.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.241,0.22,0.271,0.126,0.105,0.16,0.0054,0.0045,0.0069,0.597,0.561,0.628,0.026,0.024,0.027,22.73,22.59,22.89,0.955,0.949,0.958,0.977,0.97,0.98,0.933,0.92,0.939,45.4,37.01,50.51,44.16,35.9,48.2,0,0,0,0,0,0,0.548,0,0.131,0.31,0.69,0.31,39.6
995234400000,2001,7,2000,10,42,7,0.379,0.137,0.242,14208.6,89.86,89.86,84.57,2,2,2,626.6,601.1,653.1,399.6,374.1,227,227,227,0,0,0,0.363,0.348,0.378,399.6,374.1,426.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.214,0.0876,0.0756,0.1,0.0037,0.0032,0.0043,0.505,0.466,0.544,0.021,0.02,0.023,23.09,22.94,23.23,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,43.17,40.55,45.85,42.29,39.63,44.93,0,0,0,0,0,0,0.47,0,0.137,0.36,0.64,0.36,37.5
995839200000,2001,7,2000,10,43,7,0.345,0.137,0.208,12215.6,77.52,77.52,72.71,2,2,2,571,548.9,593.2,344,321.9,227,227,227,0,0,0,0.398,0.383,0.414,344,321.9,366.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.177,0.193,0.0614,0.0509,0.0718,0.0026,0.0021,0.003,0.421,0.388,0.455,0.018,0.016,0.019,23.41,23.28,23.54,0.948,0.944,0.951,0.972,0.97,0.975,0.921,0.916,0.927,37.41,35.09,39.73,36.36,34.04,38.76,0,0,0,0,0,0,0.404,0,0.137,0.4,0.6,0.4,35.4
996444000000,2001,7,2000,10,44,7,0.315,0.119,0.196,11572.6,73.38,73.38,68.88,2,2,2,520.1,497.8,542.1,323.8,308.2,196.3,184,227,0,0,0,0.377,0.348,0.424,323.8,308.2,344.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.171,0.182,0.0518,0.0445,0.0616,0.0022,0.0019,0.0026,0.389,0.368,0.419,0.016,0.015,0.017,23.67,23.58,23.79,0.945,0.942,0.948,0.97,0.97,0.971,0.916,0.914,0.92,35.5,33.64,37.78,34.44,32.63,36.69,0,0,0,0,0,0,0.383,0,0.119,0.38,0.62,0.38,36.7
997048800000,2001,8,2000,11,45,7,0.285,0.111,0.173,10285.7,65.42,65.42,61.22,2,2,2,470.5,451.6,490.4,286.5,267.6,184,184,184,0,0,0,0.391,0.375,0.407,286.5,267.6,306.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.169,0.0342,0.0253,0.0436,0.0014,0.001,0.0018,0.332,0.303,0.362,0.014,0.012,0.015,23.95,23.83,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.56,29.48,33.72,30.61,28.6,32.71,0,0,0,0,0,0,0.34,0,0.112,0.39,0.61,0.39,36.1
997653600000,2001,8,2000,11,46,7,0.26,0.111,0.148,8779.06,55.86,55.86,52.26,2,1,1.8571428571428572,429.1,413.5,445.3,245.1,229.5,184,184,184,0,0,0,0.429,0.413,0.445,245.1,229.5,261.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.153,0.0175,0.0153,0.0223,0.00072,0.00062,0.00091,0.295,0.26,0.409,0.012,0.011,0.017,24.17,24.1,24.26,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.82,25.82,52.02,29.57,25.04,48.2,0,0,0,0,0,0,0.29,0,0.112,0.43,0.57,0.43,33.8
998258400000,2001,8,2000,11,47,7,0.238,0.111,0.127,7812.57,48.2,48.2,46.5,1,1,1,394.1,381,408.4,210.1,197,184,184,184,0,0,0,0.467,0.451,0.483,210.1,197,224.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0136,0.0125,0.0148,0.00055,0.00051,0.0006,0.374,0.351,0.4,0.015,0.014,0.016,24.26,24.16,24.34,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.8,44.87,50.96,46.5,43.98,48.2,0,0,0,0,0,0,0.258,0,0.111,0.47,0.53,0.47,32.8
998863200000,2001,8,2000,11,48,7,0.221,0.103,0.118,7276.01,48.2,48.2,43.31,1,1,1,365.5,352.8,376.9,194.6,177.6,170.9,138,184,0,0,0,0.467,0.385,0.509,194.6,177.6,220,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.123,0.134,0.0123,0.0108,0.0145,0.0005,0.00044,0.00058,0.346,0.316,0.388,0.014,0.013,0.016,24.43,24.37,24.48,0.953,0.948,0.958,0.979,0.977,0.98,0.933,0.927,0.939,44.43,40.43,50.49,43.31,39.5,48.2,0,0,0,0,0,0,0.241,0,0.103,0.47,0.53,0.47,32.9
999468000000,2001,9,2000,12,49,7,0.202,0.0835,0.119,7414.87,47.2,47.2,44.14,1,1,1,333.9,321.4,347.6,195.9,183.4,138,138,138,0,0,0,0.414,0.397,0.429,195.9,183.4,209.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.121,0.13,0.0124,0.0113,0.0136,0.0005,0.00045,0.00055,0.345,0.322,0.369,0.014,0.013,0.015,24.59,24.49,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.04,42.14,48.16,44.14,41.3,47.2,0,0,0,0,0,0,0.245,0,0.083,0.41,0.59,0.41,36.7
1000072800000,2001,9,2000,12,50,7,0.185,0.0835,0.102,6305.82,40.31,40.31,37.53,1,1,1,305.9,296,317.3,167.9,158,138,138,138,0,0,0,0.451,0.435,0.466,167.9,158,179.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.01,0.00918,0.011,0.0004,0.00037,0.00044,0.295,0.277,0.315,0.012,0.011,0.013,24.77,24.7,24.84,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.914,0.928,38.56,36.25,41.19,37.53,35.16,40.31,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.1
1000677600000,2001,9,2000,12,51,7,0.171,0.0835,0.0879,5422.92,34.23,34.23,32.28,1,1,1,283.3,274.4,291.9,145.3,136.4,138,138,138,0,0,0,0.487,0.473,0.503,145.3,136.4,153.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.111,0.0081,0.00734,0.00883,0.00032,0.00029,0.00035,0.254,0.238,0.27,0.01,0.0095,0.011,24.91,24.86,24.96,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.28,31.17,35.29,32.28,30.23,34.23,0,0,0,0,0,0,0.179,0,0.0831,0.49,0.51,0.49,31.7
1001282400000,2001,9,2000,12,52,7,0.159,0.0835,0.0757,4647.03,29.55,29.55,27.66,1,1,1,263.1,255.5,271.4,125.1,117.5,138,138,138,0,0,0,0.525,0.509,0.54,125.1,117.5,133.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0978,0.103,0.00638,0.00574,0.00709,0.00025,0.00023,0.00028,0.218,0.205,0.233,0.0086,0.0081,0.0092,25.03,24.98,25.07,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,28.52,26.7,30.46,27.66,25.9,29.55,0,0,0,0,0,0,0.154,0,0.0833,0.53,0.48,0.52,29.2
1001887200000,2001,10,2001,1,1,7,0.153,0.0587,0.0941,5851.74,35.69,35.69,34.83,1,1,1,252.5,247,256.3,155.5,150,97,97,97,0,0,0,0.384,0.378,0.393,155.5,150,159.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00897,0.0085,0.00929,0.00035,0.00034,0.00037,0.268,0.258,0.275,0.011,0.01,0.011,25.02,25,25.06,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,35.91,34.62,36.8,34.83,33.58,35.69,0,0,0,0,0,0,0.194,0,0.0589,0.38,0.62,0.38,38.2
1002492000000,2001,10,2001,1,2,7,0.145,0.0587,0.0861,5345.51,33.02,33.02,31.82,1,1,1,239.3,233.6,244.6,142.3,136.6,97,97,97,0,0,0,0.406,0.397,0.415,142.3,136.6,147.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.103,0.00784,0.00736,0.00829,0.00031,0.00029,0.00033,0.244,0.234,0.253,0.0096,0.0092,0.01,25.12,25.08,25.16,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.8,31.47,34.04,31.82,30.53,33.02,0,0,0,0,0,0,0.177,0,0.0589,0.4,0.59,0.41,36.9
1003096800000,2001,10,2001,1,3,7,0.139,0.0587,0.0802,4973.26,30.15,30.15,29.6,1,1,1,229.6,226.5,232,132.6,129.5,97,97,97,0,0,0,0.423,0.418,0.428,132.6,129.5,135,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0971,0.0991,0.00702,0.00676,0.00722,0.00028,0.00027,0.00028,0.227,0.221,0.231,0.0089,0.0087,0.0091,25.2,25.18,25.22,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.52,29.8,31.09,29.6,28.91,30.15,0,0,0,0,0,0,0.164,0,0.0588,0.42,0.58,0.42,35.8
1003701600000,2001,10,2001,1,4,7,0.139,0.0587,0.08,4959.88,29.91,29.91,29.52,1,1,1,229.2,227.3,230.9,132.2,130.3,97,97,97,0,0,0,0.423,0.42,0.427,132.2,130.3,133.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0974,0.0987,0.00699,0.00683,0.00713,0.00027,0.00027,0.00028,0.226,0.223,0.229,0.0089,0.0088,0.009,25.2,25.19,25.21,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.44,30,30.83,29.52,29.1,29.91,0,0,0,0,0,0,0.164,0,0.059,0.42,0.58,0.42,35.7
1004306400000,2001,10,2001,1,5,7,0.14,0.0573,0.0824,5114.09,30.71,30.71,30.44,1,1,1,230.9,228.4,234.4,136.2,134.7,94.71,93,97,0,0,0,0.41,0.405,0.419,136.2,134.7,137.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0989,0.0999,0.00732,0.0072,0.00743,0.00029,0.00028,0.00029,0.233,0.231,0.235,0.0092,0.0091,0.0093,25.18,25.16,25.2,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,31.38,31.02,31.66,30.44,30.09,30.71,0,0,0,0,0,0,0.169,0,0.0576,0.41,0.59,0.41,36.5
1004911200000,2001,11,2001,2,6,7,0.139,0.0562,0.0829,5153.38,31.22,31.22,30.67,1,1,1,230.1,227.6,232.5,137.1,134.6,93,93,93,0,0,0,0.404,0.4,0.409,137.1,134.6,139.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0986,0.1,0.00741,0.00719,0.00761,0.00029,0.00028,0.0003,0.235,0.23,0.239,0.0092,0.009,0.0094,25.18,25.17,25.2,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.62,31.03,32.18,30.67,30.1,31.22,0,0,0,0,0,0,0.17,0,0.0561,0.4,0.6,0.4,37.1
1005516000000,2001,11,2001,2,7,7,0.144,0.0562,0.0876,5448.33,33.28,33.28,32.43,1,1,1,237.8,233.9,241.6,144.8,140.9,93,93,93,0,0,0,0.391,0.385,0.398,144.8,140.9,148.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00806,0.00773,0.00838,0.00032,0.0003,0.00033,0.248,0.241,0.255,0.0098,0.0095,0.01,25.12,25.1,25.16,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.43,32.5,34.31,32.43,31.53,33.28,0,0,0,0,0,0,0.18,0,0.0564,0.39,0.61,0.39,37.8
1006120800000,2001,11,2001,2,8,7,0.149,0.0562,0.0925,5760.2,34.7,34.7,34.29,1,1,1,246,242.4,247.8,153,149.4,93,93,93,0,0,0,0.378,0.375,0.384,153,149.4,154.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00876,0.00845,0.00891,0.00035,0.00033,0.00035,0.263,0.256,0.266,0.01,0.01,0.011,25.06,25.05,25.09,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.35,34.5,35.77,34.29,33.47,34.7,0,0,0,0,0,0,0.19,0,0.0565,0.38,0.62,0.38,38.7
1006725600000,2001,11,2001,2,9,7,0.153,0.0535,0.0992,6199.49,39.75,39.75,36.9,1,1,1,252.4,251.4,254.4,164,158.4,88.43,77,93,0,0,0,0.35,0.305,0.37,164,158.4,175.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.111,0.00969,0.00921,0.0106,0.00038,0.00036,0.00042,0.282,0.273,0.301,0.011,0.011,0.012,25.01,24.99,25.02,0.943,0.942,0.947,0.972,0.97,0.977,0.917,0.913,0.926,37.95,36.6,40.66,36.9,35.5,39.75,0,0,0,0,0,0,0.205,0,0.0538,0.35,0.65,0.35,40.5
1007330400000,2001,12,2001,3,10,7,0.152,0.0466,0.105,6612.89,40.09,40.09,39.36,1,1,1,250.7,248.7,253.6,173.7,171.7,77,77,77,0,0,0,0.307,0.304,0.31,173.7,171.7,176.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.112,0.0105,0.0103,0.0108,0.00042,0.00041,0.00043,0.298,0.294,0.303,0.012,0.012,0.012,25,24.98,25.01,0.946,0.946,0.947,0.977,0.976,0.978,0.924,0.923,0.927,40.3,39.83,40.98,39.36,38.86,40.09,0,0,0,0,0,0,0.219,0,0.047,0.31,0.69,0.31,43.5
1007935200000,2001,12,2001,3,11,7,0.152,0.0372,0.114,7253.55,44.85,44.85,43.18,1,1,1,250.7,247.6,255.2,189.2,174.9,61.57,59,77,0,0,0,0.246,0.231,0.306,189.2,174.9,196.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.111,0.116,0.0118,0.0106,0.0124,0.00047,0.00042,0.00049,0.324,0.3,0.336,0.013,0.012,0.013,24.97,24.94,24.99,0.951,0.947,0.953,0.98,0.977,0.98,0.932,0.925,0.934,44.07,40.6,45.76,43.18,39.67,44.85,0,0,0,0,0,0,0.24,0,0.038,0.24,0.75,0.25,47.7
1008540000000,2001,12,2001,3,12,7,0.153,0.0357,0.117,7437.65,45.61,45.61,44.27,1,1,1,252.7,244.6,258.5,193.7,185.6,59,59,59,0,0,0,0.233,0.228,0.241,193.7,185.6,199.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.118,0.0122,0.0115,0.0127,0.00048,0.00045,0.0005,0.332,0.317,0.342,0.013,0.013,0.014,24.96,24.92,25.02,0.953,0.95,0.954,0.98,0.98,0.98,0.934,0.931,0.935,45.18,43.25,46.54,44.27,42.39,45.61,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
1009144800000,2001,12,2001,3,13,7,0.146,0.0357,0.11,7003.16,42.2,42.2,41.69,1,1,1,241.5,239.6,243.7,182.5,180.6,59,59,59,0,0,0,0.244,0.242,0.246,182.5,180.6,184.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.111,0.112,0.0113,0.0111,0.0115,0.00044,0.00044,0.00045,0.312,0.308,0.316,0.012,0.012,0.012,25.04,25.02,25.05,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.93,0.931,42.54,42.1,43.06,41.69,41.26,42.2,0,0,0,0,0,0,0.232,0,0.036,0.24,0.75,0.25,48
1009749600000,2001,12,2001,3,14,7,0.149,0.0429,0.106,6700.12,42.76,42.76,39.88,1,1,1,246.6,245.1,248.4,175.6,172.1,71,59,73,0,0,0,0.288,0.24,0.298,175.6,172.1,187.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.113,0.0107,0.0104,0.0117,0.00042,0.00041,0.00046,0.301,0.295,0.32,0.012,0.012,0.013,25.02,25,25.03,0.947,0.946,0.951,0.977,0.976,0.98,0.925,0.923,0.932,40.81,39.97,43.63,39.88,39.01,42.76,0,0,0,0,0,0,0.222,0,0.043,0.29,0.71,0.29,45
1010354400000,2002,1,2001,4,15,7,0.154,0.0442,0.11,6937.48,44.29,44.29,41.29,1,1,1,254.6,245.9,267.3,181.6,172.9,73,73,73,0,0,0,0.287,0.273,0.297,181.6,172.9,194.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.11,0.117,0.0112,0.0104,0.0123,0.00044,0.00041,0.00049,0.312,0.296,0.334,0.012,0.012,0.013,24.97,24.9,25.03,0.949,0.946,0.953,0.979,0.976,0.98,0.929,0.924,0.934,42.19,40.16,45.19,41.29,39.21,44.29,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,45
1010959200000,2002,1,2001,4,16,7,0.164,0.0442,0.12,7598.04,47.24,47.24,45.23,1,1,1,271.3,267.8,280.1,198.3,194.8,73,73,73,0,0,0,0.269,0.261,0.273,198.3,194.8,207.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.122,0.0126,0.0123,0.0134,0.0005,0.00049,0.00053,0.342,0.335,0.357,0.014,0.013,0.014,24.87,24.82,24.89,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.15,45.32,48.2,45.23,44.42,47.24,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.3
1011564000000,2002,1,2001,4,17,7,0.178,0.0442,0.134,8149.55,50.36,50.36,48.51,2,1,1.1428571428571428,294.6,284.8,303.9,221.6,211.8,73,73,73,0,0,0,0.248,0.24,0.256,221.6,211.8,230.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.13,0.0146,0.0137,0.0154,0.00058,0.00055,0.00061,0.361,0.244,0.393,0.014,0.0097,0.016,24.76,24.71,24.84,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.56,25.96,52.71,44.91,25.18,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,45.8
1012168800000,2002,1,2001,4,18,7,0.192,0.0473,0.145,8786.36,53.48,53.48,52.3,2,2,2,318,307.4,330.4,239.8,234.4,78.14,73,85,0,0,0,0.246,0.231,0.266,239.8,234.4,245.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.132,0.137,0.0161,0.0157,0.0166,0.00065,0.00063,0.00067,0.255,0.248,0.261,0.01,0.0099,0.01,24.76,24.69,24.81,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.897,0.9,26.96,26.31,27.57,26.15,25.52,26.74,0,0,0,0,0,0,0.291,0,0.047,0.25,0.76,0.24,45.8
1012773600000,2002,2,2001,5,19,7,0.21,0.0514,0.158,9576.77,60.31,60.31,57,2,2,2,346.6,333.4,361.9,261.6,248.4,85,85,85,0,0,0,0.245,0.235,0.255,261.6,248.4,276.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.142,0.138,0.148,0.0226,0.0169,0.0297,0.00091,0.00068,0.0012,0.284,0.265,0.307,0.011,0.011,0.012,24.58,24.48,24.67,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.38,27.91,31.09,28.5,27.07,30.15,0,0,0,0,0,0,0.317,0,0.052,0.24,0.75,0.25,45.6
1013378400000,2002,2,2001,5,20,7,0.243,0.0514,0.191,11563.6,76.41,76.41,68.83,2,2,2,401.5,369.3,436,316.5,284.3,85,85,85,0,0,0,0.212,0.195,0.23,316.5,284.3,351,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.162,0.15,0.174,0.0484,0.0332,0.0647,0.002,0.0013,0.0026,0.366,0.318,0.418,0.015,0.013,0.017,24.23,24.02,24.44,0.943,0.937,0.948,0.971,0.97,0.974,0.915,0.909,0.924,35.45,31.91,39.21,34.42,30.95,38.2,0,0,0,0,0,0,0.382,0,0.052,0.21,0.79,0.21,47.6
1013983200000,2002,2,2001,5,21,7,0.288,0.0514,0.237,14339,91.81,91.81,85.35,2,2,2,477,446.1,508.4,392,361.1,85,85,85,0,0,0,0.179,0.167,0.191,392,361.1,423.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.177,0.199,0.084,0.0694,0.0989,0.0035,0.0028,0.0041,0.479,0.433,0.527,0.02,0.018,0.022,23.77,23.59,23.96,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.928,0.937,43.57,40.3,46.84,42.68,39.36,45.9,0,0,0,0,0,0,0.474,0,0.051,0.18,0.82,0.18,49.8
1014588000000,2002,2,2001,5,22,7,0.336,0.0571,0.278,16119.8,96.4,96.4,95.95,2,2,2,554.8,517.5,588,460.3,432.4,94.43,85,107,0,0,0,0.17,0.153,0.189,460.3,432.4,481,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.215,0.203,0.228,0.116,0.103,0.126,0.0049,0.0043,0.0053,0.585,0.54,0.621,0.024,0.022,0.026,23.32,23.13,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.36,47.76,52.16,47.98,46.8,48.2,0,0,0,0,0,0,0.533,0,0.058,0.17,0.83,0.17,48
1015192800000,2002,3,2001,6,23,7,0.37,0.0647,0.305,17625.2,108.4,108.4,104.9,3,3,3,611.2,594.8,629.3,504.2,487.8,107,107,107,0,0,0,0.175,0.17,0.18,504.2,487.8,522.3,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.232,0.252,0.138,0.129,0.15,0.0059,0.0054,0.0064,0.549,0.523,0.579,0.023,0.022,0.025,23.11,23,23.2,0.947,0.945,0.949,0.97,0.97,0.97,0.918,0.917,0.92,36.05,34.96,37.25,34.97,33.91,36.14,0,0,0,0,0,0,0.583,0,0.065,0.17,0.82,0.18,47.6
1015797600000,2002,3,2001,6,24,7,0.388,0.0647,0.323,18625.3,111.6,111.6,110.9,3,3,3,641.2,632.8,644.9,534.2,525.8,107,107,107,0,0,0,0.167,0.166,0.169,534.2,525.8,537.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.258,0.254,0.261,0.158,0.152,0.16,0.0067,0.0065,0.0068,0.599,0.585,0.605,0.025,0.025,0.026,22.94,22.92,22.98,0.95,0.949,0.95,0.972,0.971,0.972,0.923,0.921,0.923,38.03,37.49,38.27,36.96,36.39,37.21,0,0,0,0,0,0,0.616,0,0.065,0.17,0.83,0.17,48
1016402400000,2002,3,2001,6,25,7,0.395,0.0647,0.331,19064.5,115.4,115.4,113.5,3,3,3,653.9,644,663.2,546.9,537,107,107,107,0,0,0,0.164,0.161,0.166,546.9,537,556.2,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.266,0.26,0.271,0.166,0.16,0.173,0.0071,0.0068,0.0074,0.621,0.604,0.636,0.026,0.026,0.027,22.86,22.81,22.92,0.95,0.95,0.951,0.974,0.972,0.975,0.925,0.923,0.927,38.85,38.22,39.45,37.83,37.15,38.46,0,0,0,0,0,0,0.63,0,0.064,0.16,0.84,0.16,48.3
1017007200000,2002,3,2001,6,26,7,0.412,0.0647,0.347,19986.6,121.3,121.3,119,3,3,3,680.8,665.6,692.5,573.8,558.6,107,107,107,0,0,0,0.157,0.155,0.161,573.8,558.6,585.5,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.281,0.272,0.288,0.184,0.174,0.192,0.0079,0.0074,0.0082,0.666,0.64,0.686,0.028,0.027,0.029,22.71,22.64,22.8,0.952,0.951,0.953,0.977,0.975,0.979,0.931,0.928,0.933,40.58,39.61,41.32,39.66,38.62,40.44,0,0,0,0,0,0,0.661,0,0.065,0.16,0.84,0.16,48.5
1017612000000,2002,4,2001,7,27,7,0.431,0.0756,0.356,20387.6,125.9,125.9,121.4,3,3,3,713.2,694.9,737,588.2,569.9,125,125,125,0,0,0,0.175,0.17,0.18,588.2,569.9,612,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.294,0.283,0.307,0.194,0.182,0.21,0.0083,0.0078,0.0091,0.695,0.664,0.735,0.03,0.028,0.032,22.55,22.42,22.66,0.953,0.952,0.955,0.979,0.976,0.98,0.933,0.93,0.936,41.34,40.19,42.82,40.45,39.24,41.97,0,0,0,0,0,0,0.674,0,0.075,0.18,0.83,0.17,47.3
1018216800000,2002,4,2001,7,28,7,0.483,0.0756,0.408,22893.8,144.6,144.6,136.3,3,3,3,799.4,748.2,864.4,674.4,623.2,125,125,125,0,0,0,0.157,0.145,0.167,674.4,623.2,739.4,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.343,0.314,0.385,0.252,0.217,0.295,0.011,0.0094,0.013,0.841,0.754,0.955,0.037,0.033,0.042,22.06,21.69,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.49,43.5,50.16,45.42,42.63,48.2,0,0,0,0,0,0,0.757,0,0.075,0.16,0.84,0.16,47.4
1018821600000,2002,4,2001,7,29,7,0.56,0.0756,0.485,26176.9,159.2,159.2,155.8,4,3,3.857142857142857,926.2,887.6,941.5,801.2,762.6,125,125,125,0,0,0,0.135,0.133,0.141,801.2,762.6,816.5,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.441,0.406,0.455,0.327,0.308,0.334,0.015,0.014,0.015,0.993,0.956,1.01,0.044,0.043,0.045,21.4,21.33,21.55,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,41.93,39.5,51.39,40.68,38.52,48.2,0,0,0,0,0,0,0.866,0,0.075,0.13,0.87,0.13,46.7
1019426400000,2002,4,2001,7,30,7,0.55,0.0756,0.475,25334.2,157.2,157.2,150.8,4,3,3.5714285714285716,909.6,889.7,929.9,784.6,764.7,125,125,125,0,0,0,0.137,0.134,0.14,784.6,764.7,804.9,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.426,0.408,0.445,0.319,0.309,0.329,0.014,0.014,0.015,0.988,0.952,1.02,0.044,0.042,0.045,21.47,21.39,21.54,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,44.98,39.41,52.19,42.86,38.42,48.2,0,0,0,0,0,0,0.838,0,0.075,0.14,0.86,0.14,46.1
1020031200000,2002,4,2001,7,31,7,0.536,0.0851,0.451,24292.8,144.6,144.6,144.6,3,3,3,886.7,883.3,889.7,745.9,736.3,140.7,125,147,0,0,0,0.159,0.141,0.166,745.9,736.3,762.6,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.392,0.383,0.406,0.299,0.293,0.308,0.013,0.013,0.014,0.968,0.95,0.998,0.043,0.042,0.044,21.59,21.55,21.62,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.36,49.78,51.39,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.085,0.16,0.84,0.16,45.3
1020636000000,2002,5,2001,8,32,7,0.524,0.0889,0.435,24031.5,144.6,144.6,143,3,3,3,866.8,840.4,885.4,719.8,693.4,147,147,147,0,0,0,0.17,0.166,0.175,719.8,693.4,738.4,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.371,0.354,0.385,0.282,0.264,0.294,0.012,0.012,0.013,0.919,0.873,0.954,0.041,0.038,0.042,21.71,21.6,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.88,47.43,49.9,47.68,46.48,48.2,0,0,0,0,0,0,0.795,0,0.089,0.17,0.83,0.17,45.9
1021240800000,2002,5,2001,8,33,7,0.48,0.0889,0.391,22064.5,137.3,137.3,131.3,3,3,3,792.9,760.5,827.2,645.9,613.5,147,147,147,0,0,0,0.185,0.178,0.193,645.9,613.5,680.2,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.327,0.309,0.347,0.232,0.211,0.255,0.01,0.0091,0.011,0.793,0.738,0.851,0.035,0.032,0.037,22.14,21.94,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.67,42.74,46.68,43.78,41.89,45.75,0,0,0,0,0,0,0.73,0,0.089,0.19,0.81,0.19,46
1021845600000,2002,5,2001,8,34,7,0.421,0.0889,0.332,18972.2,122.5,122.5,112.9,3,3,3,695.5,649.3,743.3,548.5,502.3,147,147,147,0,0,0,0.212,0.198,0.226,548.5,502.3,596.3,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.272,0.245,0.299,0.167,0.137,0.199,0.0072,0.0058,0.0086,0.628,0.55,0.709,0.027,0.023,0.031,22.69,22.42,22.95,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.918,0.935,38.65,35.67,41.69,37.64,34.6,40.84,0,0,0,0,0,0,0.627,0,0.089,0.21,0.79,0.21,45.1
1022450400000,2002,5,2001,8,35,7,0.36,0.0841,0.276,16037.4,96.4,96.4,95.46,2,2,2,595.2,558.2,634.2,456.2,434.7,139,119,147,0,0,0,0.233,0.209,0.253,456.2,434.7,487.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.219,0.21,0.237,0.114,0.104,0.129,0.0048,0.0044,0.0055,0.584,0.55,0.637,0.025,0.023,0.027,23.14,22.93,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.54,47.4,52.36,47.73,46.45,48.2,0,0,0,0,0,0,0.53,0,0.084,0.23,0.77,0.23,44.5
1023055200000,2002,6,2001,9,36,7,0.313,0.072,0.241,14450.8,92.09,92.09,86.02,2,2,2,516.9,487.9,547,397.9,368.9,119,119,119,0,0,0,0.231,0.218,0.244,397.9,368.9,428,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.195,0.185,0.206,0.0868,0.0731,0.101,0.0036,0.003,0.0042,0.493,0.45,0.538,0.02,0.019,0.022,23.58,23.4,23.75,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,43.9,40.86,46.98,43.01,39.96,46.04,0,0,0,0,0,0,0.478,0,0.072,0.23,0.77,0.23,46.2
1023660000000,2002,6,2001,9,37,7,0.275,0.072,0.203,12185,77.88,77.88,72.53,2,2,2,454.8,431.9,478.9,335.8,312.9,119,119,119,0,0,0,0.262,0.248,0.276,335.8,312.9,359.9,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.173,0.165,0.182,0.0575,0.0467,0.0689,0.0024,0.0019,0.0028,0.4,0.366,0.436,0.016,0.015,0.018,23.95,23.81,24.09,0.946,0.943,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.32,34.84,39.91,36.26,33.79,38.94,0,0,0,0,0,0,0.403,0,0.072,0.26,0.74,0.26,44.3
1024264800000,2002,6,2001,9,38,7,0.245,0.072,0.173,10414.3,66.03,66.03,61.99,2,2,2,405.6,387.3,424.5,286.6,268.3,119,119,119,0,0,0,0.294,0.28,0.307,286.6,268.3,305.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.15,0.163,0.0343,0.0256,0.0432,0.0014,0.001,0.0018,0.326,0.299,0.355,0.013,0.012,0.014,24.25,24.14,24.36,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.95,29.92,34.04,30.99,29.03,33.02,0,0,0,0,0,0,0.344,0,0.072,0.29,0.71,0.29,42.5
1024869600000,2002,6,2001,9,39,7,0.221,0.072,0.149,8976.45,56.82,56.82,53.43,2,2,2,366,350.9,381.6,247,231.9,119,119,119,0,0,0,0.326,0.312,0.339,247,231.9,262.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.148,0.0179,0.0155,0.0229,0.00072,0.00062,0.00093,0.269,0.251,0.29,0.011,0.01,0.012,24.5,24.4,24.59,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.54,25.83,29.29,26.72,25.06,28.41,0,0,0,0,0,0,0.297,0,0.072,0.33,0.67,0.33,40.6
1025474400000,2002,7,2001,10,40,7,0.2,0.0653,0.135,8219.24,51.64,51.64,48.92,2,1,1.2857142857142858,331.3,317.8,346.3,223.3,209.8,108,108,108,0,0,0,0.326,0.312,0.34,223.3,209.8,238.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.138,0.0147,0.0136,0.016,0.00059,0.00054,0.00064,0.346,0.251,0.399,0.014,0.01,0.016,24.6,24.52,24.64,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.54,26.02,52.54,41.63,25.24,48.2,0,0,0,0,0,0,0.272,0,0.065,0.33,0.68,0.32,41.1
1026079200000,2002,7,2001,10,41,7,0.182,0.0653,0.117,7373.48,46.63,46.63,43.89,1,1,1,301.7,290.2,313.7,193.7,182.2,108,108,108,0,0,0,0.358,0.344,0.372,193.7,182.2,205.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.338,0.318,0.36,0.013,0.013,0.014,24.75,24.67,24.82,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.79,42.11,47.58,43.89,41.27,46.63,0,0,0,0,0,0,0.244,0,0.065,0.36,0.64,0.36,40.5
1026684000000,2002,7,2001,10,42,7,0.168,0.0653,0.102,6386.65,40.4,40.4,38.02,1,1,1,277.1,268.1,286.7,169.1,160.1,108,108,108,0,0,0,0.39,0.377,0.403,169.1,160.1,178.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.117,0.0101,0.00936,0.0109,0.0004,0.00037,0.00043,0.294,0.278,0.311,0.012,0.011,0.012,24.9,24.84,24.95,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.03,36.91,41.27,38.02,35.8,40.4,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,38
1027288800000,2002,7,2001,10,43,7,0.155,0.0653,0.0898,5571.85,35.12,35.12,33.17,1,1,1,256.5,248.7,265.1,148.5,140.7,108,108,108,0,0,0,0.421,0.407,0.434,148.5,140.7,157.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00837,0.00771,0.0091,0.00033,0.0003,0.00036,0.257,0.243,0.273,0.01,0.0096,0.011,25.02,24.97,25.06,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.19,32.34,36.21,33.17,31.37,35.12,0,0,0,0,0,0,0.184,0,0.0652,0.42,0.58,0.42,35.9
1027893600000,2002,7,2001,10,44,7,0.144,0.0601,0.084,5213.68,32.65,32.65,31.03,1,1,1,238.3,229.8,246.2,138.9,133.3,99.43,93,108,0,0,0,0.417,0.389,0.448,138.9,133.3,145.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.103,0.00756,0.00708,0.00814,0.0003,0.00028,0.00032,0.239,0.23,0.251,0.0094,0.0091,0.0099,25.13,25.08,25.19,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.99,30.61,33.66,31.03,29.69,32.65,0,0,0,0,0,0,0.172,0,0.06,0.42,0.58,0.42,36.2
1028498400000,2002,8,2001,11,45,7,0.132,0.0562,0.0759,4707.22,29.91,29.91,28.02,1,1,1,218.5,210.9,226.8,125.5,117.9,93,93,93,0,0,0,0.426,0.41,0.441,125.5,117.9,133.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0934,0.099,0.00642,0.00577,0.00712,0.00025,0.00023,0.00028,0.214,0.201,0.229,0.0084,0.0079,0.009,25.27,25.21,25.33,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.89,27.06,30.83,28.02,26.25,29.91,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.7
1029103200000,2002,8,2001,11,46,7,0.123,0.0562,0.0666,2408.67,25.67,25.67,14.34,1,1,1,203.2,197.5,208.5,110.2,104.5,93,93,93,0,0,0,0.458,0.446,0.471,110.2,104.5,115.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0887,0.0925,0.00512,0.00464,0.00556,0.0002,0.00018,0.00022,0.187,0.177,0.196,0.0073,0.0069,0.0077,25.39,25.35,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.894,14.78,0,26.46,14.34,0,25.67,0,3,0,0,0.429,0,0.0797,0.429,0.0564,0.46,0.54,0.46,19.6
1029708000000,2002,8,2001,11,47,7,0.115,0.0562,0.0586,0,0,0,0,1,1,1,189.9,184.1,195.6,96.87,91.13,93,93,93,0,0,0,0.49,0.475,0.505,96.87,91.13,102.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0839,0.088,0.00398,0.0035,0.00447,0.00016,0.00014,0.00017,0.163,0.153,0.173,0.0064,0.006,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.49,0.51,0.49,0
1030312800000,2002,8,2001,11,48,7,0.108,0.0544,0.0533,538.935,22.46,22.46,3.208,1,1,1,178.1,174,182.2,88.11,82.38,90,72,93,0,0,0,0.505,0.414,0.53,88.11,82.38,102,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0826,0.0808,0.0857,0.00324,0.00275,0.00442,0.00013,0.00011,0.00017,0.147,0.137,0.17,0.0058,0.0054,0.0067,25.41,25.38,25.41,0.13,0,0.912,0.139,0,0.97,0.126,0,0.884,3.308,0,23.16,3.208,0,22.46,0,6,0,0,0.857,0,0.0178,0.857,0.0547,0.5,0.49,0.51,4.99
1030917600000,2002,9,2001,12,49,7,0.0996,0.0435,0.0561,3439.57,21.75,21.75,20.47,1,1,1,164.7,159,171,92.71,86.97,72,72,72,0,0,0,0.437,0.421,0.453,92.71,86.97,99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0803,0.0846,0.00363,0.00314,0.00417,0.00014,0.00012,0.00016,0.154,0.143,0.165,0.006,0.0056,0.0065,25.38,25.37,25.38,0.919,0.912,0.926,0.966,0.963,0.968,0.887,0.883,0.892,21.2,20.03,22.46,20.47,19.3,21.75,0,0,0,0,0,0,0.114,0,0.0435,0.44,0.56,0.44,34.5
1031522400000,2002,9,2001,12,50,7,0.0923,0.0435,0.0487,3019.17,19.01,19.01,17.97,1,1,1,152.6,147.8,157.6,80.57,75.76,72,72,72,0,0,0,0.472,0.457,0.487,80.57,75.76,85.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0764,0.0799,0.0026,0.00219,0.00303,0.0001,0.000086,0.00012,0.132,0.123,0.141,0.0052,0.0048,0.0055,25.37,25.37,25.38,0.933,0.927,0.939,0.961,0.96,0.962,0.897,0.892,0.901,18.7,17.7,19.75,17.97,17,19.01,0,0,0,0,0,0,0.0998,0,0.0436,0.47,0.53,0.47,32.7
1032127200000,2002,9,2001,12,51,7,0.0862,0.0435,0.0426,2590.69,16.65,16.65,15.42,1,1,1,142.4,139.3,146.4,70.45,67.29,72,72,72,0,0,0,0.506,0.492,0.517,70.45,67.29,74.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0734,0.0759,0.00174,0.00147,0.00207,0.000068,0.000058,0.000081,0.114,0.108,0.121,0.0045,0.0042,0.0047,25.39,25.38,25.39,0.915,0.898,0.937,0.96,0.96,0.96,0.879,0.862,0.899,16.06,15.05,17.34,15.42,14.45,16.65,0,0,0,0,0,0,0.0857,0,0.0436,0.5,0.49,0.51,30.1
1032732000000,2002,9,2001,12,52,7,0.0817,0.0435,0.0381,1312.32,14.2,14.2,7.811,1,1,1,135.1,131.4,138.5,63.07,59.36,72,72,72,0,0,0,0.533,0.52,0.548,63.07,59.36,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0731,0.00111,0.000796,0.0014,0.000044,0.000031,0.000055,0.101,0.0943,0.107,0.0039,0.0037,0.0042,25.4,25.39,25.41,0.505,0,0.894,0.549,0,0.96,0.485,0,0.858,8.137,0,14.79,7.811,0,14.2,0,3,0,0,0.429,0,0.0434,0.429,0.0436,0.53,0.47,0.53,16.1
1033336800000,2002,9,2001,12,53,7,0.0803,0.0332,0.0471,2605.52,18.49,18.49,15.51,1,1,1,132.8,129.7,135.2,77.91,57.99,54.86,52,72,0,0,0,0.414,0.385,0.554,77.91,57.99,83.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0708,0.0755,0.00237,0.000679,0.00282,0.000093,0.000027,0.00011,0.124,0.0923,0.133,0.0049,0.0036,0.0052,25.38,25.37,25.41,0.799,0,0.937,0.823,0,0.961,0.767,0,0.899,16.14,0,19.23,15.51,0,18.49,0,1,0,0,0.143,0,0.0862,0.143,0.0332,0.41,0.59,0.41,32.4
1033941600000,2002,10,2002,1,1,7,0.0792,0.0314,0.0477,2962.12,18.16,18.16,17.63,1,1,1,130.9,127.5,133.5,78.92,75.53,52,52,52,0,0,0,0.397,0.389,0.408,78.92,75.53,81.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0728,0.0749,0.00246,0.00217,0.00268,0.000096,0.000085,0.00011,0.125,0.119,0.13,0.0049,0.0047,0.0051,25.37,25.37,25.38,0.935,0.932,0.94,0.96,0.96,0.961,0.898,0.895,0.902,18.36,17.67,18.9,17.63,16.96,18.16,0,0,0,0,0,0,0.098,0,0.0315,0.4,0.6,0.4,37.4
1034546400000,2002,10,2002,1,2,7,0.0751,0.0314,0.0436,2681.56,16.59,16.59,15.96,1,1,1,124.2,121.8,126.2,72.17,69.79,52,52,52,0,0,0,0.419,0.412,0.427,72.17,69.79,74.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0723,0.00188,0.00168,0.00205,0.000074,0.000066,0.000081,0.113,0.109,0.117,0.0044,0.0043,0.0046,25.39,25.38,25.39,0.925,0.912,0.936,0.96,0.96,0.96,0.888,0.876,0.899,16.63,15.85,17.28,15.96,15.22,16.59,0,0,0,0,0,0,0.0887,0,0.0315,0.42,0.58,0.42,35.7
1035151200000,2002,10,2002,1,3,7,0.0721,0.0314,0.0407,2427.82,14.97,14.97,14.45,1,1,1,119.3,118.2,121,67.28,66.23,52,52,52,0,0,0,0.436,0.43,0.44,67.28,66.23,68.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00147,0.00138,0.00161,0.000058,0.000054,0.000063,0.106,0.104,0.108,0.0041,0.0041,0.0042,25.39,25.39,25.4,0.898,0.892,0.908,0.96,0.96,0.96,0.862,0.857,0.871,15.05,14.72,15.59,14.45,14.13,14.97,0,0,0,0,0,0,0.0803,0,0.0314,0.44,0.56,0.44,33.7
1035756000000,2002,10,2002,1,4,7,0.0704,0.0309,0.0394,2007.62,14.49,14.49,11.95,1,1,1,116.4,115,117.4,65.21,62.95,51.14,50,52,0,0,0,0.44,0.426,0.452,65.21,62.95,67.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00129,0.0011,0.00148,0.000051,0.000043,0.000058,0.103,0.0994,0.106,0.004,0.0039,0.0041,25.4,25.39,25.4,0.762,0,0.899,0.823,0,0.96,0.731,0,0.863,12.45,0,15.09,11.95,0,14.49,0,1,0,0,0.143,0,0.0664,0.143,0.031,0.44,0.56,0.44,28.5
1036360800000,2002,11,2002,2,5,7,0.0735,0.0302,0.0433,2649.01,16.36,16.36,15.77,1,1,1,121.6,118.8,123.4,71.55,68.78,50,50,50,0,0,0,0.411,0.405,0.421,71.55,68.78,73.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0717,0.00183,0.0016,0.00199,0.000072,0.000063,0.000078,0.112,0.108,0.115,0.0044,0.0042,0.0045,25.39,25.38,25.39,0.922,0.907,0.932,0.96,0.96,0.96,0.885,0.87,0.895,16.42,15.53,17.04,15.77,14.91,16.36,0,0,0,0,0,0,0.0876,0,0.0302,0.41,0.59,0.41,36
1036965600000,2002,11,2002,2,6,7,0.0739,0.0302,0.0436,2679.58,16.18,16.18,15.95,1,1,1,122.1,121.5,122.9,72.14,71.51,50,50,50,0,0,0,0.41,0.407,0.411,72.14,71.51,72.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.071,0.0715,0.00188,0.00183,0.00194,0.000074,0.000072,0.000076,0.113,0.112,0.114,0.0044,0.0044,0.0045,25.39,25.39,25.39,0.925,0.922,0.929,0.96,0.96,0.96,0.888,0.885,0.892,16.61,16.41,16.86,15.95,15.75,16.18,0,0,0,0,0,0,0.0886,0,0.0303,0.41,0.59,0.41,36.3
1037570400000,2002,11,2002,2,7,7,0.0724,0.0302,0.0421,2551.09,15.75,15.75,15.19,1,1,1,119.7,117.4,121.5,69.68,67.41,50,50,50,0,0,0,0.418,0.411,0.426,69.68,67.41,71.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.00167,0.00148,0.00183,0.000066,0.000058,0.000072,0.109,0.106,0.112,0.0043,0.0041,0.0044,25.39,25.39,25.39,0.912,0.899,0.922,0.96,0.96,0.96,0.875,0.863,0.885,15.82,15.09,16.41,15.19,14.49,15.75,0,0,0,0,0,0,0.0844,0,0.0303,0.42,0.58,0.42,35.2
1038175200000,2002,11,2002,2,8,7,0.074,0.031,0.043,2311.85,16.18,16.18,13.76,1,1,1,122.4,121.8,122.9,71.09,62.79,51.29,50,59,0,0,0,0.419,0.407,0.484,71.09,62.79,72.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0715,0.00179,0.00109,0.00194,0.00007,0.000043,0.000076,0.112,0.0992,0.114,0.0044,0.0039,0.0045,25.39,25.39,25.4,0.794,0,0.929,0.823,0,0.96,0.763,0,0.892,14.33,0,16.86,13.76,0,16.18,0,1,0,0,0.143,0,0.0765,0.143,0.031,0.42,0.58,0.42,31.2
1038780000000,2002,12,2002,3,9,7,0.0763,0.0357,0.0406,1179.4,17.52,17.52,7.02,1,1,1,126.2,120.4,137.4,67.16,61.42,59,59,59,0,0,0,0.469,0.429,0.49,67.16,61.42,78.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0748,0.00146,0.000971,0.00241,0.000057,0.000038,0.000095,0.106,0.0972,0.126,0.0042,0.0038,0.0049,25.39,25.37,25.4,0.397,0,0.939,0.411,0,0.96,0.381,0,0.902,7.313,0,18.25,7.02,0,17.52,0,4,0,0,0.571,0,0.039,0.571,0.0357,0.47,0.53,0.47,15.5
1039384800000,2002,12,2002,3,10,7,0.0884,0.0357,0.0527,3243.78,19.74,19.74,19.31,1,1,1,146.2,141.5,148.3,87.2,82.47,59,59,59,0,0,0,0.404,0.398,0.417,87.2,82.47,89.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0763,0.0787,0.00316,0.00276,0.00334,0.00012,0.00011,0.00013,0.141,0.133,0.145,0.0055,0.0052,0.0057,25.36,25.35,25.37,0.925,0.922,0.93,0.963,0.961,0.964,0.89,0.889,0.894,20.05,19.09,20.48,19.31,18.34,19.74,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
1039989600000,2002,12,2002,3,11,7,0.0953,0.0357,0.0596,3645.81,22.93,22.93,21.7,1,1,1,157.6,149.4,163.1,98.57,90.4,59,59,59,0,0,0,0.375,0.362,0.395,98.57,90.4,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0791,0.0839,0.00413,0.00343,0.0046,0.00016,0.00013,0.00018,0.162,0.147,0.171,0.0063,0.0058,0.0067,25.35,25.35,25.35,0.915,0.912,0.921,0.968,0.965,0.97,0.886,0.884,0.888,22.41,20.7,23.64,21.7,19.96,22.93,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
1040594400000,2002,12,2002,3,12,7,0.104,0.0357,0.068,4193.8,26.83,26.83,24.96,1,1,1,171.5,164.4,179.2,112.5,105.4,59,59,59,0,0,0,0.344,0.329,0.359,112.5,105.4,120.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0844,0.0896,0.00531,0.00471,0.00597,0.00021,0.00018,0.00023,0.187,0.174,0.2,0.0073,0.0068,0.0078,25.36,25.35,25.36,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.74,23.98,27.65,24.96,23.26,26.83,0,0,0,0,0,0,0.139,0,0.036,0.34,0.65,0.35,40.3
1041199200000,2002,12,2002,3,13,7,0.11,0.0417,0.0687,4242.46,27.56,27.56,25.25,1,1,1,182.6,181.4,184.7,113.6,109.2,69,59,73,0,0,0,0.378,0.324,0.401,113.6,109.2,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0875,0.0907,0.00541,0.00503,0.00622,0.00021,0.0002,0.00024,0.19,0.182,0.206,0.0074,0.0071,0.008,25.38,25.36,25.38,0.92,0.917,0.927,0.97,0.97,0.97,0.893,0.89,0.899,26.03,24.93,28.41,25.25,24.19,27.56,0,0,0,0,0,0,0.14,0,0.0413,0.38,0.62,0.38,38.6
1041804000000,2003,1,2002,4,14,7,0.114,0.0442,0.0701,4333.28,28.24,28.24,25.79,1,1,1,188.9,183.6,198.9,115.9,110.6,73,73,73,0,0,0,0.387,0.367,0.398,115.9,110.6,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.088,0.0934,0.0056,0.00515,0.00645,0.00022,0.0002,0.00025,0.194,0.185,0.212,0.0076,0.0072,0.0083,25.38,25.38,25.39,0.922,0.918,0.929,0.97,0.97,0.97,0.894,0.891,0.901,26.59,25.27,29.11,25.79,24.51,28.24,0,0,0,0,0,0,0.143,0,0.0439,0.39,0.61,0.39,38
1042408800000,2003,1,2002,4,15,7,0.131,0.0442,0.0871,5438.7,36.45,36.45,32.37,1,1,1,216.9,204.1,234.7,143.9,131.1,73,73,73,0,0,0,0.337,0.311,0.358,143.9,131.1,161.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0997,0.0952,0.106,0.00799,0.00689,0.0095,0.00031,0.00027,0.00037,0.245,0.222,0.276,0.0096,0.0087,0.011,25.25,25.12,25.35,0.936,0.931,0.943,0.97,0.97,0.971,0.908,0.903,0.915,33.37,30.34,37.54,32.37,29.43,36.45,0,0,0,0,0,0,0.18,0,0.0439,0.34,0.66,0.34,41.5
1043013600000,2003,1,2002,4,16,7,0.16,0.0442,0.116,7311.55,48.2,48.2,43.52,1,1,1,264.6,241,286.9,191.6,168,73,73,73,0,0,0,0.277,0.254,0.303,191.6,168,213.9,990,990,990,964.8,964.6,964.8,25.2,25.2,25.4,0.117,0.108,0.124,0.012,0.01,0.0139,0.00048,0.0004,0.00055,0.33,0.288,0.37,0.013,0.011,0.015,24.92,24.78,25.07,0.952,0.945,0.957,0.979,0.974,0.98,0.931,0.92,0.938,44.54,39.01,49.77,43.52,37.99,48.2,0,0,0,0,0,0,0.242,0,0.044,0.28,0.72,0.28,45.7
1043618400000,2003,1,2002,4,17,7,0.191,0.0462,0.144,8744.67,54.33,54.33,52.05,2,1,1.8571428571428572,315.1,294.9,334.3,238.7,221.9,76.43,73,85,0,0,0,0.242,0.228,0.26,238.7,221.9,249.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.127,0.138,0.016,0.0146,0.0169,0.00064,0.00058,0.00068,0.275,0.243,0.384,0.011,0.0097,0.015,24.75,24.66,24.84,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.939,30.65,25.84,51.6,29.47,25.06,48.2,0,0,0,0,0,0,0.289,0,0.047,0.24,0.75,0.25,45.8
1044223200000,2003,2,2002,5,18,7,0.213,0.0514,0.162,9809.62,62.31,62.31,58.39,2,2,2,353,339.4,371.2,268,254.4,85,85,85,0,0,0,0.241,0.229,0.25,268,254.4,286.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.14,0.151,0.0255,0.0191,0.0341,0.001,0.00077,0.0014,0.293,0.273,0.321,0.012,0.011,0.013,24.54,24.42,24.63,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.1,28.59,32.12,29.2,27.73,31.16,0,0,0,0,0,0,0.324,0,0.051,0.24,0.76,0.24,46.1
1044828000000,2003,2,2002,5,19,7,0.246,0.0514,0.195,11769.1,77.53,77.53,70.05,2,2,2,407.1,377.4,440.9,322.1,292.4,85,85,85,0,0,0,0.209,0.193,0.225,322.1,292.4,355.9,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.164,0.153,0.176,0.051,0.037,0.067,0.0021,0.0015,0.0027,0.375,0.33,0.425,0.015,0.013,0.017,24.2,23.99,24.38,0.944,0.939,0.949,0.971,0.97,0.975,0.917,0.91,0.926,36.06,32.82,39.74,35.03,31.84,38.76,0,0,0,0,0,0,0.389,0,0.051,0.21,0.79,0.21,47.8
1045432800000,2003,2,2002,5,20,7,0.295,0.0514,0.243,14692,94.31,94.31,87.45,2,2,2,487.1,453.7,521,402.1,368.7,85,85,85,0,0,0,0.175,0.163,0.187,402.1,368.7,436,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.18,0.204,0.0888,0.073,0.105,0.0037,0.003,0.0044,0.495,0.445,0.545,0.02,0.018,0.023,23.71,23.51,23.91,0.955,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.63,41.12,48.12,43.73,40.23,47.16,0,0,0,0,0,0,0.486,0,0.052,0.17,0.82,0.18,49.8
1046037600000,2003,2,2002,5,21,7,0.342,0.0552,0.287,16519.5,103.8,103.8,98.33,3,2,2.2857142857142856,565.4,530.6,605.5,474.1,445.6,91.29,85,107,0,0,0,0.161,0.148,0.182,474.1,445.6,498.5,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.207,0.238,0.123,0.109,0.134,0.0051,0.0046,0.0057,0.575,0.522,0.623,0.024,0.022,0.026,23.28,23.13,23.45,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.53,35.29,52.32,44.25,34.23,48.2,0,0,0,0,0,0,0.546,0,0.055,0.16,0.84,0.16,48.3
1046642400000,2003,3,2002,6,22,7,0.401,0.0647,0.337,19392.7,123.7,123.7,115.4,3,3,3,663.5,621.1,704.2,556.5,514.1,107,107,107,0,0,0,0.161,0.152,0.172,556.5,514.1,597.2,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.271,0.247,0.294,0.173,0.144,0.2,0.0074,0.0061,0.0086,0.637,0.565,0.706,0.027,0.024,0.03,22.81,22.58,23.05,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.46,36.71,42.06,38.48,35.61,41.22,0,0,0,0,0,0,0.641,0,0.064,0.16,0.84,0.16,48.4
