datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1047247200000,2003,3,2002,6,23,7,0.443,0.0647,0.379,21647,130.8,130.8,128.9,3,3,3,733.1,716,744.1,626.1,609,107,107,107,0,0,0,0.146,0.144,0.149,626.1,609,637.1,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.311,0.301,0.317,0.219,0.208,0.227,0.0095,0.0089,0.0098,0.754,0.725,0.773,0.033,0.031,0.033,22.41,22.35,22.51,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.83,42.78,44.49,42.95,41.93,43.6,0,0,0,0,0,0,0.716,0,0.064,0.15,0.86,0.14,48.9
1047852000000,2003,3,2002,6,24,7,0.454,0.0647,0.39,22190.8,133.3,133.3,132.1,3,3,3,751.4,744.1,758.4,644.4,637.1,107,107,107,0,0,0,0.142,0.141,0.144,644.4,637.1,651.4,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.321,0.317,0.325,0.231,0.227,0.236,0.01,0.0098,0.01,0.785,0.773,0.797,0.034,0.033,0.035,22.31,22.27,22.35,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.93,44.49,45.35,44.03,43.6,44.44,0,0,0,0,0,0,0.734,0,0.064,0.14,0.86,0.14,48.9
1048456800000,2003,3,2002,6,25,7,0.466,0.0647,0.401,22737.1,137.1,137.1,135.3,3,3,3,769.9,761.4,780,662.9,654.4,107,107,107,0,0,0,0.139,0.137,0.141,662.9,654.4,673,990,990,990,967,966.9,967,23,23,23.1,0.332,0.327,0.337,0.244,0.238,0.251,0.011,0.01,0.011,0.816,0.802,0.833,0.035,0.035,0.036,22.2,22.15,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.03,45.53,46.64,45.11,44.62,45.7,0,0,0,0,0,0,0.752,0,0.065,0.14,0.86,0.14,48.8
1049061600000,2003,3,2002,6,26,7,0.488,0.074,0.414,23274.3,140.8,140.8,138.5,3,3,3,806.6,787,823.5,684.1,669.5,122.4,107,125,0,0,0,0.152,0.136,0.157,684.1,669.5,698.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.34,0.356,0.258,0.248,0.268,0.011,0.011,0.012,0.856,0.832,0.881,0.037,0.036,0.039,22.02,21.93,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.12,46.26,47.91,46.18,45.34,46.95,0,0,0,0,0,0,0.77,0,0.074,0.15,0.85,0.15,47.7
1049666400000,2003,4,2002,7,27,7,0.543,0.0756,0.468,25418.9,167.3,167.3,151.3,4,3,3.4285714285714284,898.6,832.8,991.8,773.6,707.8,125,125,125,0,0,0,0.14,0.126,0.15,773.6,707.8,866.8,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.417,0.362,0.502,0.311,0.274,0.359,0.014,0.012,0.016,0.979,0.897,1.1,0.044,0.039,0.049,21.53,21.04,21.87,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.09,39.69,51.39,44.68,38.71,48.2,0,0,0,0,0,0,0.841,0,0.075,0.14,0.86,0.14,46.8
1050271200000,2003,4,2002,7,28,7,0.764,0.0756,0.635,31633.4,192.8,192.8,188.3,4,4,4,1262,1045,1472,1137,919.7,125,125,125,86.86,0,247,0.1,0.0849,0.12,1051,919.7,1100,990,990,990,968.7,968,969.4,21.3,20.6,22,0.752,0.55,0.89,0.562,0.384,0.648,0.027,0.017,0.031,1.6,1.19,1.84,0.076,0.054,0.089,19.67,18.77,20.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.23,44.76,50.24,47.07,43.86,48.2,0,0,0,0,0,0,1.05,0,0.129,0.099,0.83,0.17,41.4
1050876000000,2003,4,2002,7,29,7,0.992,0.0895,0.665,30751,186.9,186.9,183,4,4,4,1640,1526,1723,1492,1378,148,148,148,392.3,278,475,0.0904,0.0859,0.097,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.918,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.2,17.92,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.69,45.97,47.69,45.76,45.05,46.74,0,0,0,0,0,0,1.02,0,0.327,0.09,0.67,0.33,31
1051480800000,2003,4,2002,7,30,7,1.04,0.105,0.665,30336.5,182.2,182.2,180.6,4,4,4,1713,1666,1737,1539,1474,173.1,148,192,439.4,374,489,0.101,0.0852,0.115,1100,1100,1100,990,990,990,970.2,970,970.2,19.8,19.8,20,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.96,17.88,18.11,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.06,45.84,46.48,45.14,44.93,45.55,0,0,0,0,0,0,1,0,0.375,0.1,0.64,0.36,29.2
1052085600000,2003,5,2002,8,31,7,0.947,0.116,0.665,31195.1,188.7,188.7,185.7,4,4,4,1565,1481,1643,1373,1289,192,192,192,273.4,189,351,0.123,0.117,0.13,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.903,0.877,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.45,18.19,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.37,46.68,48.15,46.42,45.74,47.19,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1052690400000,2003,5,2002,8,32,7,0.816,0.116,0.658,32170.3,192.8,192.8,191.5,4,4,4,1349,1231,1453,1157,1039,192,192,192,69.43,0,161,0.143,0.132,0.156,1088,1039,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.808,0.707,0.864,0.621,0.51,0.648,0.03,0.024,0.031,1.73,1.5,1.81,0.082,0.07,0.088,19.27,18.85,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.98,48.31,49.79,47.87,47.34,48.2,0,0,0,0,0,0,1.06,0,0.158,0.14,0.81,0.19,39.4
1053295200000,2003,5,2002,8,33,7,0.666,0.116,0.55,28843.2,185.1,185.1,171.7,4,4,4,1101,1022,1194,909.3,829.7,192,192,192,0,0,0,0.175,0.161,0.188,909.3,829.7,1002,990,990,990,968.2,968,968.5,21.8,21.5,22,0.551,0.476,0.652,0.379,0.341,0.426,0.017,0.015,0.02,1.18,1.04,1.36,0.054,0.047,0.063,20.6,20.13,20.99,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.81,40.73,47.23,42.92,39.81,46.28,0,0,0,0,0,0,0.954,0,0.116,0.17,0.83,0.17,43.3
1053900000000,2003,5,2002,8,34,7,0.57,0.113,0.456,24474.3,155.3,155.3,145.7,4,3,3.142857142857143,941.9,891.9,999.2,754.3,715.3,187.6,161,192,0,0,0,0.199,0.181,0.212,754.3,715.3,807.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.406,0.371,0.455,0.302,0.279,0.33,0.014,0.012,0.015,0.976,0.914,1.04,0.044,0.041,0.047,21.36,21.1,21.59,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.44,39.81,51.91,46.71,38.84,48.2,0,0,0,0,0,0,0.809,0,0.114,0.2,0.8,0.2,42.9
1054504800000,2003,6,2002,9,35,7,0.507,0.0974,0.41,22915.9,142.7,142.7,136.4,3,3,3,838.8,807.6,876.9,677.8,646.6,161,161,161,0,0,0,0.192,0.184,0.199,677.8,646.6,715.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.348,0.33,0.37,0.254,0.233,0.279,0.011,0.01,0.012,0.849,0.797,0.914,0.037,0.035,0.04,21.9,21.68,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.4,44.6,48.54,45.47,43.71,47.57,0,0,0,0,0,0,0.758,0,0.097,0.19,0.81,0.19,45.2
1055109600000,2003,6,2002,9,36,7,0.469,0.0974,0.372,21065.3,129.7,129.7,125.4,3,3,3,775.3,745.8,799.3,614.3,584.8,161,161,161,0,0,0,0.208,0.201,0.216,614.3,584.8,638.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.295,0.326,0.211,0.192,0.227,0.0092,0.0083,0.0099,0.742,0.692,0.783,0.032,0.03,0.034,22.26,22.12,22.42,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.66,40.86,44.11,41.8,39.95,43.23,0,0,0,0,0,0,0.697,0,0.097,0.21,0.79,0.21,44.9
1055714400000,2003,6,2002,9,37,7,0.424,0.0974,0.327,18653.2,117.6,117.6,111,3,3,3,701.6,670,734.6,540.6,509,161,161,161,0,0,0,0.23,0.219,0.24,540.6,509,573.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.27,0.252,0.289,0.162,0.141,0.184,0.007,0.006,0.008,0.618,0.565,0.674,0.027,0.024,0.029,22.68,22.49,22.86,0.95,0.947,0.952,0.972,0.97,0.976,0.924,0.919,0.93,38.06,36.02,40.16,37.01,34.94,39.21,0,0,0,0,0,0,0.617,0,0.097,0.23,0.77,0.23,44
1056319200000,2003,6,2002,9,38,7,0.383,0.0974,0.285,16308.9,102.9,102.9,97.08,3,2,2.142857142857143,632.5,606.3,659.9,471.5,445.3,161,161,161,0,0,0,0.255,0.244,0.266,471.5,445.3,498.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.231,0.216,0.246,0.122,0.109,0.134,0.0052,0.0046,0.0057,0.597,0.548,0.645,0.025,0.023,0.027,22.97,22.85,23.11,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.21,35.36,52.47,46.09,34.3,48.2,0,0,0,0,0,0,0.539,0,0.098,0.25,0.74,0.26,42.6
1056924000000,2003,6,2002,9,39,7,0.347,0.0839,0.263,15605.5,96.4,96.4,92.89,2,2,2,573,549.7,597.8,434.3,414.7,138.7,135,161,0,0,0,0.242,0.229,0.269,434.3,414.7,454.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.203,0.218,0.104,0.0947,0.113,0.0044,0.004,0.0048,0.55,0.52,0.581,0.023,0.022,0.024,23.27,23.15,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.43,45.5,49.44,46.44,44.59,48.2,0,0,0,0,0,0,0.516,0,0.084,0.24,0.76,0.24,45
1057528800000,2003,7,2002,10,40,7,0.315,0.0949,0.22,13149.2,87.71,87.71,78.27,2,2,2,521.4,501.9,542.3,364.5,315.9,156.9,135,186,0,0,0,0.302,0.249,0.371,364.5,315.9,407.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.187,0.171,0.2,0.071,0.0481,0.0913,0.003,0.002,0.0038,0.446,0.375,0.509,0.019,0.016,0.021,23.61,23.45,23.77,0.95,0.943,0.955,0.976,0.97,0.98,0.927,0.915,0.936,40.09,34.73,44.75,39.13,33.68,43.85,0,0,0,0,0,0,0.435,0,0.095,0.3,0.7,0.3,41.7
1058133600000,2003,7,2002,10,41,7,0.289,0.112,0.176,10465.2,66.06,66.06,62.29,2,2,2,477.6,461.1,495.6,291.6,275.1,186,186,186,0,0,0,0.389,0.375,0.403,291.6,275.1,309.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.169,0.0367,0.0289,0.0451,0.0015,0.0012,0.0019,0.339,0.314,0.366,0.014,0.013,0.015,23.91,23.8,24.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.11,30.3,34.05,31.15,29.4,33.03,0,0,0,0,0,0,0.346,0,0.113,0.39,0.61,0.39,36.2
1058738400000,2003,7,2002,10,42,7,0.266,0.112,0.154,9132.54,57.69,57.69,54.36,2,2,2,440.4,425.3,455.9,254.4,239.3,186,186,186,0,0,0,0.422,0.408,0.437,254.4,239.3,269.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.144,0.155,0.0201,0.0161,0.0264,0.00082,0.00066,0.0011,0.284,0.264,0.306,0.012,0.011,0.013,24.13,24.04,24.22,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.02,26.33,29.73,27.18,25.54,28.84,0,0,0,0,0,0,0.302,0,0.112,0.42,0.58,0.42,34.3
1059343200000,2003,7,2002,10,43,7,0.246,0.104,0.141,8411.45,53.21,53.21,50.07,2,1,1.5714285714285714,406.6,391.7,420.6,233.9,221.8,172.7,155,186,0,0,0,0.424,0.385,0.456,233.9,221.8,247.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.138,0.144,0.0156,0.0146,0.0168,0.00064,0.00059,0.00068,0.323,0.259,0.409,0.013,0.01,0.017,24.25,24.12,24.38,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.11,25.8,52.09,35.36,25.03,48.2,0,0,0,0,0,0,0.278,0,0.105,0.42,0.57,0.43,34.2
1059948000000,2003,8,2002,11,44,7,0.225,0.0937,0.131,7979.84,48.2,48.2,47.5,1,1,1,371.8,358.6,386.5,216.8,203.6,155,155,155,0,0,0,0.417,0.401,0.432,216.8,203.6,231.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0142,0.0131,0.0154,0.00057,0.00053,0.00063,0.383,0.359,0.409,0.015,0.014,0.017,24.36,24.26,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.57,46.64,52.73,47.5,45.7,48.2,0,0,0,0,0,0,0.264,0,0.094,0.42,0.58,0.42,35.5
1060552800000,2003,8,2002,11,45,7,0.207,0.0937,0.113,7063.14,44.8,44.8,42.04,1,1,1,342.4,331,354.5,187.4,176,155,155,155,0,0,0,0.453,0.437,0.468,187.4,176,199.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0117,0.0107,0.0127,0.00047,0.00043,0.00051,0.33,0.31,0.352,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.948,0.955,0.979,0.977,0.98,0.931,0.926,0.936,42.93,40.29,45.71,42.04,39.35,44.8,0,0,0,0,0,0,0.234,0,0.094,0.45,0.55,0.45,34.1
1061157600000,2003,8,2002,11,46,7,0.192,0.0937,0.0985,6080.08,38.48,38.48,36.19,1,1,1,317.8,308.8,327.4,162.8,153.8,155,155,155,0,0,0,0.488,0.473,0.502,162.8,153.8,172.4,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.118,0.00959,0.00882,0.0104,0.00038,0.00035,0.00042,0.286,0.27,0.304,0.011,0.011,0.012,24.72,24.66,24.79,0.944,0.941,0.947,0.971,0.97,0.975,0.917,0.913,0.923,37.26,35.17,39.47,36.19,34.12,38.48,0,0,0,0,0,0,0.201,0,0.0935,0.49,0.51,0.49,31.7
1061762400000,2003,8,2002,11,47,7,0.18,0.0937,0.0858,5276.63,33.44,33.44,31.41,1,1,1,296.9,288.3,305.8,141.9,133.3,155,155,155,0,0,0,0.522,0.507,0.538,141.9,133.3,150.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.107,0.104,0.11,0.00781,0.00708,0.00857,0.00031,0.00028,0.00034,0.249,0.234,0.265,0.0099,0.0093,0.011,24.86,24.81,24.91,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.38,30.37,34.48,31.41,29.46,33.44,0,0,0,0,0,0,0.174,0,0.0942,0.52,0.48,0.52,29.3
1062367200000,2003,9,2002,12,48,7,0.166,0.0714,0.0943,5847.61,37.36,37.36,34.81,1,1,1,273.9,264,284.8,155.9,146,118,118,118,0,0,0,0.431,0.414,0.447,155.9,146,166.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.009,0.00816,0.00992,0.00036,0.00032,0.00039,0.27,0.252,0.29,0.011,0.01,0.012,24.93,24.87,24.99,0.941,0.938,0.945,0.97,0.97,0.973,0.913,0.909,0.919,35.86,33.54,38.42,34.81,32.54,37.36,0,0,0,0,0,0,0.193,0,0.0717,0.43,0.57,0.43,35.2
1062972000000,2003,9,2002,12,49,7,0.152,0.0714,0.0811,5006.42,31.85,31.85,29.8,1,1,1,252,243.5,261,134,125.5,118,118,118,0,0,0,0.468,0.452,0.485,134,125.5,143,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0975,0.104,0.00714,0.00641,0.0079,0.00028,0.00025,0.00031,0.231,0.216,0.247,0.0091,0.0085,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.72,28.72,32.83,29.8,27.86,31.85,0,0,0,0,0,0,0.166,0,0.0709,0.47,0.53,0.47,32.9
1063576800000,2003,9,2002,12,50,7,0.141,0.069,0.0724,4455.12,30.5,30.5,26.52,1,1,1,233.8,227.3,241,119.6,110.7,114.1,91,118,0,0,0,0.488,0.4,0.516,119.6,110.7,136.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0951,0.0922,0.0992,0.00592,0.00516,0.00734,0.00023,0.0002,0.00029,0.205,0.189,0.233,0.0081,0.0074,0.0092,25.19,25.14,25.24,0.925,0.919,0.933,0.97,0.97,0.97,0.897,0.891,0.905,27.34,25.18,31.45,26.52,24.43,30.5,0,0,0,0,0,0,0.147,0,0.0686,0.49,0.51,0.49,31.6
1064181600000,2003,9,2002,12,51,7,0.132,0.055,0.0774,4807.24,29.82,29.82,28.61,1,1,1,219.1,213.4,224.3,128.1,122.4,91,91,91,0,0,0,0.416,0.406,0.426,128.1,122.4,133.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0943,0.0981,0.00663,0.00615,0.00708,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0086,0.0082,0.0089,25.27,25.23,25.31,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.5,28.15,30.74,28.61,27.31,29.82,0,0,0,0,0,0,0.159,0,0.0546,0.42,0.59,0.41,36.4
1064786400000,2003,9,2002,12,52,7,0.125,0.0473,0.0776,4832.68,30.24,30.24,28.77,1,1,1,206.5,202.2,211.5,128.4,118.6,78.14,73,91,0,0,0,0.378,0.352,0.434,128.4,118.6,134.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0929,0.0965,0.00666,0.00583,0.00719,0.00026,0.00023,0.00028,0.217,0.201,0.228,0.0085,0.0079,0.0089,25.34,25.33,25.37,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.66,27.22,31.18,28.77,26.41,30.24,0,0,0,0,0,0,0.16,0,0.0474,0.38,0.62,0.38,38.7
1065391200000,2003,10,2003,1,1,7,0.119,0.0442,0.0748,4653.86,28.68,28.68,27.7,1,1,1,196.7,192.6,200.8,123.7,119.6,73,73,73,0,0,0,0.371,0.364,0.379,123.7,119.6,127.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0912,0.0941,0.00627,0.00592,0.00661,0.00024,0.00023,0.00026,0.208,0.201,0.216,0.0081,0.0079,0.0084,25.38,25.38,25.39,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.56,27.53,29.57,27.7,26.7,28.68,0,0,0,0,0,0,0.154,0,0.0442,0.37,0.63,0.37,39.1
1065996000000,2003,10,2003,1,2,7,0.115,0.0442,0.0709,4390.24,26.84,26.84,26.13,1,1,1,190.3,187.1,193.2,117.3,114.1,73,73,73,0,0,0,0.384,0.378,0.39,117.3,114.1,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0892,0.0913,0.00572,0.00545,0.00596,0.00022,0.00021,0.00023,0.197,0.191,0.202,0.0077,0.0075,0.0079,25.38,25.38,25.38,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.94,26.16,27.67,26.13,25.37,26.84,0,0,0,0,0,0,0.145,0,0.0441,0.38,0.62,0.38,38.2
1066600800000,2003,10,2003,1,3,7,0.118,0.0442,0.0736,4574.57,27.84,27.84,27.23,1,1,1,194.8,191,197.3,121.8,118,73,73,73,0,0,0,0.375,0.37,0.382,121.8,118,124.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0906,0.0928,0.0061,0.00578,0.00631,0.00024,0.00023,0.00025,0.205,0.198,0.209,0.008,0.0077,0.0082,25.38,25.38,25.39,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,28.07,27.12,28.7,27.23,26.3,27.84,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.8
1067205600000,2003,10,2003,1,4,7,0.111,0.0431,0.0679,4186.05,25.84,25.84,24.92,1,1,1,183.5,179.2,189.1,112.3,108.4,71.29,67,73,0,0,0,0.388,0.373,0.402,112.3,108.4,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0872,0.0899,0.00529,0.00496,0.00561,0.00021,0.00019,0.00022,0.188,0.181,0.195,0.0073,0.0071,0.0076,25.38,25.37,25.38,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.69,24.73,26.64,24.92,23.99,25.84,0,0,0,0,0,0,0.138,0,0.0431,0.39,0.61,0.39,37.7
1067810400000,2003,11,2003,2,5,7,0.11,0.0405,0.0691,4265.32,25.82,25.82,25.39,1,1,1,181.2,178.4,183,114.2,111.4,67,67,67,0,0,0,0.37,0.366,0.376,114.2,111.4,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0872,0.0888,0.00546,0.00522,0.00561,0.00021,0.0002,0.00022,0.19,0.185,0.194,0.0074,0.0073,0.0076,25.37,25.37,25.37,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,26.17,25.46,26.62,25.39,24.7,25.82,0,0,0,0,0,0,0.141,0,0.0409,0.37,0.63,0.37,38.8
1068415200000,2003,11,2003,2,6,7,0.112,0.0405,0.0711,4400.93,27.29,27.29,26.2,1,1,1,184.6,178.9,189.1,117.6,111.9,67,67,67,0,0,0,0.363,0.354,0.374,117.6,111.9,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0874,0.091,0.00574,0.00526,0.00612,0.00022,0.00021,0.00024,0.196,0.186,0.204,0.0077,0.0073,0.008,25.37,25.37,25.37,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.899,27.01,25.6,28.13,26.2,24.83,27.29,0,0,0,0,0,0,0.146,0,0.0409,0.36,0.63,0.37,39.3
1069020000000,2003,11,2003,2,7,7,0.115,0.0361,0.0786,4898.66,32.49,32.49,29.16,1,1,1,189.7,186,194,130,119,59.71,50,67,0,0,0,0.316,0.258,0.36,130,119,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0899,0.0966,0.0068,0.00587,0.00799,0.00027,0.00023,0.00031,0.218,0.199,0.241,0.0085,0.0078,0.0094,25.36,25.35,25.37,0.93,0.924,0.936,0.97,0.97,0.97,0.902,0.896,0.908,30.06,27.38,33.5,29.16,26.55,32.49,0,0,0,0,0,0,0.162,0,0.0364,0.31,0.68,0.32,42.6
1069624800000,2003,11,2003,2,8,7,0.121,0.0302,0.0905,5683.23,34.31,34.31,33.83,1,1,1,199.6,196.2,201.6,149.6,146.2,50,50,50,0,0,0,0.251,0.248,0.255,149.6,146.2,151.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0986,0.0974,0.0993,0.00846,0.00817,0.00864,0.00033,0.00032,0.00034,0.251,0.245,0.255,0.0098,0.0096,0.01,25.34,25.34,25.35,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.88,34.04,35.37,33.83,33.02,34.31,0,0,0,0,0,0,0.188,0,0.0305,0.25,0.75,0.25,47
1070229600000,2003,12,2003,3,9,7,0.122,0.0357,0.0862,5398.3,33.12,33.12,32.13,1,1,1,201.5,196.4,205.7,142.5,137.4,59,59,59,0,0,0,0.293,0.287,0.3,142.5,137.4,146.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0957,0.099,0.00786,0.00743,0.00822,0.00031,0.00029,0.00032,0.24,0.231,0.248,0.0094,0.009,0.0097,25.34,25.32,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.13,31.91,34.14,32.13,30.95,33.12,0,0,0,0,0,0,0.179,0,0.0358,0.29,0.71,0.29,44.2
1070834400000,2003,12,2003,3,10,7,0.126,0.0357,0.09,5641.18,35.68,35.68,33.58,1,1,1,207.8,197.8,216.9,148.8,138.8,59,59,59,0,0,0,0.284,0.272,0.298,148.8,138.8,157.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0962,0.103,0.00839,0.00755,0.00917,0.00033,0.00029,0.00036,0.251,0.234,0.268,0.0098,0.0091,0.011,25.3,25.23,25.36,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.62,32.24,36.78,33.58,31.28,35.68,0,0,0,0,0,0,0.187,0,0.036,0.28,0.71,0.29,44.8
1071439200000,2003,12,2003,3,11,7,0.134,0.0357,0.0987,6204.5,37.46,37.46,36.93,1,1,1,222.2,219.4,224.3,163.2,160.4,59,59,59,0,0,0,0.265,0.263,0.269,163.2,160.4,165.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.106,0.00962,0.00938,0.0098,0.00038,0.00037,0.00039,0.277,0.272,0.281,0.011,0.011,0.011,25.19,25.17,25.21,0.943,0.942,0.944,0.972,0.97,0.973,0.916,0.914,0.918,38.01,37.36,38.51,36.93,36.25,37.46,0,0,0,0,0,0,0.205,0,0.0353,0.27,0.74,0.26,46.3
1072044000000,2003,12,2003,3,12,7,0.139,0.0357,0.104,6537.68,39.43,39.43,38.91,1,1,1,230.2,225.1,232.3,171.2,166.1,59,59,59,0,0,0,0.256,0.254,0.262,171.2,166.1,173.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.108,0.0103,0.00987,0.0105,0.00041,0.00039,0.00041,0.291,0.282,0.295,0.011,0.011,0.012,25.13,25.11,25.17,0.945,0.944,0.946,0.976,0.973,0.977,0.922,0.919,0.924,39.88,38.7,40.36,38.91,37.66,39.43,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47
1072648800000,2003,12,2003,3,13,7,0.142,0.0405,0.101,6369.54,39.36,39.36,37.91,1,1,1,234.4,230.1,238.3,167.4,161.4,67,59,73,0,0,0,0.285,0.254,0.311,167.4,161.4,173,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.00998,0.00947,0.0105,0.00039,0.00037,0.00041,0.286,0.276,0.295,0.011,0.011,0.012,25.11,25.09,25.13,0.944,0.942,0.946,0.974,0.971,0.977,0.919,0.915,0.924,38.93,37.48,40.3,37.91,36.38,39.36,0,0,0,0,0,0,0.211,0,0.041,0.29,0.71,0.29,44.9
1073253600000,2004,1,2003,4,14,7,0.15,0.0442,0.105,6641.25,43.02,43.02,39.53,1,1,1,247.3,237.2,261.8,174.3,164.2,73,73,73,0,0,0,0.296,0.279,0.308,174.3,164.2,188.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.116,0.0106,0.00971,0.0118,0.00042,0.00038,0.00047,0.299,0.281,0.325,0.012,0.011,0.013,25.02,24.93,25.1,0.947,0.943,0.951,0.976,0.972,0.98,0.924,0.917,0.932,40.49,38.12,43.9,39.53,37.05,43.02,0,0,0,0,0,0,0.22,0,0.045,0.29,0.7,0.3,44.3
1073858400000,2004,1,2003,4,15,7,0.173,0.0442,0.129,7993.45,49.82,49.82,47.58,2,1,1.1428571428571428,285.8,268.6,301.4,212.8,195.6,73,73,73,0,0,0,0.256,0.242,0.272,212.8,195.6,228.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.13,0.0138,0.0124,0.0152,0.00055,0.00049,0.0006,0.346,0.241,0.382,0.014,0.0096,0.015,24.81,24.74,24.89,0.952,0.922,0.959,0.979,0.97,0.98,0.931,0.895,0.939,45.6,25.68,51.41,44.02,24.91,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.75,0.25,46.2
1074463200000,2004,1,2003,4,16,7,0.202,0.0442,0.158,9584.54,62.22,62.22,57.05,2,2,2,334.2,310.5,358,261.2,237.5,73,73,73,0,0,0,0.219,0.204,0.235,261.2,237.5,285,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.133,0.15,0.0233,0.0159,0.0335,0.00093,0.00064,0.0014,0.283,0.251,0.318,0.011,0.01,0.013,24.65,24.49,24.8,0.931,0.925,0.937,0.97,0.97,0.97,0.904,0.898,0.909,29.41,26.72,32.07,28.53,25.91,31.11,0,0,0,0,0,0,0.317,0,0.044,0.22,0.78,0.22,47.4
1075068000000,2004,1,2003,4,17,7,0.243,0.0452,0.198,11969.6,77.78,77.78,71.25,2,2,2,401.6,366.5,442,326.8,293.5,74.71,73,85,0,0,0,0.186,0.171,0.199,326.8,293.5,357,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.164,0.153,0.176,0.0533,0.0375,0.0675,0.0022,0.0015,0.0028,0.381,0.331,0.427,0.015,0.013,0.017,24.22,23.98,24.44,0.944,0.939,0.949,0.972,0.97,0.976,0.918,0.911,0.926,36.65,33.02,39.86,35.62,32.03,38.89,0,0,0,0,0,0,0.396,0,0.045,0.19,0.81,0.19,49.3
1075672800000,2004,2,2003,5,18,7,0.303,0.0514,0.252,15093.3,96.4,96.4,89.84,2,2,2,501.5,458.1,549.4,416.5,373.1,85,85,85,0,0,0,0.17,0.155,0.186,416.5,373.1,464.4,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.197,0.182,0.214,0.0956,0.0751,0.118,0.004,0.0031,0.0049,0.516,0.451,0.588,0.021,0.019,0.025,23.63,23.34,23.89,0.955,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.939,46.08,41.58,50.87,44.92,40.73,48.2,0,0,0,0,0,0,0.499,0,0.051,0.17,0.83,0.17,49.8
1076277600000,2004,2,2003,5,19,7,0.388,0.0514,0.337,19472.3,131.2,131.2,115.9,3,3,3,642,570,721.4,557,484.9,85,85,85,0,0,0,0.133,0.118,0.149,557,484.9,636.4,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.266,0.225,0.311,0.174,0.128,0.226,0.0074,0.0054,0.0097,0.633,0.514,0.767,0.027,0.022,0.033,22.9,22.45,23.32,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.916,0.937,39.61,34.92,44.64,38.64,33.88,43.75,0,0,0,0,0,0,0.644,0,0.051,0.13,0.87,0.13,50.2
1076882400000,2004,2,2003,5,20,7,0.483,0.0549,0.428,23897.2,144.6,144.6,142.2,3,3,3,798.2,747.4,846.3,707.5,662.4,90.71,85,105,0,0,0,0.114,0.105,0.127,707.5,662.4,741.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.353,0.326,0.377,0.274,0.243,0.296,0.012,0.011,0.013,0.888,0.81,0.949,0.039,0.035,0.042,22.02,21.77,22.3,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.72,46.2,50.47,47.42,45.28,48.2,0,0,0,0,0,0,0.79,0,0.055,0.11,0.89,0.11,49.5
1077487200000,2004,2,2003,5,21,7,0.544,0.0635,0.48,25737.9,163.7,163.7,153.2,4,3,3.5714285714285716,898.8,860.3,943.8,793.8,755.3,105,105,105,0,0,0,0.117,0.111,0.122,793.8,755.3,838.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.425,0.389,0.466,0.323,0.305,0.345,0.014,0.013,0.015,0.994,0.954,1.04,0.044,0.042,0.046,21.51,21.29,21.68,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.51,39.86,52.32,43.46,38.9,48.2,0,0,0,0,0,0,0.851,0,0.064,0.12,0.88,0.12,47.3
1078092000000,2004,3,2003,6,22,7,0.625,0.078,0.547,29050.6,187,187,172.9,4,4,4,1034,960.3,1130,904.9,831.3,129,129,129,0,0,0,0.125,0.114,0.134,904.9,831.3,1001,990,990,990,968,967.7,968.3,22,21.7,22.3,0.536,0.467,0.635,0.377,0.341,0.424,0.017,0.015,0.02,1.16,1.03,1.34,0.053,0.046,0.062,20.84,20.35,21.23,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.12,41.27,47.72,43.23,40.4,46.76,0,0,0,0,0,0,0.961,0,0.078,0.12,0.88,0.12,46.5
1078696800000,2004,3,2003,6,23,7,0.795,0.0967,0.659,32271.6,192.8,192.8,192.1,4,4,4,1314,1171,1444,1154,1042,159.9,129,183,64.29,0,161,0.121,0.102,0.139,1090,1042,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.803,0.696,0.864,0.626,0.518,0.648,0.03,0.024,0.031,1.73,1.5,1.81,0.082,0.07,0.088,19.38,18.88,20.06,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.39,48.51,50.3,48.02,47.54,48.2,0,0,0,0,0,0,1.07,0,0.136,0.12,0.83,0.17,40.6
1079301600000,2004,3,2003,6,24,7,1,0.111,0.665,30655.6,188.6,188.6,182.5,4,4,4,1659,1485,1891,1476,1302,183,183,183,375.4,202,608,0.111,0.0968,0.123,1100,1100,1100,990,990,990,970,969.4,970.7,20,19.3,20.6,0.91,0.882,0.926,0.648,0.648,0.648,0.032,0.032,0.034,1.86,1.83,1.87,0.093,0.089,0.097,18.15,17.38,18.74,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.55,44.49,48.11,45.62,43.6,47.15,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1079906400000,2004,3,2003,6,25,7,1.47,0.111,0.665,26754.9,170.3,170.3,159.3,4,4,4,2428,2014,2840,2245,1831,183,183,183,1145,731,1557,0.0763,0.0644,0.0908,1100,1100,1100,990,990,990,972.1,971.1,973.1,17.9,16.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.11,0.099,0.11,15.99,15,16.99,0.945,0.941,0.948,0.977,0.972,0.98,0.923,0.915,0.929,40.75,38.06,43.44,39.81,36.99,42.57,0,0,0,0,0,0,0.885,0,0.805,0.076,0.45,0.55,18.2
1080511200000,2004,3,2003,6,26,7,2.08,0.122,0.665,22389.6,143.4,143.4,133.3,4,4,4,3435,3005,3768,3232,2822,202.4,183,217,2132,1722,2451,0.059,0.0548,0.0625,1100,1100,1100,990,990,990,974.5,973.5,975.2,15.5,14.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.65,12.94,14.6,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.901,0.91,34.35,32.4,36.96,33.32,31.42,35.85,0,0,0,0,0,0,0.74,0,1.415,0.059,0.32,0.68,10.8
1081116000000,2004,4,2003,7,27,7,2.4,0.138,0.665,20319.9,124,124,121,4,4,4,3976,3842,4061,3748,3625,228.1,217,295,2648,2525,2730,0.0573,0.0536,0.0726,1100,1100,1100,990,990,990,975.6,975.3,975.8,14.4,14.2,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.5,12.33,12.78,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,31.17,30.7,31.96,30.24,29.78,31,0,0,0,0,0,0,0.672,0,1.735,0.058,0.28,0.72,8.47
1081720800000,2004,4,2003,7,28,7,2.44,0.178,0.665,20099.6,120.7,120.7,119.6,4,4,4,4035,3986,4065,3740,3691,295,295,295,2641,2591,2670,0.0731,0.0726,0.074,1100,1100,1100,990,990,990,975.7,975.6,975.8,14.3,14.2,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.38,12.33,12.48,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,30.84,30.68,31.1,29.91,29.76,30.17,0,0,0,0,0,0,0.665,0,1.775,0.073,0.27,0.73,8.24
1082325600000,2004,4,2003,7,29,7,2.32,0.178,0.665,20831.2,127,127,124,4,4,4,3841,3712,3955,3546,3417,295,295,295,2446,2317,2560,0.0768,0.0746,0.0795,1100,1100,1100,990,990,990,975.3,975.1,975.6,14.7,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.78,12.54,13.06,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,31.96,31.28,32.72,31,30.34,31.74,0,0,0,0,0,0,0.689,0,1.655,0.077,0.29,0.71,8.98
1082930400000,2004,4,2003,7,30,7,2.12,0.183,0.665,22106.4,135.3,135.3,131.6,4,4,4,3506,3342,3664,3203,3021,302.4,295,321,2103,1921,2269,0.0864,0.0805,0.096,1100,1100,1100,990,990,990,974.6,974.3,975,15.4,15,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.49,13.16,13.84,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.91,33,34.86,32.9,32.01,33.82,0,0,0,0,0,0,0.731,0,1.455,0.086,0.31,0.69,10.4
1083535200000,2004,5,2003,8,31,7,1.86,0.194,0.665,23790.6,147.1,147.1,141.6,4,4,4,3079,2872,3288,2758,2551,321,321,321,1658,1451,1867,0.104,0.0976,0.112,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.43,13.95,14.92,0.938,0.935,0.941,0.97,0.97,0.971,0.91,0.907,0.914,36.49,35.18,37.85,35.4,34.12,36.77,0,0,0,0,0,0,0.787,0,1.195,0.1,0.36,0.64,12.8
1084140000000,2004,5,2003,8,32,7,1.58,0.194,0.665,25899.4,159.1,159.1,154.2,4,4,4,2616,2439,2804,2295,2118,321,321,321,1195,1018,1383,0.123,0.114,0.132,1100,1100,1100,990,990,990,972.6,972.2,973,17.4,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.08,15.97,0.943,0.941,0.945,0.975,0.972,0.978,0.92,0.915,0.924,39.53,38.3,40.69,38.54,37.24,39.77,0,0,0,0,0,0,0.856,0,0.915,0.12,0.42,0.58,16.4
1084744800000,2004,5,2003,8,33,7,1.33,0.182,0.665,27801,170.5,170.5,165.5,4,4,4,2200,2007,2382,1899,1731,301.7,276,321,798.7,631,961,0.137,0.129,0.145,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.54,16.1,17.01,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.23,41.06,43.49,41.37,40.17,42.62,0,0,0,0,0,0,0.919,0,0.665,0.14,0.5,0.5,20.9
1085349600000,2004,5,2003,8,34,7,1.08,0.167,0.665,29902.1,183.1,183.1,178,4,4,4,1787,1640,1947,1511,1364,276,276,276,411.3,264,571,0.155,0.142,0.168,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.72,17.2,18.2,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.41,44,46.71,44.5,43.12,45.77,0,0,0,0,0,0,0.989,0,0.415,0.15,0.62,0.38,27.7
1085954400000,2004,5,2003,8,35,7,0.895,0.133,0.665,31703.9,192.8,192.8,188.7,4,4,4,1480,1364,1597,1261,1154,219.4,210,276,160.7,54,245,0.148,0.135,0.173,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.881,0.835,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.75,18.34,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.15,47.07,49.27,47.18,46.13,48.2,0,0,0,0,0,0,1.05,0,0.23,0.15,0.74,0.26,35.4
1086559200000,2004,6,2003,9,36,7,0.703,0.127,0.576,29648.2,192.8,192.8,176.5,4,4,4,1162,1045,1301,951.9,834.7,210,210,210,0,0,0,0.182,0.161,0.201,951.9,834.7,1091,990,990,990,968.4,968,968.8,21.6,21.2,22,0.616,0.49,0.798,0.431,0.343,0.627,0.02,0.016,0.03,1.31,1.06,1.72,0.061,0.048,0.081,20.28,19.43,20.9,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,45.09,40.8,49.55,44.12,39.89,48.2,0,0,0,0,0,0,0.98,0,0.127,0.18,0.82,0.18,42.2
1087164000000,2004,6,2003,9,37,7,0.571,0.127,0.444,23988.6,154.7,154.7,142.8,4,3,3.142857142857143,944.7,881.2,1017,734.7,671.2,210,210,210,0,0,0,0.223,0.207,0.238,734.7,671.2,806.7,990,990,990,967.7,967.4,968,22.3,22,22.6,0.4,0.352,0.464,0.289,0.249,0.329,0.013,0.011,0.015,0.949,0.846,1.04,0.043,0.037,0.047,21.37,21.04,21.73,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.15,39.66,51.41,45.75,38.68,48.2,0,0,0,0,0,0,0.793,0,0.127,0.22,0.78,0.22,42
1087768800000,2004,6,2003,9,38,7,0.498,0.127,0.371,20811.4,130.9,130.9,123.9,3,3,3,823,787,862.4,613,577,210,210,210,0,0,0,0.256,0.244,0.267,613,577,652.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.319,0.298,0.341,0.21,0.186,0.237,0.0092,0.0081,0.01,0.747,0.687,0.814,0.033,0.03,0.036,22.06,21.84,22.27,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.18,40,44.51,41.29,39.04,43.62,0,0,0,0,0,0,0.688,0,0.127,0.26,0.74,0.26,41.8
1088373600000,2004,6,2003,9,39,7,0.449,0.119,0.33,18711.3,115.2,115.2,111.4,3,3,3,742.7,704.5,777.5,546.4,518.5,196.3,186,210,0,0,0,0.264,0.25,0.278,546.4,518.5,567.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.278,0.26,0.293,0.166,0.147,0.18,0.0072,0.0063,0.0078,0.633,0.584,0.671,0.027,0.025,0.029,22.5,22.32,22.7,0.95,0.948,0.952,0.972,0.97,0.975,0.924,0.92,0.928,38.18,36.47,39.41,37.13,35.38,38.42,0,0,0,0,0,0,0.619,0,0.119,0.27,0.73,0.27,41.7
1088978400000,2004,7,2003,10,40,7,0.399,0.112,0.286,16410.7,103.8,103.8,97.68,3,2,2.2857142857142856,659.3,627.6,692.2,473.3,441.6,186,186,186,0,0,0,0.282,0.269,0.296,473.3,441.6,506.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.235,0.217,0.253,0.123,0.107,0.139,0.0052,0.0046,0.006,0.587,0.545,0.636,0.025,0.023,0.027,22.88,22.77,23.02,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.59,34.94,51.63,43.95,33.89,48.2,0,0,0,0,0,0,0.543,0,0.113,0.28,0.72,0.28,41.1
1089583200000,2004,7,2003,10,41,7,0.358,0.112,0.245,14516.5,91.81,91.81,86.41,2,2,2,591.4,565.6,618.6,405.4,379.6,186,186,186,0,0,0,0.315,0.301,0.329,405.4,379.6,432.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.203,0.194,0.213,0.0903,0.0782,0.103,0.0038,0.0033,0.0044,0.509,0.471,0.55,0.021,0.02,0.023,23.23,23.08,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.09,41.45,46.84,43.2,40.58,45.91,0,0,0,0,0,0,0.48,0,0.113,0.31,0.68,0.32,40.5
1090188000000,2004,7,2003,10,42,7,0.324,0.112,0.211,12524.9,79.41,79.41,74.55,2,2,2,535.7,514.4,557.6,349.7,328.4,186,186,186,0,0,0,0.348,0.334,0.362,349.7,328.4,371.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.064,0.054,0.0744,0.0027,0.0022,0.0031,0.426,0.394,0.459,0.018,0.016,0.019,23.56,23.43,23.69,0.948,0.945,0.951,0.973,0.97,0.977,0.923,0.917,0.93,38.31,36.07,40.62,37.28,34.98,39.7,0,0,0,0,0,0,0.414,0,0.113,0.35,0.65,0.35,38.7
1090792800000,2004,7,2003,10,43,7,0.296,0.11,0.186,11047.4,68.56,68.56,65.76,2,2,2,489.4,471.5,507.6,307.9,291.3,181.6,155,186,0,0,0,0.371,0.329,0.39,307.9,291.3,321.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.163,0.173,0.0443,0.0365,0.0508,0.0018,0.0015,0.0021,0.363,0.338,0.384,0.015,0.014,0.016,23.83,23.73,23.91,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,33.9,32.07,35.34,32.88,31.11,34.28,0,0,0,0,0,0,0.365,0,0.11,0.37,0.63,0.37,37.3
1091397600000,2004,8,2003,11,44,7,0.269,0.0937,0.176,10476.6,66.36,66.36,62.36,2,2,2,445.3,426.9,464.1,290.3,271.9,155,155,155,0,0,0,0.348,0.334,0.363,290.3,271.9,309.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.153,0.166,0.036,0.0274,0.0449,0.0015,0.0011,0.0018,0.334,0.306,0.362,0.014,0.013,0.015,24.06,23.95,24.17,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.14,30.13,34.21,31.18,29.22,33.18,0,0,0,0,0,0,0.346,0,0.093,0.35,0.65,0.35,38.9
1092002400000,2004,8,2003,11,45,7,0.246,0.0937,0.152,9066.03,57.21,57.21,53.96,2,2,2,406.2,391.1,421.2,251.2,236.1,155,155,155,0,0,0,0.382,0.368,0.396,251.2,236.1,266.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.14,0.151,0.019,0.0158,0.0246,0.00078,0.00064,0.001,0.277,0.258,0.298,0.011,0.01,0.012,24.3,24.21,24.39,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,27.82,26.12,29.49,26.98,25.34,28.61,0,0,0,0,0,0,0.3,0,0.094,0.38,0.62,0.38,36.9
1092607200000,2004,8,2003,11,46,7,0.226,0.0937,0.133,8033.97,48.2,48.2,47.82,1,1,1,374.1,361.9,386.5,219.1,206.9,155,155,155,0,0,0,0.415,0.401,0.428,219.1,206.9,231.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.139,0.0144,0.0133,0.0154,0.00058,0.00054,0.00063,0.387,0.365,0.409,0.016,0.015,0.017,24.34,24.26,24.43,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.08,47.37,52.73,47.82,46.42,48.2,0,0,0,0,0,0,0.266,0,0.093,0.41,0.59,0.41,35.5
1093212000000,2004,8,2003,11,47,7,0.21,0.0937,0.116,7226.88,45.52,45.52,43.02,1,1,1,346.6,335.9,357.8,191.6,180.9,155,155,155,0,0,0,0.447,0.433,0.461,191.6,180.9,202.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.012,0.0111,0.013,0.00048,0.00045,0.00052,0.338,0.319,0.358,0.014,0.013,0.014,24.53,24.45,24.6,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.9,41.43,46.45,43.02,40.56,45.52,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
1093816800000,2004,8,2003,11,48,7,0.194,0.0778,0.117,7305.57,47.11,47.11,43.49,1,1,1,321.4,308.8,333.4,192.8,175.4,128.6,118,155,0,0,0,0.399,0.362,0.469,192.8,175.4,208.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.119,0.127,0.0121,0.0107,0.0135,0.00049,0.00043,0.00054,0.337,0.309,0.364,0.013,0.012,0.015,24.66,24.6,24.72,0.952,0.948,0.956,0.979,0.976,0.98,0.933,0.925,0.937,44.41,40.16,48.07,43.49,39.21,47.11,0,0,0,0,0,0,0.242,0,0.077,0.4,0.6,0.4,37.7
1094421600000,2004,9,2003,12,49,7,0.177,0.0714,0.106,6626.8,42.23,42.23,39.45,1,1,1,293.2,282.3,304.7,175.2,164.3,118,118,118,0,0,0,0.403,0.387,0.418,175.2,164.3,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00971,0.0116,0.00042,0.00039,0.00046,0.305,0.285,0.325,0.012,0.011,0.013,24.82,24.75,24.89,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.39,37.84,43.09,39.45,36.76,42.23,0,0,0,0,0,0,0.219,0,0.071,0.4,0.6,0.4,37.4
1095026400000,2004,9,2003,12,50,7,0.164,0.0714,0.0925,5734.21,36.15,36.15,34.13,1,1,1,271,262.9,279.8,153,144.9,118,118,118,0,0,0,0.436,0.422,0.449,153,144.9,161.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.00875,0.00806,0.00951,0.00035,0.00032,0.00038,0.265,0.25,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.19,33.28,37.26,34.13,32.29,36.15,0,0,0,0,0,0,0.19,0,0.0715,0.44,0.56,0.44,35
1095631200000,2004,9,2003,12,51,7,0.153,0.0714,0.0817,5048.08,31.85,31.85,30.05,1,1,1,253.1,245.7,261,135.1,127.7,118,118,118,0,0,0,0.466,0.452,0.48,135.1,127.7,143,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0982,0.104,0.00723,0.0066,0.0079,0.00029,0.00026,0.00031,0.233,0.22,0.247,0.0092,0.0087,0.0098,25.06,25.01,25.11,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.98,29.23,32.83,30.05,28.35,31.85,0,0,0,0,0,0,0.167,0,0.0713,0.47,0.53,0.47,33
1096236000000,2004,9,2003,12,52,7,0.146,0.0659,0.0802,4964.5,31.96,31.96,29.55,1,1,1,241.7,236.6,245.4,132.7,124.4,109,97,118,0,0,0,0.451,0.404,0.487,132.7,124.4,142.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0992,0.0971,0.102,0.00703,0.00632,0.0079,0.00028,0.00025,0.00031,0.228,0.214,0.245,0.009,0.0084,0.0097,25.12,25.11,25.14,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.46,28.46,32.95,29.55,27.6,31.96,0,0,0,0,0,0,0.164,0,0.0658,0.45,0.55,0.45,34
1096840800000,2004,10,2004,1,1,7,0.138,0.0587,0.0798,4950.96,30.78,30.78,29.47,1,1,1,229,223.2,234.7,132,126.2,97,97,97,0,0,0,0.424,0.413,0.435,132,126.2,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.096,0.1,0.00697,0.00648,0.00746,0.00027,0.00025,0.00029,0.226,0.215,0.236,0.0089,0.0085,0.0093,25.2,25.16,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.38,29.04,31.73,29.47,28.17,30.78,0,0,0,0,0,0,0.164,0,0.0582,0.43,0.58,0.42,35.9
1097445600000,2004,10,2004,1,2,7,0.133,0.0587,0.0748,4634.41,28.29,28.29,27.59,1,1,1,220.7,218,223.8,123.7,121,97,97,97,0,0,0,0.439,0.433,0.445,123.7,121,126.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0941,0.0962,0.00627,0.00604,0.00653,0.00025,0.00024,0.00026,0.211,0.206,0.216,0.0083,0.0081,0.0085,25.26,25.24,25.29,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.44,27.79,29.16,27.59,26.96,28.29,0,0,0,0,0,0,0.153,0,0.0582,0.44,0.56,0.44,34.8
1098050400000,2004,10,2004,1,3,7,0.127,0.0587,0.0688,4241.9,26.5,26.5,25.25,1,1,1,210.8,205.7,216.1,113.8,108.7,97,97,97,0,0,0,0.46,0.449,0.471,113.8,108.7,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0898,0.0935,0.00542,0.00499,0.00588,0.00021,0.0002,0.00023,0.193,0.184,0.203,0.0076,0.0072,0.0079,25.34,25.3,25.38,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.897,26.03,24.81,27.32,25.25,24.07,26.5,0,0,0,0,0,0,0.14,0,0.0582,0.46,0.54,0.46,33.4
1098655200000,2004,10,2004,1,4,7,0.123,0.0587,0.0646,2292.18,24.13,24.13,13.64,1,1,1,203.8,201.9,206,106.8,104.9,97,97,97,0,0,0,0.476,0.471,0.48,106.8,104.9,109,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0884,0.0899,0.00483,0.00467,0.00502,0.00019,0.00018,0.0002,0.181,0.177,0.185,0.0071,0.0069,0.0072,25.4,25.38,25.41,0.524,0,0.917,0.554,0,0.97,0.508,0,0.889,14.07,0,24.88,13.64,0,24.13,0,3,0,0,0.429,0,0.0758,0.429,0.0584,0.48,0.53,0.47,18.6
1099260000000,2004,11,2004,2,5,7,0.12,0.0562,0.064,0,0,0,0,1,1,1,198.8,196.4,200.8,105.8,103.4,93,93,93,0,0,0,0.468,0.463,0.473,105.8,103.4,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0876,0.0891,0.00474,0.00454,0.00491,0.00019,0.00018,0.00019,0.179,0.174,0.182,0.007,0.0068,0.0071,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.47,0.53,0.47,0
1099864800000,2004,11,2004,2,6,7,0.118,0.0473,0.0708,2740.33,28.8,28.8,16.31,1,1,1,195.3,193.4,197,117.1,103.2,78.14,67,93,0,0,0,0.4,0.343,0.474,117.1,103.2,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0875,0.0932,0.00571,0.00452,0.00666,0.00022,0.00018,0.00026,0.197,0.174,0.216,0.0077,0.0068,0.0084,25.39,25.37,25.42,0.531,0,0.93,0.554,0,0.97,0.515,0,0.902,16.82,0,29.69,16.31,0,28.8,0,3,0,0,0.429,0,0.0906,0.429,0.0472,0.4,0.6,0.4,23.2
1100469600000,2004,11,2004,2,7,7,0.118,0.0391,0.0792,4940,32.3,32.3,29.4,1,1,1,195.5,193.2,197.5,130.9,126.7,64.57,50,67,0,0,0,0.33,0.259,0.346,130.9,126.7,143.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0926,0.0963,0.00688,0.00652,0.00792,0.00027,0.00025,0.00031,0.22,0.213,0.24,0.0086,0.0083,0.0094,25.37,25.35,25.38,0.931,0.929,0.936,0.97,0.97,0.97,0.903,0.901,0.908,30.31,29.29,33.29,29.4,28.42,32.3,0,0,0,0,0,0,0.163,0,0.0388,0.33,0.67,0.33,41.9
1101074400000,2004,11,2004,2,8,7,0.119,0.0302,0.0883,5539.34,34.07,34.07,32.97,1,1,1,196,190.4,200.5,146,140.4,50,50,50,0,0,0,0.255,0.249,0.263,146,140.4,150.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0953,0.0989,0.00816,0.00769,0.00855,0.00032,0.0003,0.00033,0.245,0.235,0.253,0.0096,0.0092,0.0099,25.35,25.34,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,33.99,32.62,35.12,32.97,31.64,34.07,0,0,0,0,0,0,0.183,0,0.0307,0.25,0.74,0.26,46.5
1101679200000,2004,11,2004,2,9,7,0.12,0.0341,0.0855,5358.52,32.87,32.87,31.9,1,1,1,197.9,193.4,204.6,141.5,135.8,56.43,50,59,0,0,0,0.285,0.256,0.303,141.5,135.8,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0951,0.0986,0.00777,0.00729,0.00813,0.0003,0.00028,0.00032,0.238,0.228,0.246,0.0093,0.0089,0.0096,25.35,25.33,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.88,31.5,33.88,31.9,30.56,32.87,0,0,0,0,0,0,0.177,0,0.0345,0.28,0.71,0.29,44.7
1102284000000,2004,12,2004,3,10,7,0.13,0.0357,0.0938,5887.83,35.99,35.99,35.05,1,1,1,214.2,209.8,218.3,155.2,150.8,59,59,59,0,0,0,0.275,0.27,0.281,155.2,150.8,159.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00894,0.00857,0.00929,0.00035,0.00034,0.00036,0.263,0.255,0.27,0.01,0.01,0.011,25.25,25.22,25.29,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,36.13,35.11,37.1,35.05,34.06,35.99,0,0,0,0,0,0,0.195,0,0.0362,0.27,0.72,0.28,45.3
1102888800000,2004,12,2004,3,11,7,0.127,0.0357,0.0914,5734.04,34.74,34.74,34.13,1,1,1,210.1,206.8,212.8,151.1,147.8,59,59,59,0,0,0,0.281,0.277,0.285,151.1,147.8,153.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0993,0.101,0.0086,0.00831,0.00883,0.00034,0.00033,0.00035,0.256,0.25,0.26,0.01,0.0098,0.01,25.28,25.26,25.31,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.19,34.4,35.82,34.13,33.37,34.74,0,0,0,0,0,0,0.19,0,0.0356,0.28,0.72,0.28,45.1
1103493600000,2004,12,2004,3,12,7,0.128,0.0357,0.0926,5810.06,35.74,35.74,34.58,1,1,1,212.1,207.1,217.2,153.1,148.1,59,59,59,0,0,0,0.278,0.272,0.285,153.1,148.1,158.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0994,0.103,0.00877,0.00834,0.0092,0.00034,0.00033,0.00036,0.259,0.25,0.268,0.01,0.0098,0.011,25.27,25.23,25.31,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.65,34.47,36.85,34.58,33.43,35.74,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
1104098400000,2004,12,2004,3,13,7,0.138,0.0381,0.0997,6270.4,38.82,38.82,37.32,1,1,1,227.9,219.4,235.3,164.9,158.2,63,59,73,0,0,0,0.276,0.257,0.316,164.9,158.2,170.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.107,0.00976,0.00919,0.0103,0.00038,0.00036,0.0004,0.281,0.27,0.291,0.011,0.011,0.011,25.15,25.11,25.21,0.943,0.941,0.945,0.973,0.97,0.976,0.918,0.913,0.922,38.37,36.71,39.79,37.32,35.61,38.82,0,0,0,0,0,0,0.207,0,0.0383,0.28,0.72,0.28,45.4
1104703200000,2005,1,2004,4,14,7,0.146,0.0442,0.102,6387.64,39.34,39.34,38.02,1,1,1,241.1,237.2,246.5,168.1,164.2,73,73,73,0,0,0,0.303,0.296,0.308,168.1,164.2,173.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.11,0.01,0.00971,0.0105,0.0004,0.00038,0.00041,0.288,0.281,0.297,0.011,0.011,0.012,25.07,25.02,25.1,0.945,0.943,0.946,0.974,0.972,0.977,0.92,0.917,0.924,39.04,38.12,40.28,38.02,37.05,39.34,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.8
1105308000000,2005,1,2004,4,15,7,0.157,0.0442,0.113,7127.77,46.49,46.49,42.43,1,1,1,259.4,248.4,276.8,186.4,175.4,73,73,73,0,0,0,0.282,0.264,0.294,186.4,175.4,203.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.121,0.0116,0.0107,0.0131,0.00046,0.00042,0.00052,0.32,0.301,0.352,0.013,0.012,0.014,24.94,24.84,25.01,0.95,0.947,0.955,0.979,0.978,0.98,0.931,0.926,0.936,43.32,40.73,47.44,42.43,39.82,46.49,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.4
1105912800000,2005,1,2004,4,16,7,0.183,0.0442,0.138,8436.28,53.78,53.78,50.22,2,1,1.5714285714285714,301.8,283.7,319.2,228.8,210.7,73,73,73,0,0,0,0.242,0.229,0.257,228.8,210.7,246.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.136,0.0152,0.0137,0.0167,0.00061,0.00054,0.00067,0.305,0.242,0.389,0.012,0.0096,0.016,24.78,24.72,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.95,25.74,52.29,35.42,24.97,48.2,0,0,0,0,0,0,0.279,0,0.045,0.24,0.75,0.25,46.1
1106517600000,2005,1,2004,4,17,7,0.203,0.0442,0.159,9654.29,59.91,59.91,57.47,2,2,2,336.1,325.5,347.4,263.1,252.5,73,73,73,0,0,0,0.217,0.21,0.224,263.1,252.5,274.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.138,0.146,0.0232,0.0182,0.0285,0.00093,0.00073,0.0011,0.285,0.269,0.302,0.011,0.011,0.012,24.63,24.56,24.7,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.62,28.44,30.88,28.73,27.59,29.96,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.6
1107122400000,2005,1,2004,4,18,7,0.225,0.0504,0.175,10563.9,65.96,65.96,62.88,2,2,2,372,354.2,388.1,288.7,276,83.29,73,85,0,0,0,0.224,0.206,0.235,288.7,276,303.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.152,0.147,0.157,0.0353,0.0293,0.0421,0.0014,0.0012,0.0017,0.324,0.306,0.346,0.013,0.012,0.014,24.42,24.31,24.52,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.41,30.99,34,31.44,30.06,32.98,0,0,0,0,0,0,0.349,0,0.05,0.22,0.78,0.22,47
1107727200000,2005,2,2004,5,19,7,0.252,0.0514,0.201,12131.1,78.4,78.4,72.21,2,2,2,417.1,394.4,444.7,332.1,309.4,85,85,85,0,0,0,0.204,0.191,0.216,332.1,309.4,359.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.167,0.159,0.177,0.0557,0.045,0.0688,0.0023,0.0018,0.0028,0.39,0.356,0.431,0.016,0.014,0.018,24.13,23.97,24.27,0.945,0.942,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.15,34.68,40.15,36.1,33.64,39.2,0,0,0,0,0,0,0.401,0,0.051,0.2,0.8,0.2,48.1
1108332000000,2005,2,2004,5,20,7,0.296,0.0514,0.244,14765.4,92.9,92.9,87.89,2,2,2,489.2,454.8,513.9,404.2,369.8,85,85,85,0,0,0,0.174,0.165,0.187,404.2,369.8,428.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.193,0.181,0.201,0.0898,0.0736,0.101,0.0037,0.003,0.0042,0.498,0.446,0.535,0.021,0.018,0.022,23.7,23.55,23.91,0.955,0.951,0.957,0.98,0.979,0.98,0.936,0.931,0.938,44.85,41.23,47.4,43.94,40.35,46.45,0,0,0,0,0,0,0.488,0,0.052,0.17,0.82,0.18,49.9
1108936800000,2005,2,2004,5,21,7,0.319,0.0514,0.268,16076.6,96.32,96.32,95.69,2,2,2,528,520.2,531.1,443,435.2,85,85,85,0,0,0,0.161,0.16,0.163,443,435.2,446.1,990,990,990,966,965.9,966,24,24,24.1,0.206,0.204,0.207,0.108,0.104,0.11,0.0045,0.0043,0.0046,0.556,0.544,0.561,0.023,0.023,0.023,23.47,23.45,23.51,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.82,48.04,49.14,47.85,47.08,48.16,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,50.4
1109541600000,2005,2,2004,5,22,7,0.312,0.0628,0.249,14956.5,95.62,95.62,89.03,2,2,2,515.1,501.3,527.6,411.3,394.3,103.9,85,107,0,0,0,0.202,0.161,0.213,411.3,394.3,442.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.198,0.192,0.206,0.0931,0.0851,0.108,0.0039,0.0035,0.0045,0.511,0.486,0.555,0.021,0.02,0.023,23.57,23.47,23.66,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.42,43.65,48.78,44.51,42.78,47.81,0,0,0,0,0,0,0.495,0,0.063,0.2,0.8,0.2,47.9
1110146400000,2005,3,2004,6,23,7,0.302,0.0647,0.237,14294.3,85.78,85.78,85.09,2,2,2,499,496.1,502.4,392,389.1,107,107,107,0,0,0,0.215,0.213,0.216,392,389.1,395.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.192,0.191,0.193,0.084,0.0827,0.0856,0.0035,0.0034,0.0035,0.483,0.478,0.488,0.02,0.02,0.02,23.67,23.65,23.69,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,43.41,43.1,43.77,42.54,42.24,42.89,0,0,0,0,0,0,0.473,0,0.065,0.21,0.78,0.22,47.3
