datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1237759200000,2009,3,2008,6,25,7,0.93,0.078,0.665,31347.3,192.8,192.8,186.6,4,4,4,1538,1343,1726,1409,1214,129,129,129,309.3,114,497,0.0844,0.0747,0.0961,1100,1100,1100,990,990,990,969.6,969,970.2,20.4,19.8,21,0.888,0.827,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.78,1.87,0.09,0.084,0.094,18.56,17.92,19.25,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.64,45.96,49.48,46.65,45.04,48.2,0,0,0,0,0,0,1.04,0,0.265,0.084,0.72,0.28,33.7
1238364000000,2009,3,2008,6,26,7,1.2,0.0862,0.665,28806.2,177.9,177.9,171.5,4,4,4,1990,1791,2188,1848,1662,142.6,129,148,747.6,562,940,0.0717,0.0676,0.077,1100,1100,1100,990,990,990,971,970.4,971.6,19,18.4,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.1,16.57,17.7,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.74,42.31,45.37,42.87,41.46,44.47,0,0,0,0,0,0,0.953,0,0.535,0.072,0.55,0.45,24
1238968800000,2009,4,2008,7,27,7,1.41,0.101,0.665,27259.9,164.3,164.3,162.3,4,4,4,2324,2251,2363,2156,2103,167.7,148,217,1056,1003,1100,0.0721,0.063,0.092,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.15,16.42,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.43,41.18,41.9,40.57,40.3,41.07,0,0,0,0,0,0,0.901,0,0.745,0.072,0.47,0.53,19.3
1239573600000,2009,4,2008,7,28,7,1.41,0.131,0.665,27253,163.6,163.6,162.2,4,4,4,2325,2277,2359,2108,2060,217,217,217,1008,960,1042,0.0933,0.092,0.0953,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.16,16.36,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.42,41.2,41.74,40.56,40.32,40.89,0,0,0,0,0,0,0.901,0,0.745,0.093,0.47,0.53,19.3
1240178400000,2009,4,2008,7,29,7,1.3,0.131,0.665,28019.3,169.3,169.3,166.8,4,4,4,2152,2054,2251,1935,1837,217,217,217,835.1,737,934,0.101,0.0964,0.106,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.42,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.55,41.9,43.18,41.7,41.07,42.32,0,0,0,0,0,0,0.927,0,0.635,0.1,0.51,0.49,21.6
1240783200000,2009,4,2008,7,30,7,1.15,0.125,0.665,29258,178.1,178.1,174.2,4,4,4,1899,1784,2014,1692,1592,206.3,192,217,592.3,492,697,0.109,0.103,0.114,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,16.99,17.72,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.43,43.44,45.43,43.54,42.57,44.52,0,0,0,0,0,0,0.968,0,0.485,0.11,0.58,0.42,25.4
1241388000000,2009,5,2008,8,31,7,0.999,0.116,0.665,30693.4,185.8,185.8,182.7,4,4,4,1651,1561,1747,1459,1369,192,192,192,359.3,269,455,0.116,0.11,0.123,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.16,17.85,18.46,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.61,45.76,47.39,45.67,44.85,46.44,0,0,0,0,0,0,1.01,0,0.334,0.12,0.67,0.33,30.7
1241992800000,2009,5,2008,8,32,7,0.873,0.116,0.665,31916.8,192.8,192.8,190,4,4,4,1444,1340,1532,1252,1148,192,192,192,152,48,240,0.133,0.125,0.143,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.861,0.816,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.89,18.56,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.65,49.53,47.5,46.7,48.2,0,0,0,0,0,0,1.06,0,0.208,0.13,0.76,0.24,36.6
1242597600000,2009,5,2008,8,33,7,0.712,0.116,0.596,30545.1,192.8,192.8,181.8,4,4,4,1178,1081,1289,985.9,889.3,192,192,192,0,0,0,0.164,0.149,0.178,985.9,889.3,1097,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.641,0.53,0.792,0.458,0.369,0.641,0.021,0.017,0.03,1.37,1.14,1.73,0.064,0.052,0.082,20.17,19.46,20.7,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.48,43.1,49.91,45.45,42.24,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1243202400000,2009,5,2008,8,34,7,0.601,0.116,0.485,25721.8,165.3,165.3,153.1,4,3,3.5714285714285716,994.3,939.1,1058,802.3,747.1,192,192,192,0,0,0,0.193,0.182,0.204,802.3,747.1,865.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.451,0.4,0.509,0.327,0.3,0.358,0.015,0.013,0.016,1.03,0.979,1.1,0.046,0.044,0.05,21.11,20.82,21.36,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.07,39.42,51.65,43.44,38.42,48.2,0,0,0,0,0,0,0.851,0,0.116,0.19,0.81,0.19,42.8
1243807200000,2009,6,2008,9,35,7,0.531,0.0974,0.434,23791.9,144.6,144.6,141.6,3,3,3,878.3,838.5,923,717.3,677.5,161,161,161,0,0,0,0.184,0.174,0.192,717.3,677.5,762,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.375,0.348,0.411,0.28,0.254,0.308,0.012,0.011,0.014,0.92,0.849,1,0.041,0.037,0.045,21.67,21.41,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.6,46.41,51,47.21,45.48,48.2,0,0,0,0,0,0,0.787,0,0.097,0.18,0.82,0.18,44.8
1244412000000,2009,6,2008,9,36,7,0.486,0.0974,0.389,21904.8,134.8,134.8,130.4,3,3,3,803.4,780,829,642.4,619,161,161,161,0,0,0,0.201,0.194,0.206,642.4,619,668,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.315,0.343,0.23,0.215,0.247,0.01,0.0093,0.011,0.79,0.75,0.833,0.035,0.033,0.037,22.1,21.95,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.35,42.96,45.86,43.46,42.1,44.94,0,0,0,0,0,0,0.724,0,0.097,0.2,0.8,0.2,45.1
1245016800000,2009,6,2008,9,37,7,0.447,0.0974,0.349,19888.6,124.9,124.9,118.4,3,3,3,738.6,704.2,771.9,577.6,543.2,161,161,161,0,0,0,0.218,0.209,0.229,577.6,543.2,610.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.291,0.272,0.31,0.187,0.164,0.209,0.0081,0.007,0.0091,0.68,0.622,0.737,0.029,0.027,0.032,22.47,22.28,22.66,0.953,0.95,0.955,0.977,0.972,0.98,0.93,0.924,0.936,40.4,38.23,42.47,39.46,37.17,41.62,0,0,0,0,0,0,0.658,0,0.098,0.22,0.78,0.22,44.5
1245621600000,2009,6,2008,9,38,7,0.402,0.0974,0.304,17296.9,109.5,109.5,103,3,2,2.7142857142857144,664.4,635.6,694.1,503.4,474.6,161,161,161,0,0,0,0.243,0.232,0.253,503.4,474.6,533.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.249,0.233,0.266,0.139,0.123,0.157,0.0059,0.0052,0.0067,0.587,0.54,0.635,0.025,0.023,0.027,22.86,22.72,22.94,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.63,35.01,51.95,38.91,33.96,48.2,0,0,0,0,0,0,0.572,0,0.098,0.24,0.76,0.24,43
1246226400000,2009,6,2008,9,39,7,0.365,0.0861,0.278,16156.7,96.4,96.4,96.17,2,2,2,602.7,578.4,627.6,460.3,443.4,142.4,135,161,0,0,0,0.236,0.221,0.26,460.3,443.4,475.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.213,0.23,0.116,0.108,0.124,0.0049,0.0046,0.0052,0.592,0.563,0.617,0.025,0.024,0.026,23.1,22.98,23.23,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.91,48.38,51.4,48.09,47.42,48.2,0,0,0,0,0,0,0.534,0,0.087,0.24,0.76,0.24,44.3
1246831200000,2009,7,2008,10,40,7,0.333,0.0905,0.242,14413.9,93.49,93.49,85.8,2,2,2,549.9,528.9,571.6,400.3,342.9,149.6,135,186,0,0,0,0.273,0.236,0.352,400.3,342.9,436.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.181,0.21,0.088,0.0609,0.105,0.0037,0.0025,0.0044,0.499,0.416,0.553,0.021,0.017,0.023,23.43,23.28,23.6,0.954,0.947,0.957,0.978,0.971,0.98,0.933,0.92,0.938,43.87,37.61,47.7,42.9,36.51,46.75,0,0,0,0,0,0,0.477,0,0.091,0.27,0.73,0.27,43.3
1247436000000,2009,7,2008,10,41,7,0.305,0.112,0.193,11405.5,71.78,71.78,67.89,2,2,2,504.4,486,523.2,318.4,300,186,186,186,0,0,0,0.369,0.356,0.383,318.4,300,337.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0493,0.0406,0.0582,0.002,0.0017,0.0024,0.379,0.351,0.407,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.99,33.03,37,33.94,32.04,35.89,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.4
1248040800000,2009,7,2008,10,42,7,0.281,0.112,0.168,10000.9,62.86,62.86,59.53,2,2,2,464.6,449.1,480.3,278.6,263.1,186,186,186,0,0,0,0.4,0.387,0.414,278.6,263.1,294.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.164,0.0305,0.0232,0.0379,0.0013,0.00095,0.0016,0.319,0.296,0.343,0.013,0.012,0.014,23.99,23.9,24.08,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.69,28.98,32.4,29.76,28.11,31.43,0,0,0,0,0,0,0.331,0,0.113,0.4,0.6,0.4,35.6
1248645600000,2009,7,2008,10,43,7,0.26,0.107,0.153,9073.26,56.86,56.86,54.01,2,2,2,429.5,413.8,443.9,252.3,239.3,177.1,155,186,0,0,0,0.412,0.369,0.437,252.3,239.3,264.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.151,0.0191,0.0161,0.0239,0.00078,0.00066,0.00097,0.28,0.264,0.295,0.011,0.011,0.012,24.19,24.11,24.25,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,27.84,26.33,29.31,27,25.54,28.43,0,0,0,0,0,0,0.3,0,0.107,0.41,0.59,0.41,34.9
1249250400000,2009,8,2008,11,44,7,0.236,0.0937,0.142,8485.54,54.29,54.29,50.51,2,1,1.5714285714285714,390.1,374.2,407.5,235.1,219.2,155,155,155,0,0,0,0.397,0.38,0.414,235.1,219.2,252.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.134,0.146,0.0159,0.0144,0.0182,0.00064,0.00058,0.00074,0.322,0.256,0.406,0.013,0.01,0.016,24.33,24.27,24.4,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.35,25.9,52.34,35.58,25.13,48.2,0,0,0,0,0,0,0.281,0,0.094,0.4,0.6,0.4,36
1249855200000,2009,8,2008,11,45,7,0.215,0.0937,0.121,7569.38,47.98,47.98,45.06,1,1,1,355.7,343.3,369,200.7,188.3,155,155,155,0,0,0,0.436,0.42,0.452,200.7,188.3,214,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0128,0.0118,0.0139,0.00052,0.00047,0.00056,0.354,0.332,0.378,0.014,0.013,0.015,24.47,24.38,24.55,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.98,43.13,48.96,45.06,42.27,47.98,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.2
1250460000000,2009,8,2008,11,46,7,0.198,0.0937,0.104,6474.24,41.34,41.34,38.54,1,1,1,327.6,316.8,339.2,172.6,161.8,155,155,155,0,0,0,0.473,0.457,0.489,172.6,161.8,184.2,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0104,0.0095,0.0114,0.00042,0.00038,0.00046,0.304,0.285,0.325,0.012,0.011,0.013,24.66,24.58,24.73,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.52,37,42.18,38.54,35.89,41.34,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
1251064800000,2009,8,2008,11,47,7,0.184,0.0937,0.0905,5572.71,35.1,35.1,33.17,1,1,1,304.6,295.7,313.2,149.6,140.7,155,155,155,0,0,0,0.509,0.495,0.524,149.6,140.7,158.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.00847,0.00771,0.0092,0.00034,0.00031,0.00037,0.263,0.247,0.278,0.01,0.0098,0.011,24.81,24.76,24.87,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.2,32.1,36.18,33.17,31.14,35.1,0,0,0,0,0,0,0.184,0,0.0935,0.51,0.49,0.51,30.3
1251669600000,2009,8,2008,11,48,7,0.171,0.0746,0.0965,5988.05,38.59,38.59,35.64,1,1,1,282.8,273.5,292.7,159.5,137.7,123.3,118,155,0,0,0,0.435,0.407,0.53,159.5,137.7,171.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00931,0.00745,0.0103,0.00037,0.0003,0.00041,0.277,0.241,0.298,0.011,0.0096,0.012,24.89,24.84,24.94,0.942,0.934,0.946,0.971,0.97,0.975,0.915,0.906,0.922,36.69,31.4,39.57,35.64,30.45,38.59,0,0,0,0,0,0,0.198,0,0.0745,0.44,0.56,0.44,35
1252274400000,2009,9,2008,12,49,7,0.158,0.0714,0.0869,5380.17,34.04,34.04,32.02,1,1,1,261.7,253.6,270.5,143.7,135.6,118,118,118,0,0,0,0.451,0.436,0.465,143.7,135.6,152.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00797,0.00727,0.00872,0.00032,0.00029,0.00035,0.248,0.234,0.264,0.0098,0.0092,0.01,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.02,31.08,35.09,32.02,30.15,34.04,0,0,0,0,0,0,0.178,0,0.0711,0.45,0.55,0.45,34.1
1252879200000,2009,9,2008,12,50,7,0.148,0.0714,0.0765,4715.54,29.59,29.59,28.07,1,1,1,244.4,238.5,251.1,126.4,120.5,118,118,118,0,0,0,0.483,0.47,0.495,126.4,120.5,133.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0957,0.1,0.0065,0.006,0.00707,0.00026,0.00024,0.00028,0.217,0.207,0.229,0.0086,0.0082,0.0091,25.12,25.07,25.16,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.94,27.54,30.5,28.07,26.71,29.59,0,0,0,0,0,0,0.156,0,0.0715,0.48,0.52,0.48,31.9
1253484000000,2009,9,2008,12,51,7,0.139,0.0714,0.0679,4167.55,26.27,26.27,24.81,1,1,1,230.3,224.6,236.6,112.3,106.6,118,118,118,0,0,0,0.512,0.499,0.525,112.3,106.6,118.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0928,0.0908,0.095,0.0053,0.00481,0.00583,0.00021,0.00019,0.00023,0.192,0.182,0.204,0.0076,0.0072,0.008,25.23,25.18,25.27,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.57,24.2,27.08,24.81,23.47,26.27,0,0,0,0,0,0,0.138,0,0.0711,0.51,0.49,0.51,30
1254088800000,2009,9,2008,12,52,7,0.133,0.0641,0.069,4250.63,27.6,27.6,25.3,1,1,1,220.1,217.8,222.7,114.1,102,106,97,118,0,0,0,0.481,0.439,0.536,114.1,102,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0892,0.0951,0.00545,0.00442,0.00627,0.00021,0.00017,0.00025,0.195,0.174,0.211,0.0076,0.0068,0.0083,25.28,25.26,25.31,0.921,0.913,0.928,0.97,0.97,0.97,0.893,0.885,0.9,26.09,23.09,28.45,25.3,22.39,27.6,0,0,0,0,0,0,0.141,0,0.064,0.48,0.52,0.48,32
1254693600000,2009,10,2009,1,1,7,0.128,0.0587,0.0692,4265.01,26.57,26.57,25.39,1,1,1,211.4,206.6,216.4,114.4,109.5,97,97,97,0,0,0,0.459,0.448,0.47,114.4,109.5,119.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0918,0.0901,0.0935,0.00547,0.00506,0.0059,0.00021,0.0002,0.00023,0.194,0.186,0.203,0.0076,0.0073,0.008,25.34,25.3,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,26.17,25.01,27.39,25.39,24.26,26.57,0,0,0,0,0,0,0.141,0,0.0588,0.46,0.54,0.46,33.3
1255298400000,2009,10,2009,1,2,7,0.122,0.0587,0.0633,1150.7,24.07,24.07,6.849,1,1,1,201.7,197.5,205.7,104.7,100.5,97,97,97,0,0,0,0.481,0.471,0.491,104.7,100.5,108.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0869,0.0898,0.00465,0.0043,0.00499,0.00018,0.00017,0.0002,0.177,0.169,0.184,0.0069,0.0066,0.0072,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.889,7.061,0,24.81,6.849,0,24.07,0,5,0,0,0.714,0,0.0381,0.714,0.0587,0.48,0.52,0.48,9.43
1255903200000,2009,10,2009,1,3,7,0.117,0.0483,0.0683,3174.05,27.31,27.31,18.89,1,1,1,192.8,188.5,196.2,113,98.89,79.86,73,97,0,0,0,0.413,0.374,0.495,113,98.89,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0863,0.092,0.00535,0.00416,0.00613,0.00021,0.00016,0.00024,0.19,0.166,0.205,0.0074,0.0065,0.008,25.4,25.38,25.43,0.66,0,0.926,0.693,0,0.97,0.64,0,0.899,19.48,0,28.15,18.89,0,27.31,0,2,0,0,0.286,0,0.105,0.286,0.0487,0.41,0.58,0.42,27.1
1256508000000,2009,10,2009,1,4,7,0.112,0.0436,0.0682,4210.31,26.69,26.69,25.06,1,1,1,185,183,187.1,112.8,110,72.14,67,73,0,0,0,0.39,0.359,0.399,112.8,110,119.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0878,0.0901,0.00534,0.0051,0.00592,0.00021,0.0002,0.00023,0.189,0.184,0.2,0.0074,0.0072,0.0078,25.38,25.37,25.38,0.92,0.918,0.925,0.97,0.97,0.97,0.892,0.89,0.897,25.84,25.14,27.51,25.06,24.38,26.69,0,0,0,0,0,0,0.139,0,0.0438,0.39,0.61,0.39,37.6
1257112800000,2009,11,2009,2,5,7,0.121,0.0405,0.0801,4998.29,31.03,31.03,29.75,1,1,1,199.4,190.7,204.9,132.4,123.7,67,67,67,0,0,0,0.336,0.327,0.351,132.4,123.7,137.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0915,0.0966,0.007,0.00626,0.00747,0.00027,0.00024,0.00029,0.223,0.207,0.233,0.0087,0.0081,0.0091,25.36,25.34,25.38,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.67,28.55,31.99,29.75,27.69,31.03,0,0,0,0,0,0,0.165,0,0.0409,0.33,0.66,0.34,41.3
1257717600000,2009,11,2009,2,6,7,0.123,0.0405,0.082,5126.68,31.1,31.1,30.52,1,1,1,202.6,200,205.2,135.6,133,67,67,67,0,0,0,0.331,0.327,0.335,135.6,133,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0948,0.0967,0.00728,0.00705,0.0075,0.00028,0.00028,0.00029,0.229,0.224,0.233,0.0089,0.0087,0.0091,25.36,25.34,25.38,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.46,30.83,32.06,30.52,29.91,31.1,0,0,0,0,0,0,0.17,0,0.041,0.33,0.67,0.33,41.7
1258322400000,2009,11,2009,2,7,7,0.132,0.0405,0.0912,5711.21,35.35,35.35,34,1,1,1,217.8,207.6,223.8,150.8,140.6,67,67,67,0,0,0,0.308,0.299,0.323,150.8,140.6,156.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0975,0.103,0.00857,0.0077,0.00908,0.00034,0.0003,0.00036,0.256,0.238,0.266,0.01,0.0093,0.01,25.24,25.19,25.32,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,35.05,32.64,36.44,34,31.66,35.35,0,0,0,0,0,0,0.189,0,0.0408,0.31,0.69,0.31,43.3
1258927200000,2009,11,2009,2,8,7,0.135,0.0405,0.0942,5902.05,36.5,36.5,35.13,1,1,1,222.8,218.9,228.7,155.8,151.9,67,67,67,0,0,0,0.301,0.293,0.306,155.8,151.9,161.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.105,0.00899,0.00866,0.00949,0.00035,0.00034,0.00037,0.265,0.258,0.275,0.01,0.01,0.011,25.2,25.15,25.23,0.941,0.939,0.942,0.97,0.97,0.971,0.912,0.911,0.915,36.21,35.29,37.59,35.13,34.23,36.5,0,0,0,0,0,0,0.195,0,0.0408,0.3,0.7,0.3,43.7
1259532000000,2009,11,2009,2,9,7,0.138,0.0364,0.102,6436.36,38.89,38.89,38.31,1,1,1,228.9,227.9,230.1,168.8,160.9,60.14,59,67,0,0,0,0.263,0.256,0.294,168.8,160.9,171.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.0101,0.00942,0.0103,0.0004,0.00037,0.0004,0.287,0.274,0.291,0.011,0.011,0.011,25.14,25.13,25.16,0.945,0.942,0.945,0.975,0.97,0.976,0.921,0.914,0.922,39.31,37.4,39.85,38.31,36.29,38.89,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
1260136800000,2009,12,2009,3,10,7,0.148,0.0357,0.112,7129.2,44.28,44.28,42.44,1,1,1,244.8,234.2,252.8,185.8,175.2,59,59,59,0,0,0,0.241,0.233,0.252,185.8,175.2,193.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.116,0.0115,0.0106,0.0122,0.00046,0.00042,0.00048,0.318,0.299,0.332,0.013,0.012,0.013,25.01,24.96,25.1,0.95,0.947,0.953,0.98,0.978,0.98,0.931,0.926,0.934,43.32,40.81,45.18,42.44,39.91,44.28,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1260741600000,2009,12,2009,3,11,7,0.153,0.0357,0.117,7423.42,44.91,44.91,44.19,1,1,1,252.4,248.7,255.5,193.4,189.7,59,59,59,0,0,0,0.234,0.231,0.237,193.4,189.7,196.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.117,0.0122,0.0119,0.0125,0.00048,0.00047,0.00049,0.331,0.325,0.337,0.013,0.013,0.013,24.96,24.94,24.98,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.934,45.09,44.21,45.83,44.19,43.33,44.91,0,0,0,0,0,0,0.245,0,0.036,0.23,0.76,0.24,48.5
1261346400000,2009,12,2009,3,12,7,0.154,0.0357,0.119,7528.72,45.17,45.17,44.81,1,1,1,255.1,250.6,256.6,196.1,191.6,59,59,59,0,0,0,0.231,0.23,0.235,196.1,191.6,197.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.117,0.0124,0.012,0.0125,0.00049,0.00048,0.0005,0.336,0.328,0.339,0.013,0.013,0.013,24.94,24.93,24.97,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.73,44.66,46.09,44.81,43.77,45.17,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,48.9
1261951200000,2009,12,2009,3,13,7,0.162,0.0393,0.122,7753.08,47.79,47.79,46.15,1,1,1,267.1,256.9,274.4,202.1,197.9,65,59,73,0,0,0,0.243,0.22,0.269,202.1,197.9,209.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.117,0.121,0.0129,0.0126,0.0135,0.00051,0.0005,0.00054,0.347,0.339,0.359,0.014,0.013,0.014,24.88,24.86,24.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.09,46.15,48.76,46.15,45.23,47.79,0,0,0,0,0,0,0.256,0,0.04,0.24,0.75,0.25,47.9
1262556000000,2010,1,2009,4,14,7,0.174,0.0442,0.13,8035.69,49.7,49.7,47.83,2,1,1.1428571428571428,287.3,275.2,300.9,214.3,202.2,73,73,73,0,0,0,0.254,0.243,0.265,214.3,202.2,227.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.12,0.129,0.014,0.0129,0.0151,0.00056,0.00051,0.0006,0.348,0.241,0.386,0.014,0.0096,0.015,24.8,24.73,24.85,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,45.93,25.62,51.91,44.28,24.85,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.2
1263160800000,2010,1,2009,4,15,7,0.195,0.0442,0.151,9163.78,58.67,58.67,54.55,2,2,2,322.8,306.1,341.6,249.8,233.1,73,73,73,0,0,0,0.226,0.214,0.238,249.8,233.1,268.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.131,0.144,0.0188,0.0156,0.0258,0.00075,0.00062,0.001,0.267,0.247,0.293,0.011,0.0098,0.012,24.72,24.6,24.82,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.12,26.21,30.24,27.27,25.43,29.33,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
1263765600000,2010,1,2009,4,16,7,0.231,0.0442,0.186,11289.5,74.69,74.69,67.2,2,2,2,381.2,349.6,415.7,308.2,276.6,73,73,73,0,0,0,0.192,0.176,0.209,308.2,276.6,342.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.147,0.17,0.0445,0.0295,0.0608,0.0018,0.0012,0.0025,0.353,0.305,0.405,0.014,0.012,0.016,24.34,24.12,24.55,0.941,0.935,0.947,0.97,0.97,0.973,0.913,0.907,0.921,34.62,31.13,38.4,33.6,30.19,37.35,0,0,0,0,0,0,0.373,0,0.045,0.19,0.81,0.19,48.9
1264370400000,2010,1,2009,4,17,7,0.297,0.0442,0.253,15011.8,96.4,96.4,89.36,2,2,2,491.8,429.1,554.9,418.8,356.1,73,73,73,0,0,0,0.15,0.132,0.17,418.8,356.1,481.9,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.197,0.175,0.222,0.0967,0.0671,0.126,0.004,0.0027,0.0053,0.519,0.425,0.616,0.021,0.017,0.026,23.67,23.29,24.04,0.955,0.949,0.958,0.979,0.976,0.98,0.935,0.926,0.939,46.36,39.85,52.59,44.68,38.89,48.2,0,0,0,0,0,0,0.496,0,0.044,0.15,0.85,0.15,50.5
1264975200000,2010,2,2009,5,18,7,0.387,0.0514,0.336,19435.6,128.5,128.5,115.7,3,3,3,640.6,574.3,706.1,555.6,489.3,85,85,85,0,0,0,0.133,0.12,0.148,555.6,489.3,621.1,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.266,0.228,0.303,0.172,0.13,0.216,0.0073,0.0055,0.0093,0.631,0.521,0.741,0.027,0.022,0.032,22.91,22.53,23.3,0.951,0.945,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.54,35.22,43.71,38.56,34.16,42.84,0,0,0,0,0,0,0.643,0,0.051,0.13,0.87,0.13,50.2
1265580000000,2010,2,2009,5,19,7,0.485,0.0583,0.427,23845.5,153.3,153.3,141.9,4,3,3.142857142857143,802.5,729.9,883.3,706.1,644.9,96.43,85,105,0,0,0,0.12,0.109,0.132,706.1,644.9,778.3,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.356,0.316,0.41,0.272,0.232,0.316,0.012,0.01,0.014,0.875,0.781,0.961,0.038,0.034,0.042,22.01,21.64,22.4,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.68,39.32,50.79,45.49,38.32,48.2,0,0,0,0,0,0,0.789,0,0.058,0.12,0.88,0.12,49.2
1266184800000,2010,2,2009,5,20,7,0.658,0.0663,0.587,30321,192.8,192.8,180.5,4,4,4,1089,920.8,1286,979.2,815.8,109.6,105,137,8.143,0,49,0.101,0.0865,0.114,971,815.8,1100,990,990,990,968.2,967.6,968.8,21.8,21.2,22.4,0.614,0.445,0.798,0.469,0.334,0.648,0.022,0.015,0.031,1.35,0.996,1.75,0.062,0.044,0.082,20.49,19.46,21.42,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,46.4,40.86,50.73,45.12,39.96,48.2,0,0,0,0,0,0,1,0,0.071,0.1,0.89,0.11,46.1
1266789600000,2010,2,2009,5,21,7,0.913,0.0829,0.665,31536.1,192.8,192.8,187.7,4,4,4,1510,1361,1646,1373,1224,137,137,137,273,124,409,0.0911,0.0832,0.101,1100,1100,1100,990,990,990,969.5,969,970,20.5,20,21,0.88,0.832,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.85,0.089,0.085,0.092,18.66,18.19,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.9,46.68,49.31,46.93,45.74,48.2,0,0,0,0,0,0,1.04,0,0.248,0.091,0.73,0.27,34.5
1267394400000,2010,3,2009,6,22,7,1.12,0.145,0.665,29570.6,181.4,181.4,176,4,4,4,1845,1690,2007,1606,1451,239,239,239,505.6,351,668,0.13,0.119,0.141,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.53,17.01,18.03,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.9,43.49,46.27,44,42.62,45.34,0,0,0,0,0,0,0.978,0,0.455,0.13,0.59,0.41,26.4
1267999200000,2010,3,2009,6,23,7,1.38,0.125,0.665,27413.4,168.9,168.9,163.2,4,4,4,2287,2068,2492,2080,1829,207,183,239,979.7,729,1209,0.0917,0.0734,0.116,1100,1100,1100,990,990,990,971.8,971.3,972.3,18.2,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.33,15.84,16.86,0.946,0.944,0.948,0.979,0.977,0.98,0.926,0.922,0.929,41.67,40.34,43.09,40.79,39.4,42.23,0,0,0,0,0,0,0.907,0,0.715,0.091,0.48,0.52,19.9
1268604000000,2010,3,2009,6,24,7,1.64,0.116,0.665,25451.3,155.8,155.8,151.5,4,4,4,2712,2557,2824,2521,2374,191,183,239,1421,1274,1513,0.0704,0.0654,0.0846,1100,1100,1100,990,990,990,972.8,972.4,973.1,17.2,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.04,15.68,0.942,0.941,0.944,0.974,0.972,0.976,0.917,0.915,0.921,38.9,38.17,39.91,37.87,37.1,38.94,0,0,0,0,0,0,0.842,0,0.975,0.071,0.41,0.59,15.5
1269208800000,2010,3,2009,6,25,7,1.75,0.145,0.665,24565.5,147.6,147.6,146.2,4,4,4,2902,2852,2932,2663,2613,239,239,239,1563,1513,1593,0.0824,0.0815,0.0838,1100,1100,1100,990,990,990,973.3,973.2,973.3,16.7,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.78,14.97,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.912,0.914,37.65,37.45,37.98,36.56,36.34,36.91,0,0,0,0,0,0,0.812,0,1.085,0.083,0.38,0.62,14
1269813600000,2010,3,2009,6,26,7,1.77,0.137,0.665,24454.2,145.8,145.8,145.6,4,4,4,2925,2916,2936,2699,2689,226.4,217,239,1599,1589,1607,0.0774,0.0742,0.0816,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.77,14.81,0.94,0.94,0.94,0.971,0.97,0.971,0.912,0.912,0.912,37.49,37.42,37.55,36.39,36.31,36.45,0,0,0,0,0,0,0.809,0,1.105,0.077,0.38,0.62,13.8
1270418400000,2010,4,2009,7,27,7,1.81,0.131,0.665,24183.9,145.6,145.6,144,4,4,4,2985,2924,3062,2768,2707,217,217,217,1668,1607,1745,0.0727,0.0709,0.0742,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.65,14.46,14.8,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.09,36.58,37.5,35.99,35.48,36.4,0,0,0,0,0,0,0.8,0,1.145,0.072,0.37,0.63,13.4
1271023200000,2010,4,2009,7,28,7,1.89,0.131,0.665,23544.2,141.2,141.2,140.1,4,4,4,3131,3090,3156,2914,2873,217,217,217,1814,1773,1839,0.0693,0.0688,0.0702,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.3,14.24,14.39,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.12,35.95,36.39,35.04,34.87,35.3,0,0,0,0,0,0,0.779,0,1.225,0.069,0.35,0.65,12.5
1271628000000,2010,4,2009,7,29,7,1.89,0.131,0.665,23556.9,141.1,141.1,140.2,4,4,4,3128,3094,3152,2911,2877,217,217,217,1811,1777,1835,0.0694,0.0689,0.0701,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.3,14.25,14.38,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.14,35.98,36.36,35.05,34.9,35.27,0,0,0,0,0,0,0.779,0,1.225,0.069,0.35,0.65,12.5
1272232800000,2010,4,2009,7,30,7,1.82,0.149,0.665,24072.8,145.3,145.3,143.3,4,4,4,3009,2936,3074,2763,2615,246.7,217,321,1663,1515,1757,0.0821,0.0706,0.109,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.59,14.43,14.77,0.939,0.938,0.94,0.97,0.97,0.97,0.91,0.909,0.912,36.93,36.5,37.42,35.82,35.4,36.31,0,0,0,0,0,0,0.796,0,1.155,0.082,0.37,0.63,13.2
1272837600000,2010,5,2009,8,31,7,1.69,0.194,0.665,25070.7,152.6,152.6,149.2,4,4,4,2794,2670,2908,2473,2349,321,321,321,1373,1249,1487,0.115,0.11,0.12,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.83,15.41,0.941,0.94,0.943,0.972,0.971,0.974,0.915,0.913,0.918,38.36,37.61,39.17,37.31,36.51,38.16,0,0,0,0,0,0,0.829,0,1.025,0.11,0.39,0.61,14.8
1273442400000,2010,5,2009,8,32,7,1.51,0.194,0.665,26438.7,160.9,160.9,157.4,4,4,4,2500,2374,2627,2179,2053,321,321,321,1079,953,1206,0.128,0.122,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.51,16.12,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.28,39.45,41.11,39.34,38.46,40.22,0,0,0,0,0,0,0.874,0,0.845,0.13,0.44,0.56,17.5
1274047200000,2010,5,2009,8,33,7,1.32,0.182,0.665,27890.7,170.2,170.2,166,4,4,4,2181,2018,2333,1879,1742,301.7,276,321,779,642,912,0.138,0.13,0.147,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.59,16.22,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.36,41.37,43.42,41.5,40.5,42.55,0,0,0,0,0,0,0.922,0,0.655,0.14,0.5,0.5,21.1
1274652000000,2010,5,2009,8,34,7,1.11,0.167,0.665,29639.7,180.7,180.7,176.4,4,4,4,1832,1710,1965,1556,1434,276,276,276,456.6,334,589,0.151,0.14,0.161,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.57,17.14,17.97,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.01,43.84,46.1,44.11,42.97,45.17,0,0,0,0,0,0,0.98,0,0.445,0.15,0.6,0.4,26.7
1275256800000,2010,5,2009,8,35,7,0.95,0.133,0.665,31156.4,188.8,188.8,185.5,4,4,4,1571,1478,1673,1351,1268,219.4,210,276,251.3,168,326,0.139,0.128,0.165,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.909,0.882,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.092,0.089,0.094,18.43,18.09,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.31,46.42,48.17,46.36,45.49,47.2,0,0,0,0,0,0,1.03,0,0.285,0.14,0.7,0.3,32.8
1275861600000,2010,6,2009,9,36,7,0.811,0.127,0.651,31982.7,192.8,192.8,190.4,4,4,4,1340,1216,1450,1130,1006,210,210,210,53.57,0,140,0.158,0.145,0.173,1077,1006,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.8,0.674,0.87,0.596,0.437,0.648,0.028,0.02,0.031,1.69,1.39,1.82,0.081,0.065,0.088,19.34,18.86,20.03,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.64,47.19,49.47,47.59,46.25,48.2,0,0,0,0,0,0,1.06,0,0.16,0.16,0.8,0.2,39.4
1276466400000,2010,6,2009,9,37,7,0.662,0.127,0.535,28113.6,180.1,180.1,167.3,4,4,4,1095,1019,1179,884.7,809.2,210,210,210,0,0,0,0.192,0.178,0.206,884.7,809.2,969.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.536,0.466,0.62,0.367,0.331,0.408,0.017,0.015,0.019,1.14,1.01,1.3,0.053,0.046,0.06,20.66,20.24,21.03,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.73,39.76,45.94,41.84,38.79,45.03,0,0,0,0,0,0,0.93,0,0.127,0.19,0.81,0.19,42.5
1277071200000,2010,6,2009,9,38,7,0.573,0.127,0.446,23918.1,144.6,144.6,142.4,3,3,3,946.8,898.5,996.7,736.8,688.5,210,210,210,0,0,0,0.222,0.211,0.234,736.8,688.5,786.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.401,0.362,0.446,0.292,0.261,0.32,0.013,0.012,0.014,0.965,0.875,1.06,0.043,0.039,0.048,21.35,21.06,21.63,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.16,46.57,51.79,47.46,45.64,48.2,0,0,0,0,0,0,0.791,0,0.127,0.22,0.78,0.22,41.7
1277676000000,2010,6,2009,9,39,7,0.511,0.119,0.392,21941.4,134.4,134.4,130.6,3,3,3,845.1,812.8,883.3,648.8,626.8,196.3,186,210,0,0,0,0.232,0.22,0.246,648.8,626.8,673.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.336,0.322,0.353,0.234,0.22,0.251,0.01,0.0096,0.011,0.805,0.766,0.849,0.035,0.034,0.038,21.91,21.72,22.08,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.42,43.22,45.72,43.53,42.35,44.81,0,0,0,0,0,0,0.726,0,0.119,0.23,0.77,0.23,42.9
1278280800000,2010,7,2009,10,40,7,0.473,0.116,0.357,20163.5,125.6,125.6,120,3,3,3,781.5,756.4,804.2,589.6,529.4,191.9,186,227,0,0,0,0.246,0.231,0.3,589.6,529.4,618.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.302,0.273,0.317,0.195,0.155,0.214,0.0085,0.0067,0.0094,0.704,0.608,0.752,0.031,0.026,0.033,22.27,22.13,22.47,0.953,0.949,0.955,0.978,0.97,0.98,0.932,0.921,0.936,40.91,36.9,42.71,40.01,35.79,41.85,0,0,0,0,0,0,0.667,0,0.116,0.25,0.75,0.25,42.6
1278885600000,2010,7,2009,10,41,7,0.43,0.137,0.293,16531.8,105.3,105.3,98.4,3,2,2.2857142857142856,711.4,679,745.2,484.4,452.1,227,227,227,0,0,0,0.319,0.305,0.334,484.4,452.1,518.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.229,0.266,0.128,0.112,0.147,0.0055,0.0048,0.0064,0.612,0.57,0.662,0.026,0.025,0.029,22.64,22.53,22.79,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.19,35.42,52.3,44.24,34.36,48.2,0,0,0,0,0,0,0.547,0,0.137,0.32,0.68,0.32,38.4
1279490400000,2010,7,2009,10,42,7,0.387,0.137,0.25,14660.4,92.82,92.82,87.26,2,2,2,640,613.1,668.4,413,386.1,227,227,227,0,0,0,0.355,0.34,0.37,413,386.1,441.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.223,0.0939,0.0813,0.107,0.004,0.0034,0.0046,0.525,0.484,0.571,0.022,0.02,0.024,23.01,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.52,41.8,47.36,43.63,40.96,46.41,0,0,0,0,0,0,0.485,0,0.137,0.35,0.65,0.35,37.9
1280095200000,2010,7,2009,10,43,7,0.351,0.134,0.217,12791.1,80.05,80.05,76.14,2,2,2,580.3,556.5,604.7,359.4,338,220.9,184,227,0,0,0,0.381,0.331,0.402,359.4,338,377.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.19,0.183,0.197,0.0686,0.0586,0.0773,0.0029,0.0025,0.0033,0.444,0.412,0.472,0.019,0.017,0.02,23.35,23.21,23.45,0.95,0.947,0.952,0.974,0.97,0.978,0.925,0.918,0.931,39.07,36.79,40.92,38.07,35.69,40.02,0,0,0,0,0,0,0.423,0,0.134,0.38,0.62,0.38,36.4
1280700000000,2010,8,2009,11,44,7,0.317,0.111,0.206,12203.8,77.88,77.88,72.64,2,2,2,524.7,502.1,548.6,340.7,318.1,184,184,184,0,0,0,0.351,0.335,0.366,340.7,318.1,364.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.189,0.0598,0.0492,0.0711,0.0025,0.002,0.003,0.413,0.379,0.449,0.017,0.016,0.019,23.63,23.48,23.76,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.38,34.98,39.9,36.32,33.93,38.94,0,0,0,0,0,0,0.404,0,0.111,0.35,0.65,0.35,38.5
1281304800000,2010,8,2009,11,45,7,0.287,0.111,0.176,10457.7,66.33,66.33,62.25,2,2,2,475.3,456.5,494.8,291.3,272.5,184,184,184,0,0,0,0.387,0.372,0.403,291.3,272.5,310.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0365,0.0276,0.0457,0.0015,0.0011,0.0019,0.339,0.311,0.368,0.014,0.013,0.015,23.92,23.81,24.04,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.09,30.02,34.19,31.12,29.12,33.17,0,0,0,0,0,0,0.346,0,0.111,0.39,0.61,0.39,36.4
1281909600000,2010,8,2009,11,46,7,0.263,0.111,0.152,8996.63,57.02,57.02,53.55,2,2,2,434.6,419,450.7,250.6,235,184,184,184,0,0,0,0.424,0.408,0.439,250.6,235,266.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.0189,0.0157,0.0249,0.00077,0.00064,0.001,0.28,0.26,0.302,0.011,0.011,0.012,24.16,24.07,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.6,25.85,29.39,26.78,25.07,28.51,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.2
1282514400000,2010,8,2009,11,47,7,0.242,0.111,0.13,7931.08,48.2,48.2,47.21,1,1,1,399.4,385.4,413.8,215.4,201.4,184,184,184,0,0,0,0.461,0.445,0.477,215.4,201.4,229.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.142,0.0141,0.0129,0.0153,0.00057,0.00052,0.00062,0.384,0.359,0.41,0.016,0.015,0.017,24.22,24.13,24.31,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.96,45.87,52.07,47.21,44.95,48.2,0,0,0,0,0,0,0.262,0,0.112,0.46,0.54,0.46,32.8
1283119200000,2010,8,2009,11,48,7,0.222,0.0914,0.13,7928.6,50.5,50.5,47.19,2,1,1.1428571428571428,366.5,350.6,381.8,215.3,193.7,151.1,138,184,0,0,0,0.412,0.37,0.487,215.3,193.7,234.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.134,0.129,0.139,0.0141,0.0122,0.0157,0.00057,0.00049,0.00063,0.358,0.256,0.403,0.014,0.01,0.016,24.41,24.34,24.48,0.952,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.34,26.03,52.27,43.59,25.25,48.2,0,0,0,0,0,0,0.262,0,0.092,0.41,0.59,0.41,35.7
1283724000000,2010,9,2009,12,49,7,0.201,0.0835,0.117,7331.73,46.72,46.72,43.64,1,1,1,331.7,319.2,345.5,193.7,181.2,138,138,138,0,0,0,0.416,0.399,0.432,193.7,181.2,207.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.12,0.13,0.0122,0.0112,0.0134,0.00049,0.00045,0.00054,0.341,0.319,0.366,0.014,0.013,0.015,24.6,24.51,24.69,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.53,41.64,47.67,43.64,40.79,46.72,0,0,0,0,0,0,0.242,0,0.084,0.42,0.58,0.42,36.5
1284328800000,2010,9,2009,12,50,7,0.184,0.0835,0.1,6211.78,39.77,39.77,36.97,1,1,1,303.6,292.7,315.1,165.6,154.7,138,138,138,0,0,0,0.455,0.438,0.472,165.6,154.7,177.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.00982,0.0089,0.0108,0.00039,0.00035,0.00043,0.291,0.271,0.311,0.012,0.011,0.012,24.79,24.71,24.86,0.944,0.941,0.948,0.973,0.97,0.978,0.918,0.913,0.927,38.01,35.48,40.69,36.97,34.41,39.77,0,0,0,0,0,0,0.205,0,0.084,0.45,0.54,0.46,33.8
1284933600000,2010,9,2009,12,51,7,0.17,0.0835,0.0862,5318.14,33.61,33.61,31.66,1,1,1,280.6,271.6,289.1,142.6,133.6,138,138,138,0,0,0,0.492,0.477,0.508,142.6,133.6,151.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.00787,0.00711,0.0086,0.00031,0.00028,0.00034,0.25,0.234,0.265,0.0099,0.0093,0.011,24.93,24.88,24.98,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.63,30.53,34.65,31.66,29.61,33.61,0,0,0,0,0,0,0.176,0,0.0838,0.49,0.51,0.49,31.3
1285538400000,2010,9,2009,12,52,7,0.158,0.0762,0.0816,5034.94,32.84,32.84,29.97,1,1,1,260.9,256,268.6,134.9,121.6,126,110,138,0,0,0,0.482,0.428,0.532,134.9,121.6,147.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0993,0.105,0.00722,0.00609,0.00826,0.00029,0.00024,0.00033,0.235,0.212,0.255,0.0093,0.0084,0.01,25.02,25,25.05,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,30.9,27.68,33.86,29.97,26.85,32.84,0,0,0,0,0,0,0.166,0,0.0764,0.48,0.52,0.48,31.9
1286143200000,2010,10,2010,1,1,7,0.149,0.0665,0.082,5076.34,31.9,31.9,30.22,1,1,1,245.7,238.3,253,135.7,128.3,110,110,110,0,0,0,0.448,0.435,0.462,135.7,128.3,143,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0988,0.104,0.00728,0.00665,0.00791,0.00029,0.00026,0.00031,0.234,0.221,0.248,0.0093,0.0087,0.0098,25.09,25.04,25.15,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.15,29.42,32.89,30.22,28.54,31.9,0,0,0,0,0,0,0.168,0,0.067,0.45,0.55,0.45,34.1
1286748000000,2010,10,2010,1,2,7,0.141,0.0587,0.0822,5100.12,31.27,31.27,30.36,1,1,1,232.9,228.7,236.9,135.9,131.7,97,97,97,0,0,0,0.417,0.409,0.424,135.9,131.7,139.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0994,0.0979,0.101,0.0073,0.00694,0.00764,0.00029,0.00027,0.0003,0.233,0.225,0.24,0.0092,0.0089,0.0094,25.17,25.14,25.2,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.3,30.32,32.24,30.36,29.41,31.27,0,0,0,0,0,0,0.169,0,0.0588,0.42,0.58,0.42,36.2
1287352800000,2010,10,2010,1,3,7,0.135,0.0587,0.0761,4711.97,29.1,29.1,28.05,1,1,1,222.8,216.9,227.3,125.8,119.9,97,97,97,0,0,0,0.436,0.427,0.447,125.8,119.9,130.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0958,0.0937,0.0974,0.00644,0.00594,0.00683,0.00025,0.00023,0.00027,0.215,0.204,0.223,0.0084,0.008,0.0088,25.25,25.21,25.29,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.91,27.52,30,28.05,26.7,29.1,0,0,0,0,0,0,0.156,0,0.0589,0.43,0.56,0.44,34.9
1287957600000,2010,10,2010,1,4,7,0.132,0.0587,0.0732,4528.27,28.04,28.04,26.95,1,1,1,218,211.8,222.7,121,114.8,97,97,97,0,0,0,0.445,0.436,0.458,121,114.8,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0919,0.0958,0.00604,0.0055,0.00643,0.00024,0.00022,0.00025,0.206,0.195,0.214,0.0081,0.0076,0.0084,25.29,25.25,25.33,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.79,26.27,28.91,26.95,25.48,28.04,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1288562400000,2010,11,2010,2,5,7,0.131,0.0562,0.0749,4644.6,28.6,28.6,27.65,1,1,1,216.9,210.4,221,123.9,117.4,93,93,93,0,0,0,0.429,0.421,0.442,123.9,117.4,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0925,0.0962,0.00628,0.00573,0.00663,0.00025,0.00022,0.00026,0.211,0.199,0.218,0.0083,0.0078,0.0086,25.29,25.26,25.34,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.902,28.5,26.93,29.49,27.65,26.12,28.6,0,0,0,0,0,0,0.154,0,0.0561,0.43,0.57,0.43,35.5
1289167200000,2010,11,2010,2,6,7,0.133,0.0562,0.0765,4746.86,29.35,29.35,28.26,1,1,1,219.5,216.9,224.3,126.5,123.9,93,93,93,0,0,0,0.424,0.415,0.429,126.5,123.9,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0948,0.0974,0.0065,0.00628,0.00691,0.00026,0.00025,0.00027,0.216,0.211,0.224,0.0085,0.0083,0.0088,25.27,25.23,25.29,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.13,28.52,30.26,28.26,27.66,29.35,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
1289772000000,2010,11,2010,2,7,7,0.131,0.054,0.0772,4795.79,32.79,32.79,28.55,1,1,1,217,212.6,221.9,127.7,120.9,89.29,67,93,0,0,0,0.411,0.315,0.435,127.7,120.9,145.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0937,0.0993,0.0066,0.00603,0.00812,0.00026,0.00024,0.00032,0.217,0.206,0.246,0.0085,0.0081,0.0097,25.28,25.25,25.31,0.929,0.926,0.937,0.97,0.97,0.97,0.901,0.898,0.909,29.43,27.79,33.81,28.55,26.95,32.79,0,0,0,0,0,0,0.159,0,0.0538,0.41,0.59,0.41,36.6
1290376800000,2010,11,2010,2,8,7,0.133,0.0405,0.0928,5808.57,35.6,35.6,34.57,1,1,1,220.4,213.9,224.9,153.4,146.9,67,67,67,0,0,0,0.304,0.298,0.313,153.4,146.9,157.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0997,0.104,0.00879,0.00824,0.00917,0.00034,0.00032,0.00036,0.26,0.249,0.268,0.01,0.0098,0.011,25.22,25.18,25.27,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.64,34.13,36.7,34.57,33.11,35.6,0,0,0,0,0,0,0.192,0,0.0402,0.3,0.7,0.3,43.7
1290981600000,2010,11,2010,2,9,7,0.142,0.0371,0.105,6629.51,42.07,42.07,39.46,1,1,1,234.8,226.8,243.2,173.5,159.8,61.29,59,67,0,0,0,0.262,0.243,0.295,173.5,159.8,184.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.104,0.112,0.0105,0.00933,0.0114,0.00041,0.00037,0.00045,0.296,0.272,0.315,0.012,0.011,0.012,25.1,25.03,25.17,0.946,0.942,0.95,0.976,0.97,0.98,0.924,0.914,0.931,40.41,37.15,42.93,39.46,36.03,42.07,0,0,0,0,0,0,0.219,0,0.037,0.26,0.74,0.26,46.7
1291586400000,2010,12,2010,3,10,7,0.152,0.0357,0.117,7404.2,45.17,45.17,44.07,1,1,1,251.9,243.5,256.6,192.9,184.5,59,59,59,0,0,0,0.234,0.23,0.242,192.9,184.5,197.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0121,0.0114,0.0125,0.00048,0.00045,0.0005,0.33,0.315,0.339,0.013,0.012,0.013,24.96,24.93,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.97,43,46.09,44.07,42.14,45.17,0,0,0,0,0,0,0.245,0,0.035,0.23,0.77,0.23,48.7
1292191200000,2010,12,2010,3,11,7,0.16,0.0357,0.124,7888.8,47.54,47.54,46.96,1,1,1,264.4,259.6,267,205.4,200.6,59,59,59,0,0,0,0.223,0.221,0.227,205.4,200.6,208,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0132,0.0128,0.0134,0.00052,0.00051,0.00053,0.353,0.344,0.357,0.014,0.014,0.014,24.89,24.87,24.92,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.92,46.8,48.51,46.96,45.87,47.54,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.3
1292796000000,2010,12,2010,3,12,7,0.172,0.0357,0.136,8300.35,52.23,52.23,49.41,2,1,1.4285714285714286,284.2,270.8,297.6,225.2,211.8,59,59,59,0,0,0,0.208,0.198,0.218,225.2,211.8,238.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.131,0.0149,0.0138,0.016,0.00059,0.00055,0.00064,0.321,0.24,0.389,0.013,0.0095,0.015,24.84,24.77,24.91,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.47,25.78,52.61,38.47,25,48.2,0,0,0,0,0,0,0.274,0,0.036,0.21,0.79,0.21,48.3
1293400800000,2010,12,2010,3,13,7,0.203,0.0381,0.165,10035.5,64.35,64.35,59.74,2,2,2,336,305,367.9,273,246,63,59,73,0,0,0,0.187,0.17,0.204,273,246,294.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.144,0.134,0.153,0.0281,0.0167,0.0382,0.0011,0.00066,0.0015,0.299,0.259,0.333,0.012,0.01,0.013,24.62,24.43,24.82,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.911,30.79,27.78,33.17,29.87,26.94,32.18,0,0,0,0,0,0,0.332,0,0.038,0.19,0.81,0.19,49.4
1294005600000,2011,1,2010,4,14,7,0.248,0.0442,0.204,12334,81.97,81.97,73.42,2,2,2,409.6,378.5,447.4,336.6,305.5,73,73,73,0,0,0,0.179,0.163,0.193,336.6,305.5,374.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.157,0.181,0.0579,0.0432,0.0757,0.0024,0.0017,0.0031,0.395,0.349,0.452,0.016,0.014,0.019,24.16,23.93,24.36,0.946,0.941,0.952,0.973,0.97,0.98,0.92,0.913,0.933,37.72,34.35,41.82,36.71,33.32,40.98,0,0,0,0,0,0,0.408,0,0.044,0.18,0.82,0.18,49.7
1294610400000,2011,1,2010,4,15,7,0.313,0.0442,0.269,15876,104.8,104.8,94.5,3,2,2.142857142857143,518.2,464.7,573,445.2,391.7,73,73,73,0,0,0,0.141,0.127,0.157,445.2,391.7,500,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.207,0.187,0.232,0.109,0.0839,0.135,0.0045,0.0035,0.0057,0.544,0.478,0.614,0.023,0.02,0.026,23.52,23.29,23.83,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.42,36.01,52.46,44.75,34.93,48.2,0,0,0,0,0,0,0.525,0,0.044,0.14,0.86,0.14,50.7
1295215200000,2011,1,2010,4,16,7,0.398,0.0488,0.349,20179.7,129.8,129.8,120.1,3,3,3,658,592.9,720.3,577.3,519.9,80.71,73,91,0,0,0,0.122,0.111,0.134,577.3,519.9,629.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.277,0.244,0.309,0.187,0.148,0.221,0.008,0.0062,0.0095,0.666,0.568,0.756,0.028,0.024,0.033,22.8,22.46,23.16,0.953,0.948,0.956,0.977,0.97,0.98,0.931,0.92,0.936,40.97,37.33,44.16,40.04,36.22,43.28,0,0,0,0,0,0,0.667,0,0.049,0.12,0.88,0.12,50.7
1295820000000,2011,1,2010,4,17,7,0.486,0.055,0.431,23981.5,156.2,156.2,142.7,4,3,3.142857142857143,804.4,740.9,883.3,713.4,649.9,91,91,91,0,0,0,0.113,0.103,0.123,713.4,649.9,792.3,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.36,0.32,0.42,0.276,0.235,0.322,0.012,0.01,0.014,0.887,0.79,0.975,0.039,0.034,0.043,22,21.61,22.35,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.11,40.02,51.47,45.72,39.06,48.2,0,0,0,0,0,0,0.793,0,0.055,0.11,0.89,0.11,49.3
1296424800000,2011,1,2010,4,18,7,0.67,0.0789,0.584,30114,192.8,192.8,179.2,4,4,4,1108,925.3,1316,977.8,834.3,130.4,91,137,12,0,79,0.118,0.0983,0.141,965.9,834.3,1100,990,990,990,968.2,967.6,968.9,21.8,21.1,22.4,0.616,0.458,0.811,0.466,0.343,0.648,0.021,0.015,0.031,1.35,1.02,1.76,0.062,0.046,0.083,20.43,19.35,21.37,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.934,0.936,46,41.46,50.46,44.81,40.6,48.2,0,0,0,0,0,0,0.996,0,0.086,0.12,0.87,0.13,44.9
1297029600000,2011,2,2010,5,19,7,0.926,0.0893,0.665,31417.7,192.1,192.1,187,4,4,4,1531,1391,1666,1383,1254,147.7,137,162,283.1,154,404,0.0964,0.0894,0.102,1100,1100,1100,990,990,990,969.6,969.1,970,20.4,20,20.9,0.887,0.845,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.086,0.093,18.58,18.12,19.07,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.71,46.49,49.01,46.75,45.56,48.03,0,0,0,0,0,0,1.04,0,0.261,0.096,0.72,0.28,33.9
1297634400000,2011,2,2010,5,20,7,1.1,0.098,0.665,29719.7,180.8,180.8,176.9,4,4,4,1819,1710,1908,1657,1548,162,162,162,557.4,448,646,0.0892,0.0849,0.0948,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.098,17.61,17.32,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.34,46.11,44.23,43.45,45.19,0,0,0,0,0,0,0.983,0,0.435,0.089,0.6,0.4,27
1298239200000,2011,2,2010,5,21,7,1.19,0.098,0.665,28901.7,173,173,172,4,4,4,1960,1933,1972,1798,1771,162,162,162,697.7,671,710,0.0827,0.0822,0.0838,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.16,17.12,17.24,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.89,43.78,44.12,43.01,42.9,43.24,0,0,0,0,0,0,0.956,0,0.525,0.082,0.56,0.44,24.3
1298844000000,2011,2,2010,5,22,7,1.2,0.138,0.665,28764.7,171.6,171.6,171.2,4,4,4,1983,1972,2000,1755,1736,228,162,239,655.4,636,710,0.115,0.0822,0.121,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.08,17.03,17.12,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.68,43.53,43.78,42.8,42.66,42.9,0,0,0,0,0,0,0.951,0,0.535,0.12,0.55,0.45,24
1299448800000,2011,3,2010,6,23,7,1.23,0.13,0.665,28554.8,170.4,170.4,170,4,4,4,2027,2011,2039,1812,1772,215,183,239,711.6,672,756,0.106,0.0897,0.119,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.1,0.099,0.1,16.96,16.93,17,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.36,43.28,43.46,42.49,42.41,42.59,0,0,0,0,0,0,0.944,0,0.565,0.11,0.54,0.46,23.2
1300053600000,2011,3,2010,6,24,7,1.26,0.111,0.665,28315.3,169.4,169.4,168.5,4,4,4,2083,2050,2115,1900,1867,183,183,183,799.6,767,832,0.0879,0.0865,0.0893,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.83,16.75,16.9,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.78,43.21,42.14,41.93,42.34,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
1300658400000,2011,3,2010,6,25,7,1.32,0.111,0.665,27859.3,167.3,167.3,165.8,4,4,4,2189,2133,2251,2006,1950,183,183,183,906.4,850,968,0.0836,0.0813,0.0858,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.42,16.7,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.3,41.9,42.67,41.46,41.07,41.81,0,0,0,0,0,0,0.921,0,0.655,0.084,0.5,0.5,21.1
