datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1364767200000,2013,4,2012,7,27,7,1.44,0.131,0.665,26976,162.6,162.6,160.6,4,4,4,2385,2310,2431,2168,2093,217,217,217,1068,993,1114,0.091,0.0893,0.0939,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,15.99,16.28,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.04,40.74,41.52,40.14,39.83,40.66,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1365372000000,2013,4,2012,7,28,7,1.44,0.131,0.665,26993.7,162.3,162.3,160.7,4,4,4,2381,2322,2427,2164,2105,217,217,217,1064,1005,1110,0.0912,0.0894,0.0935,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,15.99,16.25,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.06,40.76,41.45,40.17,39.85,40.58,0,0,0,0,0,0,0.893,0,0.775,0.091,0.46,0.54,18.7
1365976800000,2013,4,2012,7,29,7,1.33,0.125,0.665,27846.5,168.7,168.7,165.8,4,4,4,2192,2075,2295,1985,1898,207.1,148,217,884.4,798,978,0.0945,0.0713,0.103,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.31,16.84,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.927,0.929,42.29,41.62,43.04,41.44,40.76,42.18,0,0,0,0,0,0,0.921,0,0.665,0.094,0.5,0.5,20.9
1366581600000,2013,4,2012,7,30,7,1.16,0.0895,0.665,29175.9,177.6,177.6,173.7,4,4,4,1914,1798,2036,1766,1650,148,148,148,665.9,550,788,0.0775,0.0727,0.0823,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.31,16.94,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.3,43.3,45.31,43.42,42.43,44.4,0,0,0,0,0,0,0.965,0,0.495,0.077,0.57,0.43,25.2
1367186400000,2013,4,2012,7,31,7,0.998,0.109,0.665,30695.5,186.4,186.4,182.7,4,4,4,1650,1542,1760,1471,1350,179.4,148,192,370.9,250,512,0.109,0.0841,0.125,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.917,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.16,17.8,18.52,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.61,45.64,47.55,45.68,44.72,46.6,0,0,0,0,0,0,1.02,0,0.333,0.11,0.67,0.33,30.8
1367791200000,2013,5,2012,8,32,7,0.859,0.116,0.665,32017.2,192.8,192.8,190.6,4,4,4,1420,1304,1513,1228,1112,192,192,192,128.1,12,221,0.135,0.127,0.147,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.851,0.801,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.087,0.083,0.09,18.97,18.63,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.75,47.83,49.88,47.64,46.88,48.2,0,0,0,0,0,0,1.06,0,0.194,0.14,0.77,0.23,37.3
1368396000000,2013,5,2012,8,33,7,0.696,0.116,0.579,29993.3,192.5,192.5,178.5,4,4,4,1150,1055,1260,958.1,863,192,192,192,0,0,0,0.167,0.152,0.182,958.1,863,1068,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.607,0.506,0.749,0.426,0.357,0.575,0.02,0.016,0.027,1.3,1.1,1.62,0.06,0.05,0.076,20.33,19.67,20.83,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.54,42.06,49.12,44.63,41.22,48.14,0,0,0,0,0,0,0.992,0,0.117,0.17,0.83,0.17,43.1
1369000800000,2013,5,2012,8,34,7,0.583,0.0928,0.49,26119.3,165.2,165.2,155.5,4,3,3.7142857142857144,963.3,907.3,1027,809.8,760.3,153.4,147,192,0,0,0,0.159,0.146,0.187,809.8,760.3,857.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.451,0.405,0.494,0.331,0.307,0.354,0.015,0.014,0.016,1.02,0.966,1.08,0.046,0.043,0.049,21.23,20.97,21.48,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.89,39.56,51.88,42.31,38.57,48.2,0,0,0,0,0,0,0.864,0,0.093,0.16,0.84,0.16,44.8
1369605600000,2013,5,2012,8,35,7,0.514,0.0841,0.43,23826.9,144.6,144.6,141.8,3,3,3,849.3,809.3,891.9,710.3,687.7,139,119,147,0,0,0,0.163,0.145,0.176,710.3,687.7,744.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.364,0.35,0.391,0.275,0.26,0.299,0.012,0.011,0.013,0.902,0.863,0.967,0.04,0.038,0.043,21.8,21.57,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,47.11,50.24,47.28,46.16,48.2,0,0,0,0,0,0,0.788,0,0.084,0.16,0.84,0.16,46.4
1370210400000,2013,6,2012,9,36,7,0.468,0.072,0.396,22453.7,137.7,137.7,133.7,3,3,3,774.1,745,797.7,655.1,626,119,119,119,0,0,0,0.154,0.149,0.16,655.1,626,678.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.33,0.313,0.343,0.239,0.219,0.254,0.01,0.0095,0.011,0.806,0.757,0.846,0.035,0.033,0.037,22.2,22.06,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.46,43.72,46.85,44.55,42.84,45.91,0,0,0,0,0,0,0.743,0,0.072,0.15,0.85,0.15,48
1370815200000,2013,6,2012,9,37,7,0.423,0.072,0.351,20164.5,126.5,126.5,120,3,3,3,699.9,667.6,733.7,580.9,548.6,119,119,119,0,0,0,0.17,0.162,0.178,580.9,548.6,614.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.27,0.307,0.189,0.167,0.212,0.0081,0.0071,0.0091,0.681,0.626,0.738,0.029,0.027,0.032,22.62,22.43,22.8,0.953,0.951,0.955,0.978,0.974,0.98,0.931,0.925,0.936,40.93,38.87,43.04,40.01,37.85,42.18,0,0,0,0,0,0,0.667,0,0.072,0.17,0.83,0.17,47.7
1371420000000,2013,6,2012,9,38,7,0.381,0.0829,0.298,17296.1,111.5,111.5,103,3,2,2.5714285714285716,629.6,602.8,657.5,492.6,441.8,137,119,161,0,0,0,0.219,0.181,0.267,492.6,441.8,538.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.24,0.214,0.264,0.134,0.108,0.161,0.0057,0.0045,0.0068,0.582,0.562,0.609,0.025,0.024,0.026,23,22.86,23.13,0.953,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,42.23,36.38,49.6,41.13,35.29,48.2,0,0,0,0,0,0,0.572,0,0.083,0.22,0.78,0.22,45.4
1372024800000,2013,6,2012,9,39,7,0.345,0.0974,0.247,14711.9,92.37,92.37,87.57,2,2,2,570,547.3,594.3,409,386.3,161,161,161,0,0,0,0.283,0.271,0.294,409,386.3,433.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.202,0.194,0.211,0.0921,0.0813,0.104,0.0039,0.0034,0.0044,0.513,0.479,0.55,0.022,0.02,0.023,23.32,23.18,23.46,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.68,42.35,47.13,43.79,41.5,46.18,0,0,0,0,0,0,0.487,0,0.098,0.28,0.72,0.28,42.6
1372629600000,2013,7,2012,10,40,7,0.313,0.0816,0.232,13885.2,87.22,87.22,82.65,2,2,2,518,496.7,539.9,383,361.7,135,135,135,0,0,0,0.261,0.25,0.272,383,361.7,404.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.199,0.0798,0.0697,0.0901,0.0033,0.0029,0.0038,0.472,0.44,0.505,0.02,0.018,0.021,23.6,23.47,23.72,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.21,39.97,44.5,41.33,39.01,43.61,0,0,0,0,0,0,0.459,0,0.081,0.26,0.74,0.26,44.4
1373234400000,2013,7,2012,10,41,7,0.286,0.0816,0.204,12197.5,76.73,76.73,72.6,2,2,2,472.3,454.3,490.9,337.3,319.3,135,135,135,0,0,0,0.286,0.275,0.297,337.3,319.3,355.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0582,0.0497,0.067,0.0024,0.002,0.0028,0.404,0.377,0.432,0.017,0.015,0.018,23.87,23.76,23.98,0.947,0.944,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.37,35.43,39.36,36.3,34.37,38.37,0,0,0,0,0,0,0.403,0,0.082,0.29,0.71,0.29,42.6
1373839200000,2013,7,2012,10,42,7,0.262,0.0816,0.18,10807.8,67.53,67.53,64.33,2,2,2,433.4,417.9,448.5,298.4,282.9,135,135,135,0,0,0,0.312,0.301,0.323,298.4,282.9,313.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.167,0.0399,0.0325,0.047,0.0016,0.0013,0.0019,0.345,0.322,0.368,0.014,0.013,0.015,24.1,24.01,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.16,31.45,34.81,32.17,30.51,33.77,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.3
1374444000000,2013,7,2012,10,43,7,0.242,0.0816,0.16,9593.8,60.02,60.02,57.11,2,2,2,399.7,387,413.3,264.7,252,135,135,135,0,0,0,0.338,0.327,0.349,264.7,252,278.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.155,0.0239,0.018,0.0303,0.00097,0.00073,0.0012,0.295,0.276,0.315,0.012,0.011,0.013,24.31,24.23,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.44,28.03,30.94,28.55,27.19,30.01,0,0,0,0,0,0,0.317,0,0.082,0.34,0.66,0.34,39.6
1375048800000,2013,7,2012,10,44,7,0.223,0.0747,0.149,8924.67,55.14,55.14,53.12,2,2,2,369.3,354.5,382.9,245.7,239.5,123.6,115,135,0,0,0,0.334,0.311,0.36,245.7,239.5,254.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.138,0.144,0.0169,0.0161,0.0191,0.00068,0.00065,0.00077,0.267,0.258,0.277,0.011,0.01,0.011,24.49,24.41,24.57,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.38,26.64,28.42,26.56,25.84,27.57,0,0,0,0,0,0,0.295,0,0.074,0.33,0.67,0.33,40
1375653600000,2013,8,2012,11,45,7,0.204,0.0696,0.134,8179.59,50.8,50.8,48.69,2,1,1.2857142857142858,337,324.7,349.8,222,209.7,115,115,115,0,0,0,0.341,0.329,0.354,222,209.7,234.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0146,0.0136,0.0157,0.00059,0.00054,0.00063,0.344,0.248,0.395,0.014,0.01,0.016,24.57,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.28,25.66,51.97,41.5,24.89,48.2,0,0,0,0,0,0,0.27,0,0.07,0.34,0.66,0.34,40.1
1376258400000,2013,8,2012,11,46,7,0.188,0.0696,0.118,7417.62,46.52,46.52,44.15,1,1,1,310.1,300.3,320.6,195.1,185.3,115,115,115,0,0,0,0.371,0.359,0.383,195.1,185.3,205.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.126,0.0123,0.0115,0.0132,0.00049,0.00046,0.00053,0.341,0.323,0.359,0.014,0.013,0.014,24.71,24.64,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.05,42.79,47.47,44.15,41.94,46.52,0,0,0,0,0,0,0.245,0,0.07,0.37,0.63,0.37,39.5
1376863200000,2013,8,2012,11,47,7,0.174,0.0696,0.105,6553.87,41.25,41.25,39.01,1,1,1,288.3,279.3,297.3,173.3,164.3,115,115,115,0,0,0,0.399,0.387,0.412,173.3,164.3,182.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.00971,0.0112,0.00042,0.00039,0.00045,0.302,0.286,0.318,0.012,0.011,0.013,24.85,24.79,24.9,0.947,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.97,37.86,42.09,39.01,36.77,41.25,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
1377468000000,2013,8,2012,11,48,7,0.162,0.0675,0.0949,5893.43,38.34,38.34,35.08,1,1,1,268.4,261,276.3,156.9,148.4,111.6,91,115,0,0,0,0.416,0.349,0.437,156.9,148.4,170,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00908,0.00837,0.0102,0.00036,0.00033,0.0004,0.272,0.257,0.293,0.011,0.01,0.012,24.95,24.91,24.99,0.941,0.939,0.945,0.971,0.97,0.975,0.914,0.91,0.921,36.14,34.14,39.34,35.08,33.12,38.34,0,0,0,0,0,0,0.195,0,0.0671,0.42,0.59,0.41,36.4
1378072800000,2013,9,2012,12,49,7,0.149,0.055,0.0938,5845.84,37.31,37.31,34.8,1,1,1,246.1,236.6,256.9,155.1,145.6,91,91,91,0,0,0,0.37,0.354,0.385,155.1,145.6,165.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.11,0.00894,0.00813,0.00985,0.00035,0.00032,0.00039,0.267,0.25,0.286,0.011,0.0098,0.011,25.06,24.99,25.13,0.941,0.937,0.944,0.97,0.97,0.973,0.913,0.909,0.918,35.86,33.63,38.37,34.8,32.63,37.31,0,0,0,0,0,0,0.193,0,0.0552,0.37,0.63,0.37,39.2
1378677600000,2013,9,2012,12,50,7,0.136,0.055,0.0811,5038.07,31.94,31.94,29.99,1,1,1,225.1,217.2,233.6,134.1,126.2,91,91,91,0,0,0,0.405,0.39,0.419,134.1,126.2,142.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0956,0.101,0.00715,0.00648,0.00787,0.00028,0.00025,0.00031,0.229,0.215,0.244,0.009,0.0084,0.0096,25.22,25.15,25.28,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.92,29.07,32.93,29.99,28.2,31.94,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37
1379282400000,2013,9,2012,12,51,7,0.126,0.055,0.0708,4377.77,27.63,27.63,26.06,1,1,1,208.1,202.2,214.8,117.1,111.2,91,91,91,0,0,0,0.438,0.424,0.45,117.1,111.2,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0903,0.0947,0.0057,0.0052,0.00627,0.00022,0.0002,0.00025,0.199,0.188,0.211,0.0078,0.0074,0.0083,25.35,25.3,25.4,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.86,25.44,28.48,26.06,24.67,27.63,0,0,0,0,0,0,0.145,0,0.0552,0.44,0.56,0.44,34.7
1379887200000,2013,9,2012,12,52,7,0.118,0.055,0.0627,0,0,0,0,1,1,1,194.7,189.9,200.3,103.7,98.87,91,91,91,0,0,0,0.467,0.454,0.479,103.7,98.87,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.086,0.0896,0.00456,0.00415,0.00504,0.00018,0.00016,0.0002,0.175,0.166,0.185,0.0068,0.0065,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0553,0.47,0.53,0.47,0
1380492000000,2013,9,2012,12,53,7,0.112,0.0348,0.0768,4258.77,30.39,30.39,25.35,1,1,1,184.5,180.3,189.1,126.9,98.05,57.57,52,91,0,0,0,0.311,0.278,0.481,126.9,98.05,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0857,0.0938,0.00654,0.00408,0.00724,0.00026,0.00016,0.00028,0.212,0.165,0.226,0.0083,0.0064,0.0088,25.36,25.35,25.41,0.798,0,0.933,0.831,0,0.97,0.774,0,0.905,26.13,0,31.33,25.35,0,30.39,0,1,0,0,0.143,0,0.141,0.143,0.0352,0.31,0.69,0.31,38
1381096800000,2013,10,2013,1,1,7,0.106,0.0369,0.0688,4251.46,28.44,28.44,25.31,1,1,1,174.8,170.7,178.9,113.8,97.73,61,52,73,0,0,0,0.35,0.291,0.428,113.8,97.73,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0834,0.0909,0.00543,0.00406,0.00654,0.00021,0.00016,0.00026,0.189,0.162,0.211,0.0074,0.0063,0.0083,25.36,25.35,25.38,0.921,0.911,0.929,0.969,0.968,0.97,0.893,0.883,0.901,26.11,22.22,29.32,25.31,21.5,28.44,0,0,0,0,0,0,0.141,0,0.0372,0.35,0.65,0.35,40.1
1381701600000,2013,10,2013,1,2,7,0.101,0.0442,0.0571,3500.15,21.44,21.44,20.83,1,1,1,167.5,164.4,170.5,94.45,91.44,73,73,73,0,0,0,0.436,0.428,0.444,94.45,91.44,97.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0812,0.0833,0.00378,0.00352,0.00403,0.00015,0.00014,0.00016,0.156,0.151,0.161,0.0061,0.0059,0.0063,25.38,25.38,25.38,0.917,0.914,0.921,0.966,0.965,0.968,0.886,0.884,0.889,21.56,20.95,22.16,20.83,20.22,21.44,0,0,0,0,0,0,0.116,0,0.0439,0.44,0.57,0.43,34.7
1382306400000,2013,10,2013,1,3,7,0.102,0.0314,0.0703,4340.7,26.59,26.59,25.84,1,1,1,168.2,163.9,171.3,116.2,111.9,52,52,52,0,0,0,0.309,0.304,0.317,116.2,111.9,119.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0856,0.0882,0.00563,0.00526,0.00589,0.00022,0.00021,0.00023,0.192,0.184,0.198,0.0075,0.0072,0.0077,25.34,25.34,25.34,0.922,0.919,0.924,0.97,0.97,0.97,0.895,0.892,0.897,26.64,25.56,27.41,25.84,24.8,26.59,0,0,0,0,0,0,0.144,0,0.0317,0.31,0.69,0.31,42.6
1382911200000,2013,10,2013,1,4,7,0.102,0.0353,0.0668,4110.19,26.39,26.39,24.47,1,1,1,168.9,165.5,172.6,110.4,98.54,58.43,52,67,0,0,0,0.346,0.305,0.405,110.4,98.54,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0827,0.0879,0.00514,0.00413,0.00582,0.0002,0.00016,0.00023,0.183,0.162,0.196,0.0071,0.0064,0.0077,25.36,25.34,25.37,0.919,0.912,0.924,0.97,0.968,0.97,0.891,0.883,0.896,25.23,22.37,27.2,24.47,21.65,26.39,0,0,0,0,0,0,0.136,0,0.0352,0.35,0.65,0.35,40.3
1383516000000,2013,11,2013,2,5,7,0.108,0.0405,0.0671,4129.18,25.36,25.36,24.58,1,1,1,177.9,173.5,181.1,110.9,106.5,67,67,67,0,0,0,0.377,0.37,0.386,110.9,106.5,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0855,0.0882,0.00517,0.0048,0.00545,0.0002,0.00019,0.00021,0.184,0.176,0.19,0.0072,0.0069,0.0074,25.37,25.37,25.37,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.34,24.25,26.14,24.58,23.52,25.36,0,0,0,0,0,0,0.137,0,0.0409,0.38,0.62,0.38,38.2
1384120800000,2013,11,2013,2,6,7,0.105,0.0405,0.0649,3982.46,24.37,24.37,23.71,1,1,1,174.2,172.1,177,107.2,105.1,67,67,67,0,0,0,0.384,0.378,0.389,107.2,105.1,110,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.085,0.0867,0.00487,0.00468,0.0051,0.00019,0.00018,0.0002,0.178,0.174,0.183,0.007,0.0068,0.0072,25.37,25.37,25.37,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.887,0.89,24.44,23.91,25.12,23.71,23.19,24.37,0,0,0,0,0,0,0.132,0,0.0401,0.39,0.62,0.38,37.9
1384725600000,2013,11,2013,2,7,7,0.109,0.0346,0.0746,4629.53,30.99,30.99,27.56,1,1,1,180.6,173.5,187.7,123.3,106.5,57.29,50,67,0,0,0,0.318,0.266,0.386,123.3,106.5,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0855,0.0944,0.00623,0.0048,0.00745,0.00024,0.00019,0.00029,0.205,0.176,0.23,0.008,0.0069,0.009,25.36,25.34,25.37,0.926,0.915,0.934,0.97,0.97,0.97,0.898,0.888,0.906,28.41,24.25,31.95,27.56,23.52,30.99,0,0,0,0,0,0,0.153,0,0.0344,0.32,0.68,0.32,42.5
1385330400000,2013,11,2013,2,8,7,0.112,0.031,0.0813,5077.25,31.32,31.32,30.22,1,1,1,185.7,182.5,189.1,134.4,127.3,51.29,50,59,0,0,0,0.276,0.264,0.317,134.4,127.3,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0921,0.0948,0.00718,0.00657,0.00757,0.00028,0.00026,0.0003,0.225,0.213,0.233,0.0088,0.0083,0.0091,25.35,25.34,25.36,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,31.16,29.43,32.28,30.22,28.55,31.32,0,0,0,0,0,0,0.168,0,0.0307,0.28,0.73,0.27,45.3
1385935200000,2013,12,2013,3,9,7,0.119,0.0357,0.083,5187.98,32.49,32.49,30.88,1,1,1,196.2,189.3,203,137.2,130.3,59,59,59,0,0,0,0.301,0.291,0.312,137.2,130.3,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0932,0.098,0.00741,0.00683,0.00799,0.00029,0.00027,0.00031,0.231,0.218,0.243,0.009,0.0085,0.0095,25.36,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.84,30.16,33.5,30.88,29.26,32.49,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
1386540000000,2013,12,2013,3,10,7,0.131,0.0357,0.0949,5955.48,36.72,36.72,35.45,1,1,1,215.9,207.6,221.3,156.9,148.6,59,59,59,0,0,0,0.273,0.267,0.284,156.9,148.6,162.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0996,0.104,0.00909,0.00838,0.00955,0.00036,0.00033,0.00037,0.266,0.251,0.276,0.01,0.0098,0.011,25.24,25.2,25.3,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,36.53,34.6,37.81,35.45,33.56,36.72,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.5
1387144800000,2013,12,2013,3,11,7,0.142,0.0357,0.106,6707.33,41.63,41.63,39.92,1,1,1,234.3,224.9,241.3,175.3,165.9,59,59,59,0,0,0,0.252,0.245,0.262,175.3,165.9,182.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.109,0.106,0.112,0.0106,0.00985,0.0112,0.00042,0.00039,0.00044,0.299,0.282,0.311,0.012,0.011,0.012,25.1,25.04,25.17,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.84,38.64,42.48,39.92,37.6,41.63,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.2
1387749600000,2013,12,2013,3,12,7,0.153,0.0357,0.118,7477.91,47.23,47.23,44.51,1,1,1,253.8,243.7,265.6,194.8,184.7,59,59,59,0,0,0,0.233,0.222,0.242,194.8,184.7,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.12,0.0123,0.0115,0.0133,0.00049,0.00045,0.00053,0.334,0.316,0.355,0.013,0.012,0.014,24.95,24.88,25.02,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.42,43.06,48.2,44.51,42.2,47.23,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.9
1388354400000,2013,12,2013,3,13,7,0.179,0.0417,0.138,8376.39,53.35,53.35,49.86,2,1,1.4285714285714286,296.6,271.9,317.3,227.5,212.9,69,59,73,0,0,0,0.232,0.21,0.252,227.5,212.9,244.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.122,0.135,0.0151,0.0138,0.0165,0.0006,0.00055,0.00066,0.325,0.247,0.391,0.013,0.0098,0.016,24.78,24.71,24.85,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.68,26.24,52.53,38.7,25.46,48.2,0,0,0,0,0,0,0.277,0,0.041,0.23,0.77,0.23,46.8
1388959200000,2014,1,2013,4,14,7,0.21,0.0442,0.166,10081.6,65.76,65.76,60.01,2,2,2,347.8,321.9,374.4,274.8,248.9,73,73,73,0,0,0,0.21,0.195,0.227,274.8,248.9,301.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.137,0.155,0.0288,0.0169,0.0413,0.0012,0.00068,0.0017,0.303,0.264,0.343,0.012,0.011,0.014,24.56,24.39,24.73,0.935,0.929,0.94,0.97,0.97,0.97,0.907,0.901,0.912,30.93,28.04,33.9,30,27.2,32.88,0,0,0,0,0,0,0.333,0,0.044,0.21,0.79,0.21,48
1389564000000,2014,1,2013,4,15,7,0.257,0.0442,0.212,12874.9,86.2,86.2,76.64,2,2,2,424.2,386.2,467.7,351.2,313.2,73,73,73,0,0,0,0.173,0.156,0.189,351.2,313.2,394.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.159,0.188,0.0648,0.0468,0.0853,0.0026,0.0019,0.0035,0.417,0.36,0.482,0.017,0.015,0.02,24.07,23.81,24.31,0.948,0.942,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.3,35.18,43.98,38.32,34.13,43.1,0,0,0,0,0,0,0.426,0,0.045,0.17,0.82,0.18,50.1
1390168800000,2014,1,2013,4,16,7,0.326,0.0442,0.282,16492.4,110.5,110.5,98.17,3,2,2.2857142857142856,538.5,484.4,601.9,465.5,411.4,73,73,73,0,0,0,0.136,0.121,0.151,465.5,411.4,528.9,990,990,990,966,965.8,966.3,24,23.7,24.2,0.217,0.194,0.249,0.12,0.0932,0.154,0.005,0.0038,0.0065,0.56,0.507,0.617,0.023,0.021,0.026,23.42,23.11,23.71,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.65,36.35,52.64,43.93,35.26,48.2,0,0,0,0,0,0,0.545,0,0.044,0.14,0.87,0.13,50.6
1390773600000,2014,1,2013,4,17,7,0.433,0.0497,0.383,21908.9,141,141,130.4,3,3,3,715.2,627.9,800.9,633,554.9,82.14,73,105,0,0,0,0.114,0.0976,0.135,633,554.9,695.9,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.309,0.263,0.349,0.224,0.172,0.266,0.0096,0.0073,0.012,0.761,0.627,0.87,0.033,0.027,0.038,22.48,22.03,22.96,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.39,39.62,47.95,43.47,38.63,46.99,0,0,0,0,0,0,0.725,0,0.05,0.11,0.88,0.12,50.6
1391378400000,2014,2,2013,5,18,7,0.554,0.0635,0.491,26566.3,170,170,158.1,4,3,3.7142857142857144,916.4,830.9,984.5,811.4,725.9,105,105,105,0,0,0,0.115,0.107,0.126,811.4,725.9,879.5,990,990,990,967.6,967.2,967.8,22.4,22.2,22.8,0.441,0.366,0.503,0.331,0.286,0.365,0.015,0.013,0.016,1.01,0.921,1.11,0.045,0.04,0.05,21.42,21.06,21.86,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.27,39.86,51.44,42.98,38.9,48.2,0,0,0,0,0,0,0.879,0,0.063,0.11,0.89,0.11,48
1391983200000,2014,2,2013,5,19,7,0.638,0.0801,0.558,29522,181.5,181.5,175.7,4,4,4,1056,1002,1100,923.1,882.2,132.4,105,137,0,0,0,0.125,0.105,0.134,923.1,882.2,962.9,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.549,0.513,0.587,0.386,0.366,0.405,0.018,0.017,0.019,1.19,1.12,1.26,0.054,0.051,0.058,20.74,20.53,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.83,43.22,46.3,43.93,42.35,45.38,0,0,0,0,0,0,0.976,0,0.08,0.13,0.87,0.13,46.3
1392588000000,2014,2,2013,5,20,7,0.671,0.0829,0.588,30718.8,183.9,183.9,182.9,4,4,4,1109,1097,1116,972.1,960.2,137,137,137,0,0,0,0.124,0.123,0.125,972.1,960.2,979,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.595,0.584,0.602,0.41,0.404,0.413,0.019,0.019,0.019,1.28,1.25,1.29,0.059,0.058,0.059,20.48,20.45,20.54,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.65,46.2,46.9,45.71,45.28,45.96,0,0,0,0,0,0,1.02,0,0.083,0.12,0.88,0.12,45.8
1393192800000,2014,2,2013,5,21,7,0.636,0.0908,0.546,28893.5,179.2,179.2,172,4,4,4,1052,1027,1084,902.1,843.8,150.1,137,183,0,0,0,0.143,0.126,0.178,902.1,843.8,946.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.534,0.489,0.572,0.376,0.347,0.397,0.017,0.016,0.018,1.16,1.06,1.23,0.053,0.048,0.056,20.78,20.6,20.95,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.88,41.35,45.71,43,40.48,44.79,0,0,0,0,0,0,0.955,0,0.09,0.14,0.86,0.14,45.4
1393797600000,2014,3,2013,6,22,7,0.634,0.111,0.523,27781.5,173,173,165.4,4,4,4,1048,1027,1097,865.2,843.8,183,183,183,0,0,0,0.175,0.167,0.178,865.2,843.8,914.2,990,990,990,968.1,968,968.2,21.9,21.8,22,0.508,0.489,0.553,0.358,0.347,0.381,0.016,0.016,0.018,1.1,1.06,1.19,0.05,0.048,0.054,20.85,20.61,20.95,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.2,41.35,44.12,41.34,40.48,43.24,0,0,0,0,0,0,0.919,0,0.111,0.18,0.82,0.18,43.8
1394402400000,2014,3,2013,6,23,7,0.746,0.0827,0.643,31959,192.8,192.8,190.2,4,4,4,1233,1127,1346,1096,943.9,136.7,129,183,33.71,0,117,0.112,0.0959,0.162,1062,943.9,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.743,0.58,0.83,0.577,0.396,0.648,0.027,0.018,0.031,1.61,1.24,1.78,0.076,0.057,0.085,19.76,19.24,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.06,45.24,50.56,47.56,44.33,48.2,0,0,0,0,0,0,1.06,0,0.103,0.11,0.86,0.14,42.8
1395007200000,2014,3,2013,6,24,7,0.887,0.078,0.665,31797.9,192.3,192.3,189.3,4,4,4,1466,1385,1568,1337,1256,129,129,129,236.9,156,339,0.0881,0.0823,0.0931,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.877,0.846,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.85,0.089,0.086,0.091,18.8,18.44,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.34,49.06,47.32,46.4,48.08,0,0,0,0,0,0,1.05,0,0.222,0.088,0.75,0.25,35.8
1395612000000,2014,3,2013,6,25,7,1.07,0.078,0.665,29974.1,184.1,184.1,178.4,4,4,4,1775,1610,1944,1646,1481,129,129,129,546.3,381,715,0.073,0.0664,0.0801,1100,1100,1100,990,990,990,970.4,969.8,970.9,19.6,19.1,20.2,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.76,17.21,18.3,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.51,44.03,46.97,44.6,43.15,46.03,0,0,0,0,0,0,0.991,0,0.405,0.073,0.62,0.38,28
1396216800000,2014,3,2013,6,26,7,1.28,0.0879,0.665,28144.2,170.8,170.8,167.5,4,4,4,2123,1997,2214,1978,1868,145.3,129,148,877.7,768,966,0.0685,0.0646,0.0722,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.51,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.74,42.14,43.56,41.88,41.3,42.69,0,0,0,0,0,0,0.931,0,0.615,0.069,0.52,0.48,22
1396821600000,2014,4,2013,7,27,7,1.35,0.0895,0.665,27704.8,165.1,165.1,164.9,4,4,4,2226,2218,2232,2078,2070,148,148,148,977.6,970,984,0.0665,0.0663,0.0667,1100,1100,1100,990,990,990,971.6,971.6,971.7,18.4,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.46,16.5,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.07,42.02,42.12,41.23,41.18,41.28,0,0,0,0,0,0,0.916,0,0.685,0.066,0.49,0.51,20.5
1397426400000,2014,4,2013,7,28,7,1.32,0.0895,0.665,27868.7,166.3,166.3,165.9,4,4,4,2187,2170,2214,2039,2022,148,148,148,939.3,922,966,0.0677,0.0669,0.0682,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.51,16.62,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.32,42.14,42.43,41.47,41.3,41.58,0,0,0,0,0,0,0.922,0,0.655,0.068,0.5,0.5,21.1
1398031200000,2014,4,2013,7,29,7,1.29,0.0895,0.665,28071.7,167.9,167.9,167.1,4,4,4,2140,2108,2166,1992,1960,148,148,148,891.9,860,918,0.0692,0.0683,0.0702,1100,1100,1100,990,990,990,971.4,971.4,971.5,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.62,16.77,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.63,42.45,42.83,41.77,41.6,41.97,0,0,0,0,0,0,0.928,0,0.625,0.069,0.52,0.48,21.8
1398636000000,2014,4,2013,7,30,7,1.24,0.105,0.665,28489.4,171.5,171.5,169.6,4,4,4,2043,1975,2097,1870,1783,173.1,148,192,769.9,683,849,0.085,0.0706,0.0972,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.92,16.79,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.26,42.9,43.75,42.4,42.04,42.87,0,0,0,0,0,0,0.942,0,0.575,0.085,0.54,0.46,23
1399240800000,2014,5,2013,8,31,7,1.12,0.116,0.665,29537.6,179,179,175.8,4,4,4,1850,1757,1944,1658,1565,192,192,192,557.9,465,652,0.104,0.0988,0.109,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.51,17.21,17.81,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.85,44.03,45.67,43.95,43.15,44.76,0,0,0,0,0,0,0.977,0,0.455,0.1,0.59,0.41,26.4
1399845600000,2014,5,2013,8,32,7,0.99,0.116,0.665,30776,186.2,186.2,183.2,4,4,4,1637,1548,1726,1445,1356,192,192,192,344.7,256,434,0.117,0.111,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.914,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.21,17.91,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.73,45.95,47.5,45.8,45.03,46.55,0,0,0,0,0,0,1.02,0,0.325,0.12,0.67,0.33,31.1
1400450400000,2014,5,2013,8,33,7,0.865,0.116,0.665,31988.1,192.8,192.8,190.4,4,4,4,1430,1322,1520,1238,1130,192,192,192,138,30,228,0.135,0.126,0.145,1100,1100,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.855,0.81,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.85,0.087,0.083,0.09,18.94,18.6,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,47.77,49.7,47.6,46.81,48.2,0,0,0,0,0,0,1.06,0,0.2,0.13,0.77,0.23,37
1401055200000,2014,5,2013,8,34,7,0.708,0.113,0.595,30571.2,192.8,192.8,182,4,4,4,1171,1076,1277,983.9,913.3,187.6,161,192,0,0,0,0.16,0.15,0.174,983.9,913.3,1085,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.636,0.551,0.775,0.451,0.381,0.614,0.021,0.017,0.029,1.36,1.18,1.69,0.063,0.054,0.079,20.2,19.54,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.48,44.02,49.59,45.49,43.14,48.2,0,0,0,0,0,0,1.01,0,0.113,0.16,0.84,0.16,43.2
1401660000000,2014,6,2013,9,35,7,0.597,0.0974,0.5,26480.2,170.1,170.1,157.6,4,3,3.7142857142857144,987.4,929.9,1052,826.4,768.9,161,161,161,0,0,0,0.163,0.153,0.173,826.4,768.9,891.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.47,0.417,0.53,0.339,0.311,0.37,0.015,0.014,0.017,1.05,0.988,1.14,0.048,0.044,0.052,21.11,20.79,21.37,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.51,39.83,52.21,42.85,38.86,48.2,0,0,0,0,0,0,0.876,0,0.097,0.16,0.84,0.16,44.4
1402264800000,2014,6,2013,9,36,7,0.526,0.0974,0.428,23629.5,144.6,144.6,140.7,3,3,3,869.4,827.2,914,708.4,666.2,161,161,161,0,0,0,0.185,0.176,0.195,708.4,666.2,753,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.368,0.341,0.403,0.274,0.246,0.303,0.012,0.011,0.014,0.904,0.83,0.987,0.04,0.036,0.044,21.72,21.46,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.11,45.75,50.53,46.88,44.84,48.2,0,0,0,0,0,0,0.781,0,0.098,0.19,0.81,0.19,44.9
1402869600000,2014,6,2013,9,37,7,0.478,0.0974,0.381,21514.5,132.3,132.3,128.1,3,3,3,790.1,766.3,814.5,629.1,605.3,161,161,161,0,0,0,0.204,0.198,0.21,629.1,605.3,653.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.32,0.307,0.334,0.221,0.205,0.238,0.0096,0.0089,0.01,0.767,0.727,0.808,0.033,0.032,0.035,22.17,22.03,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.56,42.13,45.01,42.69,41.29,44.11,0,0,0,0,0,0,0.711,0,0.097,0.2,0.8,0.2,45
1403474400000,2014,6,2013,9,38,7,0.435,0.0974,0.338,19242.1,121.5,121.5,114.5,3,3,3,719.2,686.2,754,558.2,525.2,161,161,161,0,0,0,0.224,0.214,0.235,558.2,525.2,593,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.28,0.261,0.3,0.174,0.152,0.197,0.0075,0.0065,0.0085,0.648,0.592,0.706,0.028,0.025,0.031,22.58,22.38,22.76,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.934,39.18,37.08,41.37,38.18,35.96,40.5,0,0,0,0,0,0,0.636,0,0.097,0.22,0.78,0.22,44.2
1404079200000,2014,6,2013,9,39,7,0.39,0.11,0.28,16196,105.9,105.9,96.4,3,2,2.142857142857143,645.4,616.4,675.5,462.9,430.4,182.4,161,186,0,0,0,0.283,0.238,0.302,462.9,430.4,514.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.229,0.212,0.255,0.118,0.102,0.145,0.005,0.0043,0.0062,0.585,0.547,0.629,0.025,0.023,0.027,22.93,22.81,23.09,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,47.15,36.38,51.23,45.68,35.29,48.2,0,0,0,0,0,0,0.536,0,0.11,0.28,0.72,0.28,41.5
1404684000000,2014,7,2013,10,40,7,0.352,0.112,0.239,14175.8,89.5,89.5,84.38,2,2,2,581.4,556.5,606.9,395.4,370.6,186,186,186,0,0,0,0.32,0.306,0.334,395.4,370.6,420.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.208,0.0856,0.0739,0.0976,0.0036,0.0031,0.0041,0.495,0.457,0.533,0.021,0.019,0.023,23.29,23.14,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,43.07,40.51,45.66,42.19,39.58,44.75,0,0,0,0,0,0,0.469,0,0.113,0.32,0.68,0.32,40.3
1405288800000,2014,7,2013,10,41,7,0.319,0.112,0.206,12216.7,77.4,77.4,72.72,2,2,2,527.2,506,548.6,341.2,320,186,186,186,0,0,0,0.353,0.339,0.368,341.2,320,362.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.06,0.05,0.0702,0.0025,0.0021,0.0029,0.413,0.381,0.445,0.017,0.016,0.019,23.61,23.49,23.74,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.927,37.42,35.16,39.68,36.36,34.11,38.7,0,0,0,0,0,0,0.404,0,0.113,0.35,0.65,0.35,38.3
1405893600000,2014,7,2013,10,42,7,0.291,0.112,0.178,10577.2,66.8,66.8,62.96,2,2,2,480.8,462.5,499.1,294.8,276.5,186,186,186,0,0,0,0.387,0.373,0.402,294.8,276.5,313.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.157,0.17,0.0382,0.0295,0.0468,0.0016,0.0012,0.0019,0.344,0.316,0.371,0.014,0.013,0.015,23.89,23.78,24,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.45,30.46,34.43,31.48,29.54,33.4,0,0,0,0,0,0,0.35,0,0.113,0.38,0.61,0.39,36.3
1406498400000,2014,7,2013,10,43,7,0.266,0.104,0.162,9614.39,60.03,60.03,57.23,2,2,2,439.8,422.3,456.8,267.1,254.6,172.7,155,186,0,0,0,0.392,0.357,0.422,267.1,254.6,279.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.15,0.156,0.0251,0.0192,0.0308,0.001,0.00079,0.0013,0.301,0.283,0.318,0.012,0.012,0.013,24.12,24.04,24.2,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.5,28.05,30.94,28.61,27.21,30.01,0,0,0,0,0,0,0.318,0,0.104,0.39,0.61,0.39,36.1
1407103200000,2014,8,2013,11,44,7,0.241,0.0937,0.148,8786.39,56.1,56.1,52.3,2,1,1.8571428571428572,399,383.2,416,244,228.2,155,155,155,0,0,0,0.389,0.373,0.404,244,228.2,261,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.149,0.0174,0.0151,0.0222,0.00071,0.00061,0.0009,0.29,0.255,0.403,0.012,0.01,0.016,24.32,24.24,24.4,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.85,25.81,52.07,29.59,25.04,48.2,0,0,0,0,0,0,0.291,0,0.093,0.39,0.61,0.39,36.5
1407708000000,2014,8,2013,11,45,7,0.22,0.0937,0.126,7819,48.2,48.2,46.54,1,1,1,364,351.2,378,209,196.2,155,155,155,0,0,0,0.426,0.41,0.441,209,196.2,223,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0135,0.0124,0.0147,0.00055,0.0005,0.0006,0.369,0.346,0.394,0.015,0.014,0.016,24.41,24.32,24.5,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.84,44.96,50.97,46.54,44.06,48.2,0,0,0,0,0,0,0.259,0,0.094,0.43,0.57,0.43,35.5
1408312800000,2014,8,2013,11,46,7,0.203,0.0937,0.109,6771.05,43.13,43.13,40.3,1,1,1,335,323.6,347.1,180,168.6,155,155,155,0,0,0,0.463,0.447,0.479,180,168.6,192.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0111,0.0101,0.0121,0.00044,0.0004,0.00049,0.317,0.297,0.339,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.933,41.23,38.58,44.01,40.3,37.54,43.13,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
1408917600000,2014,8,2013,11,47,7,0.188,0.0937,0.0938,5779.35,36.67,36.67,34.4,1,1,1,310.1,300.9,320,155.1,145.9,155,155,155,0,0,0,0.5,0.484,0.515,155.1,145.9,165,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.115,0.00893,0.00815,0.00978,0.00036,0.00032,0.00039,0.273,0.256,0.29,0.011,0.01,0.012,24.78,24.71,24.84,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.46,33.33,37.76,34.4,32.33,36.67,0,0,0,0,0,0,0.191,0,0.0942,0.5,0.5,0.5,30.7
1409522400000,2014,9,2013,12,48,7,0.172,0.0714,0.101,6277.74,40.36,40.36,37.37,1,1,1,284.6,273.3,296.8,166.6,155.3,118,118,118,0,0,0,0.415,0.398,0.432,166.6,155.3,178.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00991,0.00895,0.0109,0.00039,0.00035,0.00044,0.289,0.269,0.311,0.012,0.011,0.012,24.87,24.8,24.94,0.944,0.941,0.948,0.973,0.97,0.979,0.919,0.913,0.928,38.39,35.73,41.24,37.37,34.66,40.36,0,0,0,0,0,0,0.208,0,0.071,0.42,0.59,0.41,36.5
1410127200000,2014,9,2013,12,49,7,0.157,0.0714,0.086,5318.54,33.85,33.85,31.66,1,1,1,260.1,251.1,269.7,142.1,133.1,118,118,118,0,0,0,0.454,0.437,0.47,142.1,133.1,151.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.107,0.00783,0.00707,0.00865,0.00031,0.00028,0.00034,0.246,0.229,0.263,0.0097,0.0091,0.01,25.01,24.96,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.64,30.5,34.9,31.66,29.59,33.85,0,0,0,0,0,0,0.176,0,0.071,0.45,0.55,0.45,33.9
1410732000000,2014,9,2013,12,50,7,0.145,0.0714,0.0734,4517.19,28.9,28.9,26.89,1,1,1,239.3,231.2,248.1,121.3,113.2,118,118,118,0,0,0,0.493,0.476,0.51,121.3,113.2,130.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.096,0.0931,0.0991,0.00606,0.00537,0.00681,0.00024,0.00021,0.00027,0.208,0.194,0.224,0.0082,0.0076,0.0089,25.16,25.09,25.22,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.72,25.77,29.8,26.89,25,28.9,0,0,0,0,0,0,0.149,0,0.0716,0.49,0.51,0.49,31.2
1411336800000,2014,9,2013,12,51,7,0.134,0.0714,0.0626,3823.64,24.43,24.43,22.76,1,1,1,221.5,215,228.7,103.5,97.03,118,118,118,0,0,0,0.533,0.516,0.549,103.5,97.03,110.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0897,0.0874,0.0922,0.00455,0.004,0.00516,0.00018,0.00016,0.0002,0.176,0.165,0.189,0.0069,0.0065,0.0074,25.29,25.24,25.34,0.915,0.912,0.919,0.969,0.967,0.97,0.887,0.883,0.891,23.48,22.04,25.18,22.76,21.32,24.43,0,0,0,0,0,0,0.126,0,0.0714,0.53,0.47,0.53,28.5
1411941600000,2014,9,2013,12,52,7,0.127,0.0519,0.0747,4640.85,30.62,30.62,27.62,1,1,1,209.3,206.6,213.1,123.5,93.2,85.86,73,118,0,0,0,0.409,0.349,0.559,123.5,93.2,136.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0861,0.097,0.00624,0.00367,0.00733,0.00024,0.00014,0.00029,0.209,0.158,0.231,0.0082,0.0062,0.009,25.33,25.31,25.37,0.928,0.916,0.933,0.969,0.966,0.97,0.899,0.885,0.905,28.5,21.3,31.57,27.62,20.57,30.62,0,0,0,0,0,0,0.153,0,0.0523,0.41,0.59,0.41,36.5
1412546400000,2014,10,2014,1,1,7,0.122,0.0442,0.0779,4858.01,30.18,30.18,28.92,1,1,1,201.9,197,207.4,128.9,124,73,73,73,0,0,0,0.362,0.352,0.371,128.9,124,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0927,0.0964,0.0067,0.00629,0.00717,0.00026,0.00025,0.00028,0.218,0.209,0.227,0.0085,0.0082,0.0089,25.37,25.33,25.39,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.81,28.63,31.11,28.92,27.77,30.18,0,0,0,0,0,0,0.161,0,0.0441,0.36,0.64,0.36,39.8
1413151200000,2014,10,2014,1,2,7,0.116,0.0442,0.0723,4486.26,27.31,27.31,26.7,1,1,1,192.6,189.6,195.1,119.6,116.6,73,73,73,0,0,0,0.379,0.374,0.385,119.6,116.6,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0901,0.092,0.00592,0.00566,0.00613,0.00023,0.00022,0.00024,0.201,0.196,0.205,0.0079,0.0076,0.008,25.38,25.38,25.38,0.925,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.899,27.53,26.77,28.15,26.7,25.97,27.31,0,0,0,0,0,0,0.148,0,0.0437,0.38,0.62,0.38,38.7
1413756000000,2014,10,2014,1,3,7,0.111,0.0442,0.0666,4102.94,25.64,25.64,24.42,1,1,1,183.2,178.9,188.2,110.2,105.9,73,73,73,0,0,0,0.399,0.388,0.408,110.2,105.9,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0863,0.0896,0.00512,0.00475,0.00554,0.0002,0.00019,0.00022,0.184,0.177,0.193,0.0072,0.0069,0.0076,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.894,25.18,24.12,26.43,24.42,23.4,25.64,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,37
1414360800000,2014,10,2014,1,4,7,0.105,0.0431,0.062,3792.39,23.2,23.2,22.57,1,1,1,173.8,171.3,178.1,102.5,98.55,71.29,67,73,0,0,0,0.41,0.389,0.426,102.5,98.55,105.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0837,0.086,0.00446,0.00413,0.00468,0.00017,0.00016,0.00018,0.17,0.163,0.175,0.0067,0.0064,0.0069,25.38,25.37,25.38,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.882,0.887,23.28,22.38,23.92,22.57,21.66,23.2,0,0,0,0,0,0,0.125,0,0.043,0.41,0.59,0.41,36.1
1414965600000,2014,11,2014,2,5,7,0.107,0.0405,0.0666,4097.6,25.36,25.36,24.39,1,1,1,177.1,173.5,181.1,110.1,106.5,67,67,67,0,0,0,0.378,0.37,0.386,110.1,106.5,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0855,0.0882,0.00511,0.0048,0.00545,0.0002,0.00019,0.00021,0.183,0.176,0.19,0.0072,0.0069,0.0074,25.37,25.37,25.37,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,25.14,24.25,26.14,24.39,23.52,25.36,0,0,0,0,0,0,0.136,0,0.0404,0.38,0.62,0.38,38.3
1415570400000,2014,11,2014,2,6,7,0.112,0.0317,0.0805,5024.61,30.86,30.86,29.91,1,1,1,185.6,183.6,187.1,133.1,117.7,52.43,50,67,0,0,0,0.283,0.267,0.363,133.1,117.7,137.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0894,0.0942,0.00707,0.00575,0.00741,0.00028,0.00022,0.00029,0.222,0.197,0.229,0.0087,0.0077,0.009,25.35,25.34,25.37,0.931,0.923,0.933,0.97,0.97,0.97,0.903,0.896,0.905,30.83,27.03,31.81,29.91,26.22,30.86,0,0,0,0,0,0,0.166,0,0.0315,0.28,0.72,0.28,44.9
1416175200000,2014,11,2014,2,7,7,0.109,0.0302,0.0789,4914.36,29.69,29.69,29.25,1,1,1,180.4,178.1,182.2,130.4,128.1,50,50,50,0,0,0,0.277,0.274,0.281,130.4,128.1,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.091,0.0924,0.00683,0.00664,0.00699,0.00027,0.00026,0.00027,0.217,0.213,0.22,0.0085,0.0083,0.0086,25.34,25.34,25.34,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.16,29.6,30.61,29.25,28.71,29.69,0,0,0,0,0,0,0.163,0,0.0301,0.28,0.72,0.28,45.1
1416780000000,2014,11,2014,2,8,7,0.108,0.0302,0.0777,4838.16,29.23,29.23,28.8,1,1,1,178.5,176.5,180.3,128.5,126.5,50,50,50,0,0,0,0.28,0.277,0.283,128.5,126.5,130.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0904,0.0918,0.00667,0.0065,0.00683,0.00026,0.00025,0.00027,0.214,0.21,0.217,0.0084,0.0082,0.0085,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.69,29.2,30.14,28.8,28.33,29.23,0,0,0,0,0,0,0.16,0,0.0303,0.28,0.72,0.28,44.8
1417384800000,2014,12,2014,3,9,7,0.113,0.0357,0.0778,4843.86,31.08,31.08,28.83,1,1,1,187.6,178.4,197,128.6,119.4,59,59,59,0,0,0,0.315,0.3,0.331,128.6,119.4,138,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0893,0.0959,0.00668,0.0059,0.00748,0.00026,0.00023,0.00029,0.215,0.199,0.232,0.0084,0.0078,0.0091,25.36,25.36,25.36,0.929,0.924,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.72,27.45,32.04,28.83,26.63,31.08,0,0,0,0,0,0,0.16,0,0.0352,0.32,0.69,0.31,42.9
1417989600000,2014,12,2014,3,10,7,0.12,0.0357,0.084,5255.76,31.86,31.86,31.28,1,1,1,197.8,195.3,200.3,138.8,136.3,59,59,59,0,0,0,0.298,0.295,0.302,138.8,136.3,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0953,0.097,0.00755,0.00734,0.00776,0.0003,0.00029,0.0003,0.234,0.229,0.238,0.0091,0.009,0.0093,25.36,25.36,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.25,31.64,32.85,31.28,30.69,31.86,0,0,0,0,0,0,0.174,0,0.036,0.3,0.7,0.3,43.8
1418594400000,2014,12,2014,3,11,7,0.124,0.0357,0.0882,5528.72,34.62,34.62,32.91,1,1,1,204.8,198.1,212.3,145.8,139.1,59,59,59,0,0,0,0.288,0.278,0.298,145.8,139.1,153.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0986,0.0963,0.101,0.00815,0.00757,0.00878,0.00032,0.0003,0.00034,0.246,0.234,0.26,0.0096,0.0091,0.01,25.32,25.27,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.93,32.31,35.69,32.91,31.34,34.62,0,0,0,0,0,0,0.183,0,0.0358,0.29,0.71,0.29,44.6
1419199200000,2014,12,2014,3,12,7,0.13,0.0357,0.0942,5911.66,35.61,35.61,35.19,1,1,1,214.8,211.8,216.7,155.8,152.8,59,59,59,0,0,0,0.275,0.272,0.279,155.8,152.8,157.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00899,0.00873,0.00915,0.00035,0.00034,0.00036,0.264,0.259,0.267,0.01,0.01,0.01,25.25,25.23,25.27,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.28,35.56,36.72,35.19,34.5,35.61,0,0,0,0,0,0,0.195,0,0.0358,0.27,0.72,0.28,45.5
1419804000000,2014,12,2014,3,13,7,0.134,0.0405,0.093,5823.76,35.86,35.86,34.67,1,1,1,220.8,212.8,229.8,153.8,148.9,67,59,73,0,0,0,0.303,0.271,0.329,153.8,148.9,158.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00882,0.0084,0.00924,0.00035,0.00033,0.00036,0.261,0.253,0.269,0.01,0.0099,0.011,25.21,25.15,25.26,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.74,34.54,36.97,34.67,33.5,35.86,0,0,0,0,0,0,0.193,0,0.041,0.3,0.69,0.31,43.5
1420408800000,2015,1,2014,4,14,7,0.144,0.0442,0.0999,6270.12,39.75,39.75,37.32,1,1,1,238.2,230.9,248.1,165.2,157.9,73,73,73,0,0,0,0.306,0.294,0.316,165.2,157.9,175.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.111,0.00979,0.00917,0.0106,0.00039,0.00036,0.00042,0.283,0.269,0.3,0.011,0.011,0.012,25.09,25.01,25.15,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.36,36.65,40.67,37.32,35.55,39.75,0,0,0,0,0,0,0.207,0,0.0441,0.31,0.69,0.31,43.5
1421013600000,2015,1,2014,4,15,7,0.161,0.0442,0.117,7403.85,48.2,48.2,44.07,1,1,1,266.4,251.7,284.5,193.4,178.7,73,73,73,0,0,0,0.275,0.257,0.29,193.4,178.7,211.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.124,0.0122,0.0109,0.0137,0.00048,0.00043,0.00055,0.333,0.307,0.365,0.013,0.012,0.015,24.9,24.8,24.99,0.952,0.948,0.957,0.98,0.979,0.98,0.933,0.928,0.938,44.98,41.5,49.21,44.07,40.64,48.2,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
1421618400000,2015,1,2014,4,16,7,0.19,0.0442,0.146,8851.93,57.84,57.84,52.69,2,1,1.7142857142857142,314.6,291.3,337.8,241.6,218.3,73,73,73,0,0,0,0.233,0.216,0.251,241.6,218.3,264.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.142,0.0175,0.0143,0.024,0.0007,0.00057,0.00096,0.3,0.247,0.39,0.012,0.0099,0.016,24.73,24.62,24.82,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.79,26.28,52.35,33.23,25.49,48.2,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
1422223200000,2015,1,2014,4,17,7,0.238,0.0452,0.193,11703.7,79.77,79.77,69.66,2,2,2,394.1,347.4,450.7,319.4,274.4,74.71,73,85,0,0,0,0.191,0.171,0.21,319.4,274.4,365.7,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.162,0.146,0.179,0.0498,0.0285,0.0716,0.002,0.0011,0.0029,0.37,0.302,0.44,0.015,0.012,0.018,24.27,23.93,24.56,0.943,0.935,0.951,0.972,0.97,0.978,0.917,0.907,0.929,35.83,30.88,40.79,34.83,29.96,39.89,0,0,0,0,0,0,0.387,0,0.045,0.19,0.81,0.19,49.2
1422828000000,2015,2,2014,5,18,7,0.331,0.0514,0.28,16478,113.4,113.4,98.08,3,2,2.4285714285714284,547.4,474,629.3,462.4,389,85,85,85,0,0,0,0.157,0.135,0.179,462.4,389,544.3,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.218,0.187,0.259,0.119,0.0826,0.165,0.005,0.0034,0.007,0.542,0.475,0.611,0.023,0.02,0.026,23.4,22.97,23.79,0.952,0.945,0.957,0.976,0.97,0.98,0.93,0.916,0.938,42.55,34.91,50.49,41.37,33.86,48.2,0,0,0,0,0,0,0.545,0,0.051,0.16,0.85,0.15,49.8
1423432800000,2015,2,2014,5,19,7,0.452,0.0514,0.4,22659.8,144.6,144.6,134.9,3,3,3,746.5,662.9,821.7,661.5,577.9,85,85,85,0,0,0,0.114,0.103,0.128,661.5,577.9,736.7,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.326,0.278,0.368,0.243,0.187,0.293,0.011,0.008,0.013,0.809,0.668,0.936,0.035,0.028,0.041,22.3,21.88,22.78,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.932,0.938,46.06,41.01,50.42,44.96,40.11,48.2,0,0,0,0,0,0,0.749,0,0.052,0.11,0.88,0.12,50.1
1424037600000,2015,2,2014,5,20,7,0.564,0.0604,0.504,27173,170.1,170.1,161.7,4,3,3.857142857142857,933.1,850.3,1009,833.3,765.3,99.86,85,137,0,0,0,0.106,0.0885,0.139,833.3,765.3,875.3,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.459,0.393,0.504,0.342,0.309,0.363,0.015,0.014,0.016,1.04,0.957,1.1,0.046,0.042,0.05,21.33,20.97,21.71,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,43.44,40.23,51.95,42.16,39.29,48.2,0,0,0,0,0,0,0.899,0,0.06,0.11,0.89,0.11,48.2
1424642400000,2015,2,2014,5,21,7,0.637,0.0868,0.55,29145,176.4,176.4,173.5,4,4,4,1054,1027,1068,910.1,885.1,143.6,137,183,0,0,0,0.136,0.129,0.171,910.1,885.1,928.5,990,990,990,968.1,968,968.1,21.9,21.9,22,0.54,0.52,0.555,0.379,0.367,0.388,0.017,0.017,0.018,1.17,1.13,1.2,0.053,0.051,0.055,20.76,20.69,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.26,43,45.01,43.37,42.14,44.11,0,0,0,0,0,0,0.964,0,0.087,0.14,0.86,0.14,45.8
1425247200000,2015,3,2014,6,22,7,0.648,0.111,0.537,28394.2,169.8,169.8,169,4,4,4,1071,1065,1076,888.1,882.5,183,183,183,0,0,0,0.171,0.17,0.172,888.1,882.5,893,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.529,0.524,0.534,0.369,0.366,0.371,0.017,0.017,0.017,1.14,1.13,1.15,0.052,0.052,0.053,20.74,20.71,20.76,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.12,42.89,43.31,42.25,42.04,42.44,0,0,0,0,0,0,0.939,0,0.111,0.17,0.83,0.17,43.8
1425852000000,2015,3,2014,6,23,7,0.646,0.0874,0.559,29486.8,179.8,179.8,175.5,4,4,4,1068,1063,1079,924.1,879.9,144.4,129,183,0,0,0,0.135,0.12,0.172,924.1,879.9,949.6,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.555,0.522,0.575,0.386,0.365,0.399,0.018,0.017,0.018,1.2,1.13,1.24,0.055,0.051,0.057,20.69,20.62,20.78,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.77,42.79,45.86,43.88,41.94,44.95,0,0,0,0,0,0,0.975,0,0.087,0.14,0.87,0.13,45.6
1426456800000,2015,3,2014,6,24,7,0.696,0.078,0.618,31581.7,192.8,192.8,188,4,4,4,1151,1087,1231,1022,957.6,129,129,129,0.2857,0,2,0.112,0.105,0.119,1022,957.6,1100,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.668,0.583,0.781,0.493,0.402,0.648,0.023,0.018,0.03,1.44,1.25,1.73,0.067,0.057,0.081,20.18,19.65,20.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.26,46.16,50.56,47,45.24,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.4
1427061600000,2015,3,2014,6,25,7,0.815,0.078,0.665,32343,192.8,192.8,192.5,4,4,4,1348,1262,1394,1219,1133,129,129,129,119.1,33,165,0.0958,0.0925,0.102,1100,1100,1100,990,990,990,969,968.7,969.1,21,20.9,21.3,0.83,0.794,0.849,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.8,0.085,0.082,0.086,19.23,19.06,19.53,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.42,48.97,50.25,48.13,47.99,48.2,0,0,0,0,0,0,1.07,0,0.15,0.096,0.82,0.18,39.7
1427666400000,2015,3,2014,6,26,7,0.825,0.0862,0.665,32349.8,192.8,192.8,192.6,4,4,4,1364,1325,1391,1221,1177,142.6,129,148,121.4,77,162,0.105,0.0927,0.112,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.842,0.826,0.851,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.8,0.085,0.084,0.086,19.16,19.07,19.31,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.25,49,49.63,48.14,48.02,48.2,0,0,0,0,0,0,1.07,0,0.16,0.1,0.81,0.19,39.2
