datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1428271200000,2015,4,2014,7,27,7,0.762,0.0895,0.663,32390.4,192.8,192.8,192.8,4,4,4,1260,1233,1304,1112,1085,148,148,148,16.71,0,56,0.118,0.114,0.12,1096,1085,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.796,0.774,0.82,0.639,0.615,0.648,0.03,0.029,0.031,1.73,1.69,1.77,0.081,0.079,0.084,19.55,19.38,19.68,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.09,49.83,50.31,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.099,0.12,0.87,0.13,42.5
1428876000000,2015,4,2014,7,28,7,0.768,0.0895,0.664,32390.4,192.8,192.8,192.8,4,4,4,1270,1236,1319,1122,1088,148,148,148,24.29,0,71,0.117,0.112,0.12,1098,1088,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.802,0.778,0.825,0.643,0.622,0.648,0.03,0.029,0.031,1.75,1.7,1.77,0.082,0.079,0.084,19.51,19.33,19.66,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.08,49.69,50.31,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.104,0.12,0.86,0.14,42.2
1429480800000,2015,4,2014,7,29,7,0.834,0.0895,0.665,32298,192.8,192.8,192.2,4,4,4,1379,1340,1397,1231,1192,148,148,148,131,92,149,0.107,0.106,0.11,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.85,0.835,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19.11,19.04,19.25,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.1,48.92,49.48,48.06,47.94,48.2,0,0,0,0,0,0,1.07,0,0.169,0.11,0.8,0.2,38.7
1430085600000,2015,4,2014,7,30,7,0.81,0.101,0.663,32361,192.8,192.8,192.6,4,4,4,1340,1271,1391,1173,1079,166.9,148,192,76.14,0,143,0.125,0.106,0.151,1097,1079,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.823,0.766,0.854,0.641,0.601,0.648,0.03,0.028,0.031,1.76,1.66,1.8,0.084,0.078,0.086,19.27,19.07,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.39,48.98,49.94,48.16,48,48.2,0,0,0,0,0,0,1.07,0,0.147,0.12,0.82,0.18,40
1430690400000,2015,5,2014,8,31,7,0.707,0.116,0.591,30469.9,191,191,181.4,4,4,4,1169,1095,1245,976.9,902.5,192,192,192,0,0,0,0.164,0.154,0.175,976.9,902.5,1053,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.626,0.542,0.728,0.432,0.376,0.542,0.02,0.017,0.025,1.33,1.17,1.56,0.062,0.053,0.073,20.24,19.77,20.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.27,43.62,48.72,45.34,42.74,47.74,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43.1
1431295200000,2015,5,2014,8,32,7,0.609,0.0889,0.52,27789.9,175.4,175.4,165.4,4,4,4,1007,950.8,1071,859.7,803.8,147,147,147,0,0,0,0.146,0.137,0.155,859.7,803.8,923.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.496,0.445,0.554,0.355,0.328,0.386,0.016,0.015,0.018,1.08,0.987,1.19,0.049,0.044,0.055,21.01,20.68,21.31,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.24,40.04,44.75,41.35,39.08,43.86,0,0,0,0,0,0,0.919,0,0.089,0.15,0.85,0.15,45.6
1431900000000,2015,5,2014,8,33,7,0.538,0.0889,0.449,24390.4,153.5,153.5,145.2,4,3,3.142857142857143,890.1,852.3,934.5,743.1,705.3,147,147,147,0,0,0,0.165,0.157,0.172,743.1,705.3,787.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.391,0.361,0.43,0.296,0.272,0.32,0.013,0.012,0.014,0.95,0.893,1.01,0.042,0.039,0.045,21.59,21.4,21.8,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.26,39.37,51.64,46.57,38.37,48.2,0,0,0,0,0,0,0.807,0,0.089,0.17,0.83,0.17,45.3
1432504800000,2015,5,2014,8,34,7,0.494,0.0889,0.405,22751.2,139.8,139.8,135.4,3,3,3,816.6,796.1,842.4,669.6,649.1,147,147,147,0,0,0,0.18,0.175,0.185,669.6,649.1,695.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.341,0.329,0.355,0.248,0.235,0.266,0.011,0.01,0.012,0.833,0.798,0.876,0.036,0.035,0.039,22,21.85,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.06,44.87,47.54,45.14,43.97,46.58,0,0,0,0,0,0,0.752,0,0.089,0.18,0.82,0.18,46.1
1433109600000,2015,6,2014,9,35,7,0.475,0.072,0.403,22762.9,136.7,136.7,135.5,3,3,3,784.6,780,791.4,665.6,661,119,119,119,0,0,0,0.152,0.15,0.153,665.6,661,672.4,990,990,990,967,967,967.1,23,22.9,23,0.336,0.333,0.34,0.246,0.243,0.25,0.011,0.011,0.011,0.824,0.816,0.835,0.036,0.036,0.036,22.14,22.1,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.09,45.82,46.49,45.16,44.9,45.56,0,0,0,0,0,0,0.753,0,0.072,0.15,0.85,0.15,47.9
1433714400000,2015,6,2014,9,36,7,0.469,0.0865,0.382,21663.7,134.5,134.5,129,3,3,3,774.7,770.4,778.8,631.7,609.4,143,119,161,0,0,0,0.185,0.153,0.209,631.7,609.4,659.8,990,990,990,967,967,967,23,23,23,0.32,0.309,0.333,0.223,0.208,0.242,0.0097,0.009,0.011,0.769,0.734,0.814,0.033,0.032,0.035,22.23,22.17,22.28,0.955,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.86,42.38,45.74,42.98,41.53,44.83,0,0,0,0,0,0,0.716,0,0.087,0.18,0.81,0.19,46.2
1434319200000,2015,6,2014,9,37,7,0.451,0.0974,0.353,20107.7,123.9,123.9,119.7,3,3,3,745,721.4,766.3,584,560.4,161,161,161,0,0,0,0.216,0.21,0.223,584,560.4,605.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.295,0.281,0.307,0.191,0.175,0.205,0.0083,0.0076,0.0089,0.691,0.651,0.727,0.03,0.028,0.032,22.43,22.31,22.56,0.953,0.951,0.954,0.978,0.975,0.98,0.932,0.927,0.935,40.81,39.33,42.13,39.9,38.33,41.29,0,0,0,0,0,0,0.665,0,0.098,0.22,0.78,0.22,44.6
1434924000000,2015,6,2014,9,38,7,0.414,0.0974,0.316,18069,113.1,113.1,107.6,3,3,3,684,655.5,711.9,523,494.5,161,161,161,0,0,0,0.236,0.226,0.246,523,494.5,550.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.26,0.244,0.276,0.151,0.132,0.169,0.0064,0.0056,0.0073,0.588,0.541,0.635,0.025,0.023,0.027,22.78,22.62,22.94,0.948,0.946,0.951,0.971,0.97,0.973,0.921,0.917,0.925,36.93,35.07,38.72,35.85,34.01,37.69,0,0,0,0,0,0,0.598,0,0.098,0.24,0.76,0.24,43.6
1435528800000,2015,6,2014,9,39,7,0.373,0.0861,0.287,16329.4,102,102,97.2,3,2,2.142857142857143,617.3,589.1,646,474.9,454.1,142.4,135,161,0,0,0,0.23,0.215,0.253,474.9,454.1,491.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.231,0.218,0.24,0.123,0.113,0.131,0.0052,0.0048,0.0056,0.601,0.535,0.636,0.025,0.023,0.027,23.03,22.88,23.17,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.72,35.05,52.02,46.17,34,48.2,0,0,0,0,0,0,0.54,0,0.086,0.23,0.77,0.23,43.8
1436133600000,2015,7,2014,10,40,7,0.336,0.0905,0.245,14578,95.16,95.16,86.77,2,2,2,554.8,530.3,580.1,405.2,344.3,149.6,135,186,0,0,0,0.271,0.233,0.351,405.2,344.3,445.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.181,0.213,0.0903,0.0615,0.109,0.0038,0.0026,0.0046,0.507,0.418,0.565,0.021,0.017,0.024,23.4,23.22,23.6,0.954,0.948,0.958,0.978,0.971,0.98,0.933,0.92,0.939,44.36,37.75,48.55,43.39,36.67,47.58,0,0,0,0,0,0,0.482,0,0.091,0.27,0.73,0.27,43.4
1436738400000,2015,7,2014,10,41,7,0.303,0.112,0.19,11283.8,71.61,71.61,67.17,2,2,2,500.9,479.7,522.4,314.9,293.7,186,186,186,0,0,0,0.372,0.356,0.388,314.9,293.7,336.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.164,0.179,0.0476,0.0376,0.0578,0.002,0.0016,0.0024,0.374,0.342,0.406,0.015,0.014,0.017,23.77,23.64,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.62,32.34,36.91,33.58,31.37,35.8,0,0,0,0,0,0,0.373,0,0.113,0.37,0.63,0.37,37.2
1437343200000,2015,7,2014,10,42,7,0.275,0.112,0.163,9669.76,61.52,61.52,57.56,2,2,2,455.3,437.3,474,269.3,251.3,186,186,186,0,0,0,0.409,0.392,0.425,269.3,251.3,288,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0261,0.0176,0.0349,0.0011,0.00072,0.0014,0.305,0.278,0.333,0.013,0.011,0.014,24.05,23.93,24.15,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.67,27.69,31.71,28.78,26.86,30.76,0,0,0,0,0,0,0.32,0,0.112,0.41,0.59,0.41,35.2
1437948000000,2015,7,2014,10,43,7,0.252,0.107,0.145,8563.95,53.76,53.76,50.98,2,1,1.7142857142857142,416.1,399.3,431.6,238.9,225.4,177.1,155,186,0,0,0,0.425,0.383,0.452,238.9,225.4,250.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.139,0.147,0.0161,0.0149,0.017,0.00065,0.00061,0.00069,0.307,0.261,0.41,0.013,0.011,0.017,24.22,24.12,24.34,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,33.94,25.92,52.2,32.37,25.15,48.2,0,0,0,0,0,0,0.283,0,0.107,0.42,0.58,0.42,34
1438552800000,2015,8,2014,11,44,7,0.228,0.0937,0.134,8142.64,51.1,51.1,48.47,2,1,1.2857142857142858,376.9,361.3,393,221.9,206.3,155,155,155,0,0,0,0.411,0.394,0.429,221.9,206.3,238,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.141,0.0146,0.0133,0.016,0.00059,0.00054,0.00065,0.347,0.254,0.4,0.014,0.01,0.016,24.37,24.29,24.43,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.82,25.69,51.73,41.26,24.92,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.7
1439157600000,2015,8,2014,11,45,7,0.208,0.0937,0.114,7095.85,45.16,45.16,42.24,1,1,1,343.3,331,356.1,188.3,176,155,155,155,0,0,0,0.452,0.435,0.468,188.3,176,201.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.119,0.128,0.0118,0.0107,0.0128,0.00047,0.00043,0.00052,0.332,0.31,0.355,0.013,0.012,0.014,24.55,24.46,24.64,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.13,40.29,46.08,42.24,39.35,45.16,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.1
1439762400000,2015,8,2014,11,46,7,0.191,0.0937,0.097,5984.32,38.34,38.34,35.62,1,1,1,315.3,304.4,326.9,160.3,149.4,155,155,155,0,0,0,0.492,0.474,0.509,160.3,149.4,171.9,990,990,990,965,964.9,965,25,25,25.1,0.114,0.11,0.118,0.00938,0.00845,0.0104,0.00037,0.00034,0.00041,0.282,0.262,0.303,0.011,0.01,0.012,24.74,24.66,24.82,0.943,0.939,0.946,0.971,0.97,0.975,0.916,0.911,0.922,36.68,34.16,39.34,35.62,33.14,38.34,0,0,0,0,0,0,0.198,0,0.094,0.49,0.51,0.49,31.3
1440367200000,2015,8,2014,11,47,7,0.176,0.0937,0.0827,5082.38,32.33,32.33,30.25,1,1,1,291.8,282.8,300.9,136.8,127.8,155,155,155,0,0,0,0.531,0.515,0.548,136.8,127.8,145.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.105,0.102,0.109,0.00738,0.00662,0.00815,0.00029,0.00026,0.00032,0.24,0.224,0.256,0.0095,0.0089,0.01,24.89,24.84,24.94,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.19,29.09,33.33,30.25,28.22,32.33,0,0,0,0,0,0,0.168,0,0.0933,0.53,0.47,0.53,28.9
1440972000000,2015,8,2014,11,48,7,0.162,0.0746,0.087,5380.06,35.22,35.22,32.02,1,1,1,267.1,255.2,279.8,143.8,124.8,123.3,118,155,0,0,0,0.461,0.428,0.554,143.8,124.8,157.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.109,0.00798,0.00636,0.00916,0.00032,0.00025,0.00036,0.249,0.218,0.273,0.0099,0.0087,0.011,24.98,24.92,25.04,0.937,0.929,0.942,0.97,0.97,0.97,0.908,0.901,0.913,33.01,28.38,36.31,32.02,27.53,35.22,0,0,0,0,0,0,0.178,0,0.075,0.46,0.54,0.46,33.2
1441576800000,2015,9,2014,12,49,7,0.146,0.0644,0.0815,5049.29,32.94,32.94,30.06,1,1,1,241.2,232,251.7,134.8,122.5,106.4,91,118,0,0,0,0.44,0.382,0.491,134.8,122.5,147,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0964,0.103,0.00721,0.00616,0.00825,0.00028,0.00024,0.00032,0.232,0.21,0.252,0.0091,0.0083,0.0099,25.12,25.06,25.17,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,30.98,28,33.96,30.06,27.16,32.94,0,0,0,0,0,0,0.167,0,0.0645,0.44,0.56,0.44,34.6
1442181600000,2015,9,2014,12,50,7,0.133,0.055,0.0781,4850.18,30.88,30.88,28.87,1,1,1,220.2,212,229,129.2,121,91,91,91,0,0,0,0.413,0.397,0.429,129.2,121,138,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0938,0.0998,0.00673,0.00604,0.00748,0.00026,0.00024,0.00029,0.22,0.206,0.236,0.0086,0.0081,0.0093,25.26,25.19,25.32,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.76,27.82,31.83,28.87,26.99,30.88,0,0,0,0,0,0,0.16,0,0.0549,0.41,0.59,0.41,36.5
1442786400000,2015,9,2014,12,51,7,0.123,0.055,0.0677,2451.81,26.41,26.41,14.59,1,1,1,202.9,197,209.6,111.9,106,91,91,91,0,0,0,0.449,0.434,0.462,111.9,106,118.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0885,0.0929,0.00526,0.00476,0.00583,0.00021,0.00019,0.00023,0.189,0.179,0.201,0.0074,0.007,0.0079,25.39,25.34,25.42,0.526,0,0.924,0.554,0,0.97,0.511,0,0.896,15.05,0,27.22,14.59,0,26.41,0,3,0,0,0.429,0,0.0811,0.429,0.0553,0.45,0.55,0.45,19.9
1443391200000,2015,9,2014,12,52,7,0.115,0.0488,0.0663,2464.43,25.9,25.9,14.67,1,1,1,190.4,187.7,195.1,109.7,100.2,80.71,73,91,0,0,0,0.423,0.386,0.476,109.7,100.2,116.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0864,0.09,0.00507,0.00427,0.00564,0.0002,0.00017,0.00022,0.184,0.169,0.195,0.0072,0.0066,0.0076,25.4,25.38,25.41,0.527,0,0.922,0.554,0,0.97,0.511,0,0.895,15.12,0,26.7,14.67,0,25.9,0,3,0,0,0.429,0,0.0815,0.429,0.0487,0.42,0.58,0.42,21.4
1443996000000,2015,10,2015,1,1,7,0.111,0.0442,0.0664,4087.24,25.5,25.5,24.33,1,1,1,182.8,177.3,187.7,109.8,104.3,73,73,73,0,0,0,0.4,0.389,0.412,109.8,104.3,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0857,0.0894,0.00508,0.00461,0.0055,0.0002,0.00018,0.00021,0.184,0.174,0.192,0.0072,0.0068,0.0075,25.38,25.38,25.38,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,25.08,23.72,26.29,24.33,23.01,25.5,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1444600800000,2015,10,2015,1,2,7,0.105,0.0442,0.061,3722.88,22.68,22.68,22.16,1,1,1,173.8,171.6,175.9,100.8,98.55,73,73,73,0,0,0,0.42,0.415,0.426,100.8,98.55,102.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0837,0.0853,0.00432,0.00413,0.0045,0.00017,0.00016,0.00018,0.167,0.163,0.171,0.0066,0.0064,0.0067,25.38,25.38,25.38,0.912,0.911,0.913,0.969,0.968,0.97,0.883,0.882,0.885,22.87,22.38,23.38,22.16,21.66,22.68,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.5
1445205600000,2015,10,2015,1,3,7,0.0999,0.0442,0.0557,3420.87,21.39,21.39,20.36,1,1,1,165.1,160.3,170.2,92.14,87.34,73,73,73,0,0,0,0.442,0.429,0.455,92.14,87.34,97.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0798,0.0832,0.00358,0.00317,0.00401,0.00014,0.00012,0.00016,0.152,0.143,0.161,0.006,0.0056,0.0063,25.38,25.38,25.38,0.92,0.914,0.925,0.965,0.963,0.968,0.888,0.884,0.891,21.09,20.12,22.11,20.36,19.38,21.39,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
1445810400000,2015,10,2015,1,4,7,0.0948,0.0422,0.0526,3248.07,23.44,23.44,19.33,1,1,1,156.7,154.9,159,87.03,81.87,69.71,50,73,0,0,0,0.445,0.32,0.471,87.03,81.87,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0778,0.0833,0.00315,0.00271,0.00478,0.00012,0.00011,0.00019,0.142,0.134,0.174,0.0056,0.0052,0.0068,25.37,25.34,25.38,0.927,0.915,0.932,0.963,0.961,0.97,0.893,0.888,0.895,20.07,18.98,24.16,19.33,18.24,23.44,0,0,0,0,0,0,0.107,0,0.0422,0.45,0.55,0.45,34.3
1446415200000,2015,11,2015,2,5,7,0.0969,0.0302,0.0667,4098.12,24.62,24.62,24.39,1,1,1,160.2,159.3,161.2,110.2,109.3,50,50,50,0,0,0,0.312,0.31,0.314,110.2,109.3,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0843,0.085,0.00512,0.00504,0.0052,0.0002,0.0002,0.0002,0.181,0.179,0.183,0.0071,0.007,0.0072,25.34,25.34,25.34,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.891,25.15,24.91,25.38,24.39,24.16,24.62,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
1447020000000,2015,11,2015,2,6,7,0.0986,0.0302,0.0683,4210.26,25.54,25.54,25.06,1,1,1,163,161.2,165,113,111.2,50,50,50,0,0,0,0.307,0.303,0.31,113,111.2,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.085,0.0863,0.00535,0.0052,0.00552,0.00021,0.0002,0.00022,0.186,0.183,0.19,0.0073,0.0072,0.0074,25.34,25.34,25.34,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,25.84,25.38,26.33,25.06,24.62,25.54,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.7
1447624800000,2015,11,2015,2,7,7,0.104,0.0302,0.0741,4599.36,29.43,29.43,27.38,1,1,1,172.6,164.2,181.1,122.6,114.2,50,50,50,0,0,0,0.29,0.276,0.305,122.6,114.2,131.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0861,0.092,0.00617,0.00545,0.0069,0.00024,0.00021,0.00027,0.203,0.188,0.218,0.008,0.0074,0.0085,25.34,25.34,25.34,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.22,26.13,30.34,27.38,25.34,29.43,0,0,0,0,0,0,0.152,0,0.0299,0.29,0.71,0.29,44.2
1448229600000,2015,11,2015,2,8,7,0.11,0.0302,0.0797,4968.93,30.21,30.21,29.58,1,1,1,181.7,179.2,184.4,131.7,129.2,50,50,50,0,0,0,0.275,0.271,0.279,131.7,129.2,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0914,0.0932,0.00695,0.00673,0.00717,0.00027,0.00026,0.00028,0.22,0.215,0.224,0.0086,0.0084,0.0088,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.49,29.87,31.14,29.58,28.97,30.21,0,0,0,0,0,0,0.164,0,0.0303,0.27,0.72,0.28,45.2
1448834400000,2015,11,2015,2,9,7,0.113,0.0349,0.0778,4848.28,30.95,30.95,28.86,1,1,1,186.4,180.6,196.4,128.7,121.6,57.71,50,59,0,0,0,0.31,0.277,0.327,128.7,121.6,137.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0901,0.0957,0.00669,0.00608,0.00743,0.00026,0.00024,0.00029,0.215,0.203,0.231,0.0084,0.0079,0.009,25.36,25.34,25.36,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.75,28,31.91,28.86,27.16,30.95,0,0,0,0,0,0,0.16,0,0.0352,0.31,0.69,0.31,42.9
1449439200000,2015,12,2015,3,10,7,0.123,0.0357,0.0869,5444.96,33.94,33.94,32.41,1,1,1,202.7,197,209.3,143.7,138,59,59,59,0,0,0,0.291,0.282,0.3,143.7,138,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0959,0.1,0.00796,0.00748,0.00852,0.00031,0.00029,0.00033,0.242,0.232,0.254,0.0095,0.0091,0.0099,25.33,25.29,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.41,32.04,34.99,32.41,31.08,33.94,0,0,0,0,0,0,0.18,0,0.0361,0.29,0.71,0.29,44.3
1450044000000,2015,12,2015,3,11,7,0.129,0.0357,0.0938,5885.21,36.65,36.65,35.03,1,1,1,214.1,207.4,221,155.1,148.4,59,59,59,0,0,0,0.276,0.267,0.285,155.1,148.4,162,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0995,0.104,0.00893,0.00836,0.00952,0.00035,0.00033,0.00037,0.263,0.251,0.275,0.01,0.0098,0.011,25.25,25.2,25.31,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.1,34.53,37.74,35.03,33.5,36.65,0,0,0,0,0,0,0.195,0,0.0352,0.28,0.73,0.27,45.6
1450648800000,2015,12,2015,3,12,7,0.134,0.0357,0.0987,6205.44,38.48,38.48,36.94,1,1,1,222.1,216.7,228.4,163.1,157.7,59,59,59,0,0,0,0.266,0.258,0.272,163.1,157.7,169.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00962,0.00915,0.0102,0.00038,0.00036,0.0004,0.277,0.267,0.288,0.011,0.01,0.011,25.19,25.14,25.23,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.921,38,36.72,39.47,36.94,35.61,38.48,0,0,0,0,0,0,0.205,0,0.0353,0.27,0.74,0.26,46.3
1451253600000,2015,12,2015,3,13,7,0.143,0.0393,0.104,6531.37,40.46,40.46,38.88,1,1,1,236.2,232.5,241.3,171.2,162.3,65,59,73,0,0,0,0.275,0.25,0.31,171.2,162.3,177.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0103,0.00954,0.0108,0.00041,0.00038,0.00043,0.292,0.277,0.303,0.012,0.011,0.012,25.09,25.06,25.11,0.946,0.943,0.947,0.976,0.971,0.979,0.923,0.915,0.927,39.84,37.67,41.33,38.88,36.58,40.46,0,0,0,0,0,0,0.216,0,0.039,0.27,0.73,0.27,45.7
1451858400000,2016,1,2015,4,14,7,0.156,0.0442,0.111,7046.3,44.42,44.42,41.94,1,1,1,257.2,248.1,267.8,184.2,175.1,73,73,73,0,0,0,0.284,0.273,0.294,184.2,175.1,194.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.118,0.0114,0.0106,0.0123,0.00045,0.00042,0.00049,0.317,0.3,0.335,0.013,0.012,0.013,24.96,24.89,25.01,0.95,0.947,0.953,0.98,0.977,0.98,0.93,0.925,0.934,42.82,40.67,45.32,41.94,39.75,44.42,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.2
1452463200000,2016,1,2015,4,15,7,0.177,0.0442,0.133,8184.33,52.62,52.62,48.72,2,1,1.2857142857142858,292.6,273.5,314,219.6,200.5,73,73,73,0,0,0,0.25,0.232,0.267,219.6,200.5,241,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.134,0.0144,0.0128,0.0162,0.00057,0.00051,0.00065,0.334,0.248,0.392,0.013,0.0099,0.016,24.79,24.71,24.86,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.897,0.94,42.93,26.34,52.59,41.31,25.55,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.2
1453068000000,2016,1,2015,4,16,7,0.203,0.0442,0.159,9621.2,60.8,60.8,57.27,2,2,2,335.2,321.4,351.5,262.2,248.4,73,73,73,0,0,0,0.218,0.208,0.227,262.2,248.4,278.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.137,0.147,0.0228,0.0169,0.0304,0.00092,0.00067,0.0012,0.284,0.264,0.308,0.011,0.011,0.012,24.64,24.53,24.73,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.52,27.97,31.34,28.63,27.13,30.4,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.4
1453672800000,2016,1,2015,4,17,7,0.226,0.0442,0.182,11013,70.67,70.67,65.55,2,2,2,373.6,356.1,397.7,300.6,283.1,73,73,73,0,0,0,0.196,0.184,0.205,300.6,283.1,324.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.149,0.164,0.0409,0.0326,0.0522,0.0017,0.0013,0.0021,0.341,0.315,0.377,0.014,0.013,0.015,24.39,24.23,24.5,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.79,31.86,36.43,32.78,30.9,35.34,0,0,0,0,0,0,0.364,0,0.044,0.2,0.81,0.19,48.7
1454277600000,2016,2,2015,5,18,7,0.271,0.0514,0.22,13303.4,88.74,88.74,79.19,2,2,2,448.8,407.8,493.1,363.8,322.8,85,85,85,0,0,0,0.19,0.172,0.208,363.8,322.8,408.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.164,0.194,0.0707,0.0514,0.0916,0.0029,0.0021,0.0038,0.437,0.376,0.504,0.018,0.015,0.021,23.94,23.68,24.19,0.95,0.944,0.956,0.976,0.97,0.98,0.927,0.916,0.936,40.56,36.14,45.28,39.59,35.06,44.37,0,0,0,0,0,0,0.44,0,0.051,0.19,0.81,0.19,49.1
1454882400000,2016,2,2015,5,19,7,0.335,0.0514,0.284,16551.3,109,109,98.52,3,2,2.2857142857142856,554.5,508.1,607.7,469.5,423.1,85,85,85,0,0,0,0.154,0.14,0.167,469.5,423.1,522.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.199,0.247,0.121,0.0987,0.15,0.0051,0.0041,0.0063,0.567,0.526,0.619,0.024,0.022,0.026,23.34,23.09,23.59,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.98,36.18,52.55,44.16,35.1,48.2,0,0,0,0,0,0,0.547,0,0.051,0.15,0.85,0.15,49.4
1455487200000,2016,2,2015,5,20,7,0.42,0.0514,0.369,21204.3,138,138,126.2,3,3,3,695.2,628.2,760,610.2,543.2,85,85,85,0,0,0,0.123,0.112,0.135,610.2,543.2,675,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.297,0.259,0.333,0.209,0.164,0.252,0.009,0.0069,0.011,0.722,0.609,0.832,0.031,0.026,0.036,22.6,22.23,22.98,0.954,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,42.99,38.77,46.95,42.07,37.74,46.01,0,0,0,0,0,0,0.701,0,0.051,0.12,0.88,0.12,50.5
1456092000000,2016,2,2015,5,21,7,0.504,0.0514,0.453,24826.4,160.1,160.1,147.8,4,3,3.2857142857142856,834,777.5,898.5,749,692.5,85,85,85,0,0,0,0.102,0.0946,0.109,749,692.5,813.5,990,990,990,967.2,967,967.5,22.8,22.5,23,0.383,0.343,0.437,0.298,0.264,0.333,0.013,0.011,0.015,0.934,0.861,0.99,0.041,0.037,0.044,21.83,21.52,22.13,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.21,39.96,52.05,45.49,39,48.2,0,0,0,0,0,0,0.821,0,0.051,0.1,0.9,0.1,49.3
1456696800000,2016,2,2015,5,22,7,0.606,0.0742,0.532,28448.3,180.2,180.2,169.3,4,4,4,1002,923,1081,879.6,819.5,122.7,85,129,0,0,0,0.122,0.0921,0.136,879.6,819.5,952.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.509,0.456,0.578,0.365,0.336,0.4,0.017,0.015,0.018,1.11,1.01,1.24,0.05,0.045,0.057,21,20.6,21.38,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,43.21,40.81,45.96,42.33,39.9,45.04,0,0,0,0,0,0,0.941,0,0.074,0.12,0.88,0.12,46.9
1457301600000,2016,3,2015,6,23,7,0.706,0.078,0.628,31920.6,192.8,192.8,190,4,4,4,1168,1105,1228,1039,976.3,129,129,129,0,0,0,0.111,0.105,0.117,1039,976.3,1099,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.691,0.6,0.779,0.516,0.412,0.645,0.024,0.019,0.03,1.49,1.28,1.72,0.069,0.059,0.081,20.08,19.66,20.49,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.81,46.86,50.53,47.5,45.92,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.2
1457906400000,2016,3,2015,6,24,7,0.819,0.078,0.665,32239.1,192.8,192.8,191.9,4,4,4,1354,1254,1459,1225,1125,129,129,129,125.3,25,230,0.0956,0.0884,0.103,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.834,0.792,0.877,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.83,0.085,0.082,0.088,19.2,18.82,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.35,48.34,50.33,47.97,47.37,48.2,0,0,0,0,0,0,1.07,0,0.154,0.095,0.81,0.19,39.4
1458511200000,2016,3,2015,6,25,7,0.98,0.078,0.665,30878.3,188.1,188.1,183.8,4,4,4,1620,1494,1743,1491,1365,129,129,129,391,265,514,0.0798,0.074,0.0863,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.91,0.895,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.095,18.27,17.86,18.69,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.89,45.8,48,45.95,44.88,47.04,0,0,0,0,0,0,1.02,0,0.315,0.08,0.68,0.32,31.5
1459116000000,2016,3,2015,6,26,7,1.12,0.0829,0.665,29524.4,178.2,178.2,175.7,4,4,4,1852,1781,1905,1715,1652,137.1,129,148,615,552,657,0.074,0.0694,0.0788,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.5,17.33,17.74,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.83,44.37,45.46,43.94,43.48,44.55,0,0,0,0,0,0,0.976,0,0.455,0.074,0.59,0.41,26.4
1459720800000,2016,4,2015,7,27,7,1.18,0.0895,0.665,28980,173.6,173.6,172.5,4,4,4,1946,1915,1972,1798,1767,148,148,148,698.1,667,724,0.0761,0.0751,0.0773,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.2,17.12,17.3,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.01,43.78,44.27,43.13,42.9,43.39,0,0,0,0,0,0,0.958,0,0.515,0.076,0.56,0.44,24.6
1460325600000,2016,4,2015,7,28,7,1.21,0.0895,0.665,28669.2,171.3,171.3,170.6,4,4,4,2001,1982,2011,1853,1834,148,148,148,753.1,734,763,0.074,0.0736,0.0747,1100,1100,1100,990,990,990,971.1,971,971.1,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.03,17,17.08,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.53,43.46,43.69,42.66,42.59,42.81,0,0,0,0,0,0,0.948,0,0.545,0.074,0.55,0.45,23.7
1460930400000,2016,4,2015,7,29,7,1.18,0.0895,0.665,28973.7,174.8,174.8,172.5,4,4,4,1947,1881,2000,1799,1733,148,148,148,699.4,633,752,0.076,0.074,0.0787,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.2,17.03,17.41,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44,43.53,44.58,43.12,42.66,43.69,0,0,0,0,0,0,0.958,0,0.515,0.076,0.56,0.44,24.6
1461535200000,2016,4,2015,7,30,7,1.07,0.0933,0.665,30034.4,182,182,178.8,4,4,4,1764,1673,1856,1610,1481,154.3,148,192,509.7,381,608,0.0878,0.0797,0.115,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.79,17.49,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.61,44.79,46.42,44.69,43.9,45.49,0,0,0,0,0,0,0.993,0,0.405,0.087,0.62,0.38,28.1
1462140000000,2016,5,2015,8,31,7,0.941,0.116,0.665,31256.7,189.2,189.2,186.1,4,4,4,1555,1469,1643,1363,1277,192,192,192,263.3,177,351,0.124,0.117,0.131,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.9,0.87,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.49,18.19,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.46,46.68,48.28,46.51,45.74,47.31,0,0,0,0,0,0,1.03,0,0.276,0.12,0.71,0.29,33.2
1462744800000,2016,5,2015,8,32,7,0.815,0.116,0.659,32202.1,192.8,192.8,191.7,4,4,4,1348,1236,1441,1156,1044,192,192,192,66.86,0,149,0.143,0.133,0.155,1089,1044,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.81,0.715,0.86,0.624,0.523,0.648,0.03,0.024,0.031,1.73,1.53,1.81,0.083,0.071,0.087,19.27,18.9,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.06,48.47,49.79,47.92,47.5,48.2,0,0,0,0,0,0,1.06,0,0.156,0.14,0.81,0.19,39.5
1463349600000,2016,5,2015,8,33,7,0.673,0.116,0.557,29154.4,185.8,185.8,173.5,4,4,4,1113,1037,1199,921.5,845,192,192,192,0,0,0,0.173,0.16,0.185,921.5,845,1007,990,990,990,968.3,968,968.5,21.7,21.5,22,0.564,0.49,0.661,0.387,0.348,0.439,0.018,0.016,0.02,1.2,1.07,1.38,0.055,0.048,0.064,20.54,20.09,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.28,41.34,47.39,43.38,40.47,46.45,0,0,0,0,0,0,0.964,0,0.116,0.17,0.83,0.17,43.3
1463954400000,2016,5,2015,8,34,7,0.58,0.116,0.464,24781.7,157.9,157.9,147.5,4,3,3.2857142857142856,959.3,909.5,1014,767.3,717.5,192,192,192,0,0,0,0.2,0.189,0.211,767.3,717.5,822.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.419,0.373,0.469,0.309,0.28,0.337,0.014,0.012,0.015,0.988,0.919,1.04,0.044,0.041,0.047,21.28,21.03,21.54,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.17,39.52,51.78,45.46,38.53,48.2,0,0,0,0,0,0,0.82,0,0.116,0.2,0.8,0.2,42.7
1464559200000,2016,5,2015,8,35,7,0.517,0.0846,0.432,23892.9,144.6,144.6,142.2,3,3,3,854.4,821.7,894.1,714.5,687,139.9,119,192,0,0,0,0.163,0.138,0.218,714.5,687,745.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.367,0.355,0.388,0.278,0.26,0.299,0.012,0.012,0.013,0.909,0.867,0.965,0.04,0.038,0.043,21.77,21.63,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.66,46.66,50.54,47.41,45.73,48.2,0,0,0,0,0,0,0.79,0,0.085,0.16,0.84,0.16,46.2
1465164000000,2016,6,2015,9,36,7,0.478,0.0792,0.398,22496.1,140.2,140.2,133.9,3,3,3,789.5,768.7,812.8,658.5,607.7,131,119,161,0,0,0,0.166,0.146,0.209,658.5,607.7,693.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.308,0.352,0.241,0.207,0.264,0.011,0.009,0.012,0.813,0.731,0.871,0.035,0.032,0.038,22.13,21.98,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.55,42.28,47.7,44.64,41.43,46.75,0,0,0,0,0,0,0.744,0,0.08,0.17,0.83,0.17,47.1
1465768800000,2016,6,2015,9,37,7,0.437,0.0974,0.34,19351.1,122,122,115.2,3,3,3,722.5,689.7,756.4,561.5,528.7,161,161,161,0,0,0,0.223,0.213,0.233,561.5,528.7,595.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.282,0.263,0.301,0.176,0.154,0.199,0.0076,0.0066,0.0086,0.653,0.598,0.71,0.028,0.026,0.031,22.56,22.36,22.74,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.39,37.31,41.52,38.4,36.2,40.66,0,0,0,0,0,0,0.64,0,0.097,0.22,0.78,0.22,44.3
1466373600000,2016,6,2015,9,38,7,0.393,0.0974,0.296,16791.4,106.5,106.5,99.95,3,2,2.4285714285714284,650.3,622.2,679,489.3,461.2,161,161,161,0,0,0,0.248,0.237,0.259,489.3,461.2,518,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.241,0.225,0.257,0.131,0.117,0.147,0.0056,0.0049,0.0063,0.595,0.548,0.644,0.025,0.023,0.027,22.9,22.8,23.02,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.63,35.36,52.42,42.5,34.3,48.2,0,0,0,0,0,0,0.555,0,0.097,0.25,0.75,0.25,42.7
1466978400000,2016,6,2015,9,39,7,0.356,0.0906,0.266,15753,96.23,96.23,93.77,2,2,2,589.3,565,614.3,439.4,427.8,149.9,135,161,0,0,0,0.254,0.232,0.273,439.4,427.8,453.3,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.213,0.208,0.22,0.106,0.101,0.113,0.0045,0.0042,0.0048,0.558,0.541,0.582,0.024,0.023,0.025,23.19,23.06,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.84,46.58,49.1,46.88,45.65,48.12,0,0,0,0,0,0,0.521,0,0.09,0.25,0.75,0.25,44.3
1467583200000,2016,7,2015,10,40,7,0.324,0.0816,0.242,14505,90.64,90.64,86.34,2,2,2,535.7,514.4,557.1,400.7,379.4,135,135,135,0,0,0,0.252,0.242,0.262,400.7,379.4,422.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.205,0.0881,0.0781,0.0982,0.0037,0.0032,0.0041,0.499,0.467,0.531,0.021,0.019,0.022,23.49,23.36,23.62,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.05,41.85,46.24,43.17,41.01,45.32,0,0,0,0,0,0,0.48,0,0.082,0.25,0.75,0.25,44.8
1468188000000,2016,7,2015,10,41,7,0.296,0.112,0.184,10903.6,68.78,68.78,64.9,2,2,2,490.1,472.1,508.7,304.1,286.1,186,186,186,0,0,0,0.38,0.366,0.394,304.1,286.1,322.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0425,0.034,0.0513,0.0018,0.0014,0.0021,0.357,0.33,0.385,0.015,0.014,0.016,23.84,23.73,23.95,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.45,31.5,35.46,32.45,30.56,34.39,0,0,0,0,0,0,0.361,0,0.112,0.38,0.62,0.38,36.8
1468792800000,2016,7,2015,10,42,7,0.273,0.112,0.16,9502.04,59.9,59.9,56.56,2,2,2,450.7,435.1,466.3,264.7,249.1,186,186,186,0,0,0,0.413,0.399,0.427,264.7,249.1,280.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.148,0.159,0.024,0.0169,0.0313,0.00098,0.00069,0.0013,0.298,0.275,0.322,0.012,0.011,0.013,24.07,23.98,24.17,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.15,27.45,30.87,28.28,26.62,29.95,0,0,0,0,0,0,0.314,0,0.113,0.41,0.59,0.41,34.8
1469397600000,2016,7,2015,10,43,7,0.252,0.112,0.139,8304.61,52.1,52.1,49.43,2,1,1.4285714285714286,416.2,403.1,429.9,230.2,217.2,186,186,186,0,0,0,0.447,0.433,0.461,230.2,217.2,243.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.137,0.146,0.0153,0.0142,0.0165,0.00062,0.00058,0.00067,0.34,0.259,0.409,0.014,0.011,0.017,24.19,24.12,24.25,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.24,25.8,52.09,38.49,25.03,48.2,0,0,0,0,0,0,0.275,0,0.113,0.44,0.55,0.45,33
1470002400000,2016,8,2015,11,44,7,0.232,0.0937,0.138,8296.63,52.18,52.18,49.38,2,1,1.4285714285714286,382.9,367.9,398,227.9,212.9,155,155,155,0,0,0,0.405,0.389,0.421,227.9,212.9,243,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.132,0.143,0.0151,0.0138,0.0164,0.00061,0.00056,0.00067,0.334,0.255,0.403,0.014,0.01,0.016,24.35,24.28,24.4,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,40.06,25.78,52.01,38.43,25.01,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.59,0.41,35.8
1470607200000,2016,8,2015,11,45,7,0.213,0.0937,0.119,7407.07,46.72,46.72,44.09,1,1,1,351.4,339.2,363.2,196.4,184.2,155,155,155,0,0,0,0.441,0.427,0.457,196.4,184.2,208.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0114,0.0134,0.0005,0.00046,0.00054,0.346,0.325,0.368,0.014,0.013,0.015,24.5,24.42,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.99,42.18,47.68,44.09,41.34,46.72,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1471212000000,2016,8,2015,11,46,7,0.196,0.0937,0.103,6348.94,40.36,40.36,37.79,1,1,1,324.6,314.8,335.1,169.6,159.8,155,155,155,0,0,0,0.478,0.463,0.492,169.6,159.8,180.1,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0102,0.00934,0.0111,0.00041,0.00037,0.00044,0.298,0.281,0.317,0.012,0.011,0.013,24.68,24.61,24.74,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.914,0.929,38.81,36.56,41.24,37.79,35.46,40.36,0,0,0,0,0,0,0.21,0,0.093,0.48,0.53,0.47,32.4
1471816800000,2016,8,2015,11,47,7,0.183,0.0937,0.0894,5502.92,34.79,34.79,32.76,1,1,1,302.8,293.8,311.8,147.8,138.8,155,155,155,0,0,0,0.512,0.497,0.528,147.8,138.8,156.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.112,0.00831,0.00755,0.00908,0.00033,0.0003,0.00036,0.26,0.243,0.276,0.01,0.0097,0.011,24.83,24.77,24.88,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,33.77,31.65,35.87,32.76,30.71,34.79,0,0,0,0,0,0,0.182,0,0.0936,0.51,0.49,0.51,30.1
1472421600000,2016,8,2015,11,48,7,0.17,0.081,0.0888,5487.62,36.49,36.49,32.66,1,1,1,280.7,269.4,290.8,146.9,129.8,133.9,118,155,0,0,0,0.476,0.42,0.544,146.9,129.8,163.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.103,0.111,0.00823,0.00678,0.00962,0.00033,0.00027,0.00038,0.256,0.227,0.283,0.01,0.009,0.011,24.92,24.89,24.96,0.938,0.931,0.943,0.97,0.97,0.971,0.91,0.903,0.916,33.67,29.54,37.58,32.66,28.65,36.49,0,0,0,0,0,0,0.181,0,0.0812,0.48,0.52,0.48,32.3
1473026400000,2016,9,2015,12,49,7,0.155,0.069,0.086,5323.04,35.04,35.04,31.68,1,1,1,256.3,247.3,265.9,142.2,132.3,114.1,91,118,0,0,0,0.445,0.368,0.471,142.2,132.3,156.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00783,0.007,0.00903,0.00031,0.00028,0.00036,0.245,0.228,0.269,0.0097,0.009,0.011,25.03,24.98,25.07,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.66,30.31,36.13,31.68,29.4,35.04,0,0,0,0,0,0,0.176,0,0.069,0.45,0.55,0.45,34.3
1473631200000,2016,9,2015,12,50,7,0.143,0.055,0.088,5473.47,34.37,34.37,32.58,1,1,1,236.4,229,244.3,145.4,138,91,91,91,0,0,0,0.385,0.373,0.397,145.4,138,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0998,0.105,0.00811,0.00748,0.00878,0.00032,0.00029,0.00035,0.249,0.236,0.263,0.0098,0.0093,0.01,25.13,25.07,25.19,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.59,31.83,35.43,32.58,30.88,34.37,0,0,0,0,0,0,0.181,0,0.055,0.38,0.62,0.38,38.3
1474236000000,2016,9,2015,12,51,7,0.133,0.055,0.0782,4852.32,30.32,30.32,28.88,1,1,1,220.2,214.5,226.5,129.2,123.5,91,91,91,0,0,0,0.413,0.402,0.424,129.2,123.5,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0946,0.0989,0.00673,0.00625,0.00727,0.00026,0.00024,0.00029,0.22,0.21,0.232,0.0086,0.0082,0.0091,25.26,25.21,25.3,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.78,28.42,31.25,28.88,27.57,30.32,0,0,0,0,0,0,0.16,0,0.0548,0.41,0.59,0.41,36.5
1474840800000,2016,9,2015,12,52,7,0.125,0.0519,0.0734,4547.98,29.24,29.24,27.07,1,1,1,207.1,203,212.6,121.3,113.9,85.86,73,91,0,0,0,0.414,0.359,0.444,121.3,113.9,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0913,0.0949,0.00606,0.00543,0.00682,0.00024,0.00021,0.00027,0.206,0.193,0.22,0.008,0.0075,0.0086,25.35,25.32,25.38,0.925,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.91,26.1,30.15,27.07,25.31,29.24,0,0,0,0,0,0,0.15,0,0.0516,0.42,0.59,0.41,36.4
1475445600000,2016,10,2016,1,1,7,0.12,0.0442,0.0754,4690.99,29.06,29.06,27.92,1,1,1,197.6,193.7,202.4,124.6,120.7,73,73,73,0,0,0,0.37,0.361,0.377,124.6,120.7,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0915,0.0946,0.00634,0.00601,0.00675,0.00025,0.00023,0.00026,0.21,0.203,0.219,0.0082,0.0079,0.0085,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.79,27.8,29.96,27.92,26.97,29.06,0,0,0,0,0,0,0.155,0,0.0446,0.37,0.63,0.37,39.1
1476050400000,2016,10,2016,1,2,7,0.113,0.0442,0.069,4259.94,26.64,26.64,25.36,1,1,1,187.1,181.4,192.3,114.1,108.4,73,73,73,0,0,0,0.39,0.38,0.402,114.1,108.4,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0872,0.0911,0.00544,0.00496,0.00589,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0078,25.38,25.38,25.38,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.897,26.14,24.73,27.46,25.36,23.99,26.64,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
1476655200000,2016,10,2016,1,3,7,0.106,0.0442,0.0614,3755.69,23.53,23.53,22.36,1,1,1,174.5,170.2,179.5,101.5,97.18,73,73,73,0,0,0,0.419,0.407,0.429,101.5,97.18,106.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0832,0.0865,0.00438,0.00401,0.0048,0.00017,0.00016,0.00019,0.169,0.161,0.178,0.0066,0.0063,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.882,0.888,23.07,22.11,24.26,22.36,21.39,23.53,0,0,0,0,0,0,0.124,0,0.0446,0.42,0.58,0.42,35.4
1477260000000,2016,10,2016,1,4,7,0.101,0.0442,0.0565,3462.82,21.11,21.11,20.61,1,1,1,166.4,163.9,168.8,93.36,90.89,73,73,73,0,0,0,0.439,0.432,0.445,93.36,90.89,95.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.081,0.0828,0.00369,0.00348,0.00389,0.00014,0.00014,0.00015,0.154,0.15,0.159,0.006,0.0059,0.0062,25.38,25.38,25.38,0.918,0.916,0.921,0.966,0.965,0.967,0.887,0.885,0.889,21.34,20.84,21.83,20.61,20.11,21.11,0,0,0,0,0,0,0.115,0,0.0445,0.44,0.56,0.44,34.3
1477864800000,2016,10,2016,1,5,7,0.101,0.0322,0.0692,4280.01,28.13,28.13,25.48,1,1,1,167.7,162.5,175.7,114.4,89.53,53.29,50,73,0,0,0,0.319,0.285,0.449,114.4,89.53,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0805,0.0901,0.00548,0.00336,0.00643,0.00021,0.00013,0.00025,0.189,0.147,0.209,0.0074,0.0058,0.0082,25.35,25.34,25.38,0.924,0.92,0.929,0.969,0.964,0.97,0.895,0.89,0.901,26.28,20.56,29,25.48,19.83,28.13,0,0,0,0,0,0,0.142,0,0.0318,0.32,0.69,0.31,42.4
1478469600000,2016,11,2016,2,6,7,0.11,0.0302,0.0796,4966.22,30.92,30.92,29.56,1,1,1,181.7,175.1,187.4,131.7,125.1,50,50,50,0,0,0,0.276,0.267,0.286,131.7,125.1,137.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0899,0.0943,0.00694,0.00638,0.00743,0.00027,0.00025,0.00029,0.219,0.208,0.23,0.0086,0.0081,0.009,25.34,25.34,25.35,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.48,28.87,31.88,29.56,28.01,30.92,0,0,0,0,0,0,0.164,0,0.0304,0.27,0.72,0.28,45.1
1479074400000,2016,11,2016,2,7,7,0.112,0.0302,0.0813,5076.54,31.38,31.38,30.22,1,1,1,184.4,181.7,189.3,134.4,131.7,50,50,50,0,0,0,0.271,0.264,0.275,134.4,131.7,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0922,0.0949,0.00718,0.00694,0.00759,0.00028,0.00027,0.0003,0.224,0.219,0.233,0.0088,0.0086,0.0091,25.34,25.34,25.35,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.15,30.47,32.35,30.22,29.56,31.38,0,0,0,0,0,0,0.168,0,0.0307,0.27,0.73,0.27,45.3
1479679200000,2016,11,2016,2,8,7,0.116,0.0302,0.0859,5381.89,32.69,32.69,32.04,1,1,1,192.1,189.6,194.8,142.1,139.6,50,50,50,0,0,0,0.26,0.257,0.264,142.1,139.6,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.095,0.0969,0.00782,0.00762,0.00806,0.00031,0.0003,0.00031,0.238,0.234,0.243,0.0093,0.0091,0.0095,25.35,25.35,25.35,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,33.03,32.42,33.7,32.04,31.45,32.69,0,0,0,0,0,0,0.178,0,0.0301,0.26,0.74,0.26,46.4
1480284000000,2016,11,2016,2,9,7,0.116,0.0334,0.0824,5150.93,32.17,32.17,30.66,1,1,1,191.4,189.3,192.9,136.3,132.2,55.14,50,59,0,0,0,0.288,0.26,0.309,136.3,132.2,142.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0938,0.0961,0.00733,0.00699,0.00787,0.00029,0.00027,0.00031,0.228,0.222,0.239,0.0089,0.0087,0.0093,25.35,25.35,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.61,30.63,33.16,30.66,29.71,32.17,0,0,0,0,0,0,0.17,0,0.0336,0.29,0.71,0.29,44.4
1480888800000,2016,12,2016,3,10,7,0.117,0.0357,0.081,5061.93,31.54,31.54,30.13,1,1,1,193,189.9,198.9,134,130.9,59,59,59,0,0,0,0.306,0.297,0.311,134,130.9,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0934,0.0965,0.00714,0.00687,0.00764,0.00028,0.00027,0.0003,0.225,0.219,0.236,0.0088,0.0086,0.0092,25.36,25.36,25.36,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.06,30.3,32.51,30.13,29.39,31.54,0,0,0,0,0,0,0.167,0,0.036,0.31,0.69,0.31,43.3
1481493600000,2016,12,2016,3,11,7,0.126,0.0357,0.0904,5667.46,35.37,35.37,33.73,1,1,1,208.4,201.9,215.6,149.4,142.9,59,59,59,0,0,0,0.283,0.274,0.292,149.4,142.9,156.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0976,0.102,0.00845,0.0079,0.00906,0.00033,0.00031,0.00036,0.253,0.241,0.265,0.0099,0.0094,0.01,25.3,25.24,25.35,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.78,33.23,36.46,33.73,32.24,35.37,0,0,0,0,0,0,0.187,0,0.0356,0.28,0.72,0.28,45
1482098400000,2016,12,2016,3,12,7,0.136,0.0357,0.101,6332.98,39.16,39.16,37.7,1,1,1,225.3,218.6,231.2,166.3,159.6,59,59,59,0,0,0,0.262,0.255,0.27,166.3,159.6,172.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00988,0.00931,0.0104,0.00039,0.00037,0.00041,0.283,0.271,0.293,0.011,0.011,0.012,25.17,25.12,25.22,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.913,0.923,38.73,37.16,40.11,37.7,36.05,39.16,0,0,0,0,0,0,0.209,0,0.035,0.26,0.74,0.26,46.6
1482703200000,2016,12,2016,3,13,7,0.142,0.0369,0.105,6612.79,40.25,40.25,39.36,1,1,1,234.1,229.3,240.7,173.1,167.7,61,59,73,0,0,0,0.26,0.25,0.303,173.1,167.7,176.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.109,0.0105,0.01,0.0108,0.00041,0.00039,0.00042,0.295,0.287,0.301,0.012,0.011,0.012,25.1,25.07,25.13,0.946,0.944,0.947,0.977,0.974,0.978,0.924,0.92,0.927,40.3,38.95,41.14,39.36,37.92,40.25,0,0,0,0,0,0,0.219,0,0.037,0.26,0.74,0.26,46.6
1483308000000,2017,1,2016,4,14,7,0.155,0.0442,0.111,6995.74,43.78,43.78,41.64,1,1,1,256,245.4,265.1,183,172.4,73,73,73,0,0,0,0.285,0.275,0.297,183,172.4,192.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.117,0.0113,0.0104,0.0121,0.00045,0.00041,0.00048,0.314,0.295,0.331,0.012,0.012,0.013,24.96,24.91,25.03,0.949,0.946,0.952,0.979,0.976,0.98,0.93,0.923,0.933,42.52,40.03,44.68,41.64,39.07,43.78,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.1
1483912800000,2017,1,2016,4,15,7,0.173,0.0442,0.129,8047.26,51.4,51.4,47.9,2,1,1.2857142857142858,286.9,269.7,308.5,213.9,196.7,73,73,73,0,0,0,0.255,0.237,0.271,213.9,196.7,235.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.132,0.0139,0.0125,0.0158,0.00055,0.00049,0.00063,0.325,0.242,0.377,0.013,0.0096,0.015,24.83,24.76,24.88,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.79,25.71,50.72,40.67,24.94,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.75,0.25,46.5
1484517600000,2017,1,2016,4,16,7,0.204,0.0442,0.16,9711.08,62.69,62.69,57.8,2,2,2,337.7,314.3,360.2,264.7,241.3,73,73,73,0,0,0,0.217,0.203,0.232,264.7,241.3,287.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.134,0.15,0.0244,0.0163,0.0346,0.00098,0.00065,0.0014,0.288,0.256,0.321,0.012,0.01,0.013,24.62,24.48,24.77,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.8,27.16,32.32,28.9,26.34,31.35,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1485122400000,2017,1,2016,4,17,7,0.235,0.0442,0.191,11549.2,73.19,73.19,68.75,2,2,2,388.5,368.7,409.2,315.5,295.7,73,73,73,0,0,0,0.188,0.178,0.198,315.5,295.7,336.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.16,0.153,0.168,0.0479,0.0386,0.0577,0.0019,0.0016,0.0023,0.364,0.334,0.395,0.015,0.013,0.016,24.29,24.16,24.42,0.943,0.939,0.946,0.97,0.97,0.971,0.915,0.911,0.919,35.43,33.26,37.68,34.37,32.26,36.59,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.1
1485727200000,2017,1,2016,4,18,7,0.271,0.0493,0.222,13447.8,86.63,86.63,80.05,2,2,2,448.7,416.6,482.7,367.1,343.6,81.57,73,85,0,0,0,0.182,0.172,0.195,367.1,343.6,397.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.17,0.19,0.0723,0.0612,0.0867,0.003,0.0025,0.0036,0.442,0.406,0.488,0.018,0.017,0.02,23.94,23.74,24.12,0.951,0.947,0.955,0.977,0.973,0.98,0.929,0.921,0.936,40.96,38.49,44.2,40.02,37.44,43.32,0,0,0,0,0,0,0.445,0,0.049,0.18,0.82,0.18,49.6
1486332000000,2017,2,2016,5,19,7,0.319,0.0514,0.268,15803.5,96.4,96.4,94.07,2,2,2,527.4,492.8,559.6,442.4,407.8,85,85,85,0,0,0,0.161,0.152,0.172,442.4,407.8,474.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.194,0.22,0.108,0.0915,0.123,0.0045,0.0038,0.0052,0.555,0.503,0.605,0.023,0.021,0.025,23.47,23.28,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.71,45.25,51.8,47.03,44.34,48.2,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49.5
1486936800000,2017,2,2016,5,20,7,0.37,0.0514,0.318,18456,119.9,119.9,109.9,3,3,3,611.4,571.3,661,526.4,486.3,85,85,85,0,0,0,0.139,0.129,0.149,526.4,486.3,576,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.249,0.226,0.277,0.153,0.129,0.186,0.0065,0.0054,0.0079,0.581,0.516,0.665,0.025,0.022,0.028,23.08,22.79,23.31,0.949,0.945,0.953,0.972,0.97,0.978,0.922,0.916,0.932,37.65,35.02,40.89,36.62,33.97,39.98,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,49.9
1487541600000,2017,2,2016,5,21,7,0.453,0.0514,0.401,22781.8,144.6,144.6,135.6,3,3,3,748.6,682.6,811,663.6,597.6,85,85,85,0,0,0,0.114,0.105,0.125,663.6,597.6,726,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.327,0.289,0.362,0.244,0.2,0.286,0.011,0.0086,0.013,0.812,0.701,0.918,0.035,0.03,0.04,22.29,21.94,22.67,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.22,42.26,49.83,45.2,41.42,48.2,0,0,0,0,0,0,0.753,0,0.052,0.11,0.89,0.11,50.3
1488146400000,2017,2,2016,5,22,7,0.569,0.0704,0.498,26689.9,178.6,178.6,158.9,4,3,3.7142857142857144,940.4,834.7,1071,823.9,749.7,116.4,85,129,0,0,0,0.123,0.0983,0.144,823.9,749.7,941.7,990,990,990,967.7,967.2,968.1,22.3,21.9,22.8,0.457,0.379,0.568,0.338,0.302,0.395,0.015,0.013,0.018,1.04,0.928,1.22,0.047,0.041,0.056,21.31,20.65,21.8,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.72,39.53,51.6,43.16,38.54,48.2,0,0,0,0,0,0,0.883,0,0.071,0.12,0.88,0.12,46.9
1488751200000,2017,3,2016,6,23,7,0.787,0.0874,0.653,32130.2,192.8,192.8,191.3,4,4,4,1301,1127,1456,1156,997.9,144.4,129,183,77.29,0,173,0.111,0.0942,0.129,1079,997.9,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.787,0.631,0.868,0.602,0.422,0.648,0.028,0.019,0.031,1.68,1.33,1.82,0.08,0.061,0.088,19.47,18.84,20.37,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.08,47.62,50.42,47.81,46.67,48.2,0,0,0,0,0,0,1.06,0,0.134,0.11,0.83,0.17,40.8
1489356000000,2017,3,2016,6,24,7,1.04,0.111,0.665,30287.9,187.8,187.8,180.3,4,4,4,1721,1504,1997,1538,1321,183,183,183,438.6,221,714,0.107,0.0917,0.122,1100,1100,1100,990,990,990,970.2,969.5,971.1,19.8,18.9,20.5,0.915,0.895,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.099,17.94,17.04,18.66,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.99,43.56,47.91,45.07,42.69,46.96,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1489960800000,2017,3,2016,6,25,7,1.49,0.111,0.665,26604.2,167.7,167.7,158.4,4,4,4,2463,2115,2816,2280,1932,183,183,183,1180,832,1533,0.075,0.065,0.0865,1100,1100,1100,990,990,990,972.2,971.4,973.1,17.8,16.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.06,16.75,0.944,0.941,0.947,0.977,0.972,0.98,0.923,0.915,0.928,40.52,38.22,42.78,39.59,37.16,41.93,0,0,0,0,0,0,0.88,0,0.825,0.074,0.45,0.55,17.9
1490565600000,2017,3,2016,6,26,7,1.94,0.117,0.665,23292.2,145.4,145.4,138.6,4,4,4,3200,2932,3384,3008,2749,192.7,183,217,1908,1649,2067,0.0602,0.0554,0.0648,1100,1100,1100,990,990,990,974,973.3,974.4,16,15.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.15,13.75,14.78,0.936,0.934,0.94,0.97,0.97,0.971,0.908,0.905,0.912,35.73,34.62,37.45,34.66,33.58,36.34,0,0,0,0,0,0,0.77,0,1.275,0.06,0.34,0.66,12
1491170400000,2017,4,2016,7,27,7,2.08,0.131,0.665,22388,133.8,133.8,133.3,4,4,4,3431,3405,3447,3214,3188,217,217,217,2114,2088,2130,0.0632,0.0629,0.0637,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.62,13.71,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.35,34.25,34.5,33.32,33.22,33.46,0,0,0,0,0,0,0.74,0,1.415,0.063,0.32,0.68,10.8
