datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1491775200000,2017,4,2016,7,28,7,2.07,0.172,0.665,22440.3,134.5,134.5,133.6,4,4,4,3417,3376,3443,3134,3081,283.9,217,295,2034,1981,2126,0.0831,0.063,0.0874,1100,1100,1100,990,990,990,974.4,974.4,974.5,15.6,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.63,13.77,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.43,34.28,34.67,33.39,33.25,33.63,0,0,0,0,0,0,0.742,0,1.405,0.083,0.32,0.68,10.8
1492380000000,2017,4,2016,7,29,7,1.96,0.178,0.665,23082.5,140.3,140.3,137.4,4,4,4,3249,3123,3355,2954,2828,295,295,295,1854,1728,1960,0.0909,0.0879,0.0945,1100,1100,1100,990,990,990,974.1,973.8,974.3,15.9,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.81,14.32,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.41,34.79,36.17,34.35,33.74,35.09,0,0,0,0,0,0,0.763,0,1.295,0.091,0.34,0.66,11.8
1492984800000,2017,4,2016,7,30,7,1.77,0.178,0.665,24452.4,149.4,149.4,145.6,4,4,4,2927,2788,3078,2632,2493,295,295,295,1532,1393,1683,0.101,0.0958,0.106,1100,1100,1100,990,990,990,973.3,973,973.7,16.7,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.42,15.12,0.94,0.938,0.941,0.971,0.97,0.973,0.912,0.909,0.916,37.48,36.47,38.4,36.39,35.38,37.35,0,0,0,0,0,0,0.809,0,1.105,0.1,0.38,0.62,13.8
1493589600000,2017,5,2016,8,31,7,1.59,0.167,0.665,25867.2,157.1,157.1,154,4,4,4,2622,2511,2745,2346,2235,276,276,276,1246,1135,1369,0.105,0.101,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.23,15.79,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.48,38.68,40.21,38.49,37.65,39.27,0,0,0,0,0,0,0.855,0,0.925,0.11,0.42,0.58,16.3
1494194400000,2017,5,2016,8,32,7,1.45,0.167,0.665,26950.1,162.6,162.6,160.4,4,4,4,2391,2310,2477,2115,2034,276,276,276,1015,934,1101,0.115,0.111,0.119,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.88,16.28,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41,40.44,41.52,40.1,39.51,40.66,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
1494799200000,2017,5,2016,8,33,7,1.3,0.167,0.665,28005.6,170.1,170.1,166.7,4,4,4,2155,2022,2284,1879,1746,276,276,276,778.9,646,908,0.128,0.121,0.137,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.65,16.34,16.97,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.53,41.69,43.39,41.67,40.84,42.52,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
1495404000000,2017,5,2016,8,34,7,1.13,0.167,0.665,29435.8,179.1,179.1,175.2,4,4,4,1867,1754,1982,1591,1478,276,276,276,491.4,378,606,0.148,0.139,0.157,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.08,17.82,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.7,43.69,45.7,43.8,42.81,44.78,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
1496008800000,2017,5,2016,8,35,7,0.976,0.144,0.665,30908.9,187.2,187.2,184,4,4,4,1613,1520,1716,1375,1310,238.3,210,276,274.9,210,340,0.147,0.131,0.168,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.915,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.29,17.95,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,46.04,47.75,46,45.12,46.79,0,0,0,0,0,0,1.02,0,0.311,0.15,0.68,0.32,31.7
1496613600000,2017,6,2016,9,36,7,0.844,0.127,0.662,32088.1,192.8,192.8,191,4,4,4,1395,1277,1491,1185,1067,210,210,210,90,0,181,0.151,0.141,0.164,1095,1067,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.843,0.763,0.89,0.637,0.574,0.648,0.031,0.027,0.032,1.78,1.63,1.84,0.085,0.077,0.089,19.07,18.71,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.8,48.04,49.69,47.75,47.08,48.2,0,0,0,0,0,0,1.06,0,0.182,0.15,0.78,0.22,38
1497218400000,2017,6,2016,9,37,7,0.686,0.127,0.559,29091.8,187,187,173.2,4,4,4,1134,1047,1233,923.9,837.3,210,210,210,0,0,0,0.186,0.17,0.201,923.9,837.3,1023,990,990,990,968.3,968,968.6,21.7,21.4,22,0.579,0.492,0.699,0.392,0.344,0.476,0.018,0.016,0.022,1.22,1.06,1.46,0.057,0.048,0.068,20.45,19.91,20.89,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.19,40.9,47.7,43.29,40,46.74,0,0,0,0,0,0,0.962,0,0.127,0.19,0.81,0.19,42.4
1497823200000,2017,6,2016,9,38,7,0.584,0.127,0.457,24376.9,156,156,145.1,4,3,3.142857142857143,965.5,914,1024,755.5,704,210,210,210,0,0,0,0.218,0.205,0.23,755.5,704,814.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.417,0.37,0.471,0.302,0.271,0.333,0.014,0.012,0.015,0.987,0.901,1.06,0.044,0.04,0.048,21.25,21,21.54,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.26,39.97,52.05,46.51,39.01,48.2,0,0,0,0,0,0,0.806,0,0.127,0.22,0.78,0.22,41.7
1498428000000,2017,6,2016,9,39,7,0.518,0.123,0.395,22017.5,136.9,136.9,131.1,3,3,3,855.7,818.1,898.5,652.6,630.4,203.1,186,210,0,0,0,0.237,0.225,0.25,652.6,630.4,688.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.34,0.325,0.362,0.237,0.222,0.261,0.01,0.0098,0.012,0.813,0.775,0.875,0.036,0.034,0.039,21.86,21.63,22.05,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.58,43.23,46.57,43.69,42.37,45.64,0,0,0,0,0,0,0.728,0,0.123,0.24,0.76,0.24,42.5
1499032800000,2017,7,2016,10,40,7,0.475,0.112,0.363,20528.3,126.4,126.4,122.2,3,3,3,786.1,764.9,809.3,600.1,578.9,186,186,186,0,0,0,0.237,0.23,0.243,600.1,578.9,623.3,990,990,990,967,967,967.1,23,22.9,23,0.307,0.295,0.32,0.202,0.188,0.217,0.0088,0.0081,0.0095,0.721,0.685,0.76,0.031,0.03,0.033,22.23,22.1,22.35,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.61,40.3,43.01,40.73,39.36,42.15,0,0,0,0,0,0,0.679,0,0.112,0.24,0.76,0.24,43.2
1499637600000,2017,7,2016,10,41,7,0.435,0.134,0.301,16981.1,115.5,115.5,101.1,3,2,2.4285714285714284,718.4,685.9,752.1,497.3,458.9,221.1,186,227,0,0,0,0.308,0.247,0.331,497.3,458.9,566.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.254,0.233,0.287,0.136,0.116,0.179,0.0059,0.0049,0.0078,0.617,0.562,0.664,0.027,0.024,0.029,22.61,22.43,22.76,0.953,0.946,0.957,0.976,0.97,0.98,0.931,0.918,0.938,44.64,35.14,51.91,42.87,34.08,48.2,0,0,0,0,0,0,0.562,0,0.134,0.31,0.69,0.31,39
1500242400000,2017,7,2016,10,42,7,0.392,0.137,0.254,14904.8,94.14,94.14,88.72,2,2,2,647.4,620.5,675.2,420.4,393.5,227,227,227,0,0,0,0.351,0.336,0.366,420.4,393.5,448.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.213,0.203,0.227,0.0974,0.0848,0.111,0.0041,0.0036,0.0047,0.537,0.496,0.582,0.023,0.021,0.025,22.97,22.82,23.12,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.26,42.57,48.03,44.36,41.71,47.07,0,0,0,0,0,0,0.493,0,0.138,0.35,0.65,0.35,38
1500847200000,2017,7,2016,10,43,7,0.356,0.137,0.218,12825.7,81.68,81.68,76.34,2,2,2,587.8,565,612.1,360.8,338,227,227,227,0,0,0,0.387,0.371,0.402,360.8,338,385.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.183,0.2,0.0693,0.0586,0.0807,0.0029,0.0025,0.0034,0.446,0.412,0.483,0.019,0.017,0.02,23.31,23.17,23.45,0.95,0.947,0.953,0.974,0.97,0.98,0.926,0.918,0.934,39.17,36.79,41.69,38.17,35.69,40.84,0,0,0,0,0,0,0.424,0,0.138,0.38,0.61,0.39,36
1501452000000,2017,7,2016,10,44,7,0.323,0.115,0.208,12294.6,78,78,73.18,2,2,2,533.8,511.2,557.6,343.6,327.2,190.1,184,227,0,0,0,0.356,0.335,0.407,343.6,327.2,365.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.176,0.189,0.0612,0.0534,0.0714,0.0026,0.0022,0.003,0.418,0.393,0.45,0.017,0.016,0.019,23.58,23.48,23.71,0.948,0.945,0.951,0.972,0.97,0.976,0.921,0.917,0.928,37.65,35.94,39.96,36.59,34.86,39,0,0,0,0,0,0,0.407,0,0.115,0.36,0.64,0.36,38.1
1502056800000,2017,8,2016,11,45,7,0.293,0.111,0.181,10760.4,68.2,68.2,64.05,2,2,2,483.9,464.9,503.8,299.9,280.9,184,184,184,0,0,0,0.38,0.365,0.396,299.9,280.9,319.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0406,0.0316,0.0499,0.0017,0.0013,0.0021,0.352,0.323,0.382,0.015,0.013,0.016,23.87,23.75,23.98,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.02,30.95,35.16,32.03,30.03,34.1,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.7
1502661600000,2017,8,2016,11,46,7,0.267,0.111,0.156,9270.16,58.71,58.71,55.18,2,2,2,442.1,426.4,458.7,258.1,242.4,184,184,184,0,0,0,0.416,0.401,0.432,258.1,242.4,274.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0214,0.0164,0.0286,0.00088,0.00067,0.0012,0.29,0.269,0.314,0.012,0.011,0.013,24.12,24.02,24.21,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.44,26.69,30.26,27.59,25.89,29.36,0,0,0,0,0,0,0.307,0,0.111,0.42,0.58,0.42,34.7
1503266400000,2017,8,2016,11,47,7,0.246,0.111,0.135,8101.18,50.63,50.63,48.22,2,1,1.1428571428571428,406.8,392.8,421.2,222.8,208.8,184,184,184,0,0,0,0.452,0.437,0.468,222.8,208.8,237.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0147,0.0135,0.0159,0.0006,0.00055,0.00065,0.374,0.263,0.414,0.015,0.011,0.017,24.2,24.11,24.26,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.63,26.1,52.51,44.6,25.31,48.2,0,0,0,0,0,0,0.268,0,0.111,0.45,0.55,0.45,32.9
1503871200000,2017,8,2016,11,48,7,0.227,0.0994,0.128,7786.11,50.32,50.32,46.35,2,1,1.1428571428571428,376.1,361.9,389.2,211.8,192.9,164.3,138,184,0,0,0,0.436,0.371,0.488,211.8,192.9,233.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0138,0.0121,0.0156,0.00056,0.00049,0.00063,0.353,0.255,0.404,0.014,0.01,0.016,24.37,24.29,24.49,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.897,0.94,44.44,25.94,52.44,42.75,25.16,48.2,0,0,0,0,0,0,0.257,0,0.099,0.44,0.56,0.44,34.3
1504476000000,2017,9,2016,12,49,7,0.207,0.0835,0.124,7703.81,48.2,48.2,45.86,1,1,1,342.3,329.3,356.7,204.3,191.3,138,138,138,0,0,0,0.404,0.387,0.419,204.3,191.3,218.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.134,0.0131,0.012,0.0143,0.00053,0.00048,0.00058,0.36,0.337,0.386,0.014,0.013,0.016,24.53,24.43,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.94,43.98,50.19,45.86,43.1,48.2,0,0,0,0,0,0,0.255,0,0.083,0.4,0.6,0.4,37.2
1505080800000,2017,9,2016,12,50,7,0.19,0.0835,0.106,6608.31,42.17,42.17,39.34,1,1,1,313.4,302.3,325.2,175.4,164.3,138,138,138,0,0,0,0.441,0.424,0.457,175.4,164.3,187.2,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0107,0.00971,0.0117,0.00043,0.00039,0.00047,0.308,0.288,0.329,0.012,0.011,0.013,24.72,24.64,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.29,37.71,43.03,39.34,36.62,42.17,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
1505685600000,2017,9,2016,12,51,7,0.175,0.0835,0.0917,5663.55,35.78,35.78,33.71,1,1,1,289.6,280.6,298.7,151.6,142.7,138,138,138,0,0,0,0.477,0.462,0.492,151.6,142.7,160.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00864,0.00788,0.00941,0.00034,0.00031,0.00037,0.266,0.25,0.282,0.011,0.0099,0.011,24.88,24.82,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,34.75,32.65,36.88,33.71,31.67,35.78,0,0,0,0,0,0,0.187,0,0.0833,0.48,0.52,0.48,32.4
1506290400000,2017,9,2016,12,52,7,0.163,0.081,0.0818,5040.44,34.03,34.03,30,1,1,1,269.2,262.3,277.6,135.2,125.7,134,110,138,0,0,0,0.497,0.419,0.523,135.2,125.7,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00725,0.00643,0.0087,0.00029,0.00025,0.00034,0.236,0.219,0.264,0.0094,0.0087,0.01,24.99,24.95,25.03,0.933,0.929,0.94,0.97,0.97,0.97,0.905,0.901,0.912,30.93,28.66,35.09,30,27.81,34.03,0,0,0,0,0,0,0.167,0,0.0812,0.5,0.5,0.5,30.9
1506895200000,2017,10,2017,1,1,7,0.155,0.0665,0.088,5452.82,33.6,33.6,32.46,1,1,1,255.5,251.9,260.4,145.5,141.9,110,110,110,0,0,0,0.431,0.422,0.437,145.5,141.9,150.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00811,0.00781,0.00854,0.00032,0.00031,0.00034,0.252,0.246,0.261,0.01,0.0097,0.01,25.03,25,25.05,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.46,32.63,34.64,32.46,31.65,33.6,0,0,0,0,0,0,0.18,0,0.067,0.43,0.57,0.43,35.2
1507500000000,2017,10,2017,1,2,7,0.151,0.0609,0.0899,5583.31,34.57,34.57,33.23,1,1,1,249.3,243.7,254.7,148.6,142.8,100.7,97,110,0,0,0,0.404,0.386,0.435,148.6,142.8,154.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.106,0.00838,0.00788,0.00887,0.00033,0.00031,0.00035,0.256,0.247,0.266,0.01,0.0098,0.011,25.05,25.03,25.09,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.26,32.82,35.64,33.23,31.84,34.57,0,0,0,0,0,0,0.185,0,0.0611,0.4,0.6,0.4,37
1508104800000,2017,10,2017,1,3,7,0.143,0.0609,0.0819,5078.87,32.4,32.4,30.23,1,1,1,236.2,230.9,241.8,135.4,120.9,100.7,97,110,0,0,0,0.427,0.401,0.476,135.4,120.9,144.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0962,0.103,0.00726,0.00603,0.00806,0.00029,0.00024,0.00032,0.232,0.208,0.249,0.0092,0.0082,0.0098,25.15,25.1,25.21,0.933,0.926,0.937,0.97,0.97,0.97,0.905,0.898,0.909,31.17,27.67,33.4,30.23,26.84,32.4,0,0,0,0,0,0,0.168,0,0.0611,0.43,0.57,0.43,35.5
1508709600000,2017,10,2017,1,4,7,0.136,0.0665,0.0693,4261.07,26.39,26.39,25.36,1,1,1,224.6,221.9,229,114.6,111.9,110,110,110,0,0,0,0.49,0.48,0.496,114.6,111.9,119,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.094,0.093,0.0955,0.00549,0.00526,0.00586,0.00022,0.00021,0.00023,0.197,0.192,0.204,0.0077,0.0075,0.008,25.26,25.22,25.28,0.922,0.92,0.925,0.97,0.97,0.97,0.894,0.892,0.897,26.15,25.5,27.21,25.36,24.73,26.39,0,0,0,0,0,0,0.141,0,0.0667,0.49,0.51,0.49,31.3
1509314400000,2017,10,2017,1,5,7,0.134,0.0592,0.0747,4623.9,29.29,29.29,27.52,1,1,1,221.4,219.1,224.1,123.5,110.8,97.86,93,110,0,0,0,0.442,0.415,0.498,123.5,110.8,131.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0926,0.0973,0.00625,0.00517,0.00689,0.00025,0.0002,0.00027,0.211,0.19,0.224,0.0083,0.0075,0.0088,25.26,25.23,25.29,0.927,0.919,0.931,0.97,0.97,0.97,0.899,0.891,0.903,28.37,25.24,30.19,27.52,24.48,29.29,0,0,0,0,0,0,0.153,0,0.0593,0.44,0.56,0.44,34.5
1509919200000,2017,11,2017,2,6,7,0.135,0.0562,0.0792,4915.92,30.66,30.66,29.26,1,1,1,223.9,219.7,230.1,130.9,126.7,93,93,93,0,0,0,0.415,0.404,0.423,130.9,126.7,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0958,0.0994,0.00688,0.00652,0.0074,0.00027,0.00026,0.00029,0.223,0.216,0.234,0.0088,0.0085,0.0092,25.23,25.19,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.17,29.17,31.61,29.26,28.29,30.66,0,0,0,0,0,0,0.163,0,0.0558,0.42,0.59,0.41,36.4
1510524000000,2017,11,2017,2,7,7,0.136,0.0562,0.0799,4959.03,30.22,30.22,29.52,1,1,1,225.1,221.6,228.2,132.1,128.6,93,93,93,0,0,0,0.413,0.408,0.42,132.1,128.6,135.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0964,0.0988,0.00698,0.00668,0.00724,0.00027,0.00026,0.00028,0.225,0.219,0.231,0.0089,0.0086,0.0091,25.22,25.2,25.25,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.43,29.62,31.15,29.52,28.73,30.22,0,0,0,0,0,0,0.164,0,0.0561,0.41,0.59,0.41,36.5
1511128800000,2017,11,2017,2,8,7,0.136,0.0428,0.0934,5848.31,37.57,37.57,34.81,1,1,1,225.1,217.8,233.1,154.4,126.7,70.71,67,93,0,0,0,0.315,0.287,0.423,154.4,126.7,166.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0958,0.106,0.00887,0.00652,0.00987,0.00035,0.00026,0.00039,0.263,0.216,0.283,0.01,0.0085,0.011,25.19,25.12,25.27,0.94,0.929,0.944,0.971,0.97,0.973,0.913,0.901,0.918,35.85,29.17,38.61,34.81,28.29,37.57,0,0,0,0,0,0,0.193,0,0.0426,0.31,0.69,0.31,43
1511733600000,2017,11,2017,2,9,7,0.135,0.0384,0.0969,6076.45,36.76,36.76,36.17,1,1,1,223.7,220.5,229.8,160.2,154.9,63.57,59,67,0,0,0,0.284,0.267,0.302,160.2,154.9,162.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.105,0.00936,0.00891,0.00959,0.00037,0.00035,0.00038,0.272,0.263,0.277,0.011,0.01,0.011,25.19,25.14,25.21,0.942,0.94,0.943,0.971,0.97,0.971,0.914,0.912,0.916,37.26,35.99,37.85,36.17,34.91,36.76,0,0,0,0,0,0,0.201,0,0.0381,0.28,0.72,0.28,45
1512338400000,2017,12,2017,3,10,7,0.14,0.0357,0.105,6612.22,41.57,41.57,39.36,1,1,1,232,222.4,241,173,163.4,59,59,59,0,0,0,0.254,0.245,0.265,173,163.4,182,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0105,0.00964,0.0112,0.00041,0.00038,0.00044,0.295,0.278,0.311,0.012,0.011,0.012,25.11,25.04,25.19,0.946,0.943,0.949,0.976,0.972,0.98,0.924,0.916,0.93,40.3,38.06,42.42,39.36,36.99,41.57,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.2
1512943200000,2017,12,2017,3,11,7,0.148,0.0357,0.113,7143.34,43.39,43.39,42.52,1,1,1,245.1,242.4,248.9,186.1,183.4,59,59,59,0,0,0,0.241,0.237,0.243,186.1,183.4,189.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0116,0.0113,0.0119,0.00046,0.00045,0.00047,0.318,0.313,0.325,0.013,0.012,0.013,25.01,24.98,25.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.39,42.74,44.27,42.52,41.88,43.39,0,0,0,0,0,0,0.236,0,0.035,0.24,0.76,0.24,48.3
1513548000000,2017,12,2017,3,12,7,0.157,0.0357,0.121,7690.97,47.23,47.23,45.78,1,1,1,259.2,253,265.6,200.2,194,59,59,59,0,0,0,0.228,0.222,0.233,200.2,194,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0128,0.0122,0.0133,0.00051,0.00048,0.00053,0.343,0.332,0.355,0.014,0.013,0.014,24.92,24.88,24.96,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.71,45.25,48.2,45.78,44.34,47.23,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,49
1514152800000,2017,12,2017,3,13,7,0.171,0.0357,0.136,8279.62,51.36,51.36,49.28,2,1,1.4285714285714286,283.1,270.8,293.8,224.1,211.8,59,59,59,0,0,0,0.209,0.201,0.218,224.1,211.8,234.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.13,0.0148,0.0138,0.0157,0.00059,0.00055,0.00063,0.319,0.241,0.388,0.013,0.0096,0.015,24.85,24.78,24.91,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.28,25.84,52.49,38.41,25.07,48.2,0,0,0,0,0,0,0.274,0,0.035,0.21,0.8,0.2,48.4
1514757600000,2018,1,2017,4,14,7,0.192,0.0442,0.148,8947.53,56.18,56.18,53.26,2,2,2,316.9,300.1,330.1,243.9,227.1,73,73,73,0,0,0,0.231,0.221,0.243,243.9,227.1,257.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.14,0.017,0.0151,0.0204,0.00068,0.0006,0.00082,0.259,0.24,0.276,0.01,0.0096,0.011,24.76,24.67,24.86,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.45,25.52,28.96,26.63,24.76,28.09,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.6
1515362400000,2018,1,2017,4,15,7,0.215,0.0442,0.171,10361.8,65.71,65.71,61.68,2,2,2,355.5,335.3,374.2,282.5,262.3,73,73,73,0,0,0,0.206,0.195,0.218,282.5,262.3,301.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.142,0.155,0.0324,0.0228,0.0412,0.0013,0.00092,0.0017,0.314,0.284,0.342,0.013,0.011,0.014,24.51,24.39,24.64,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.79,29.54,33.87,30.84,28.65,32.85,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.2
1515967200000,2018,1,2017,4,16,7,0.241,0.0442,0.197,11918.6,74.13,74.13,70.94,2,2,2,398.8,379.9,413.3,325.8,306.9,73,73,73,0,0,0,0.183,0.177,0.192,325.8,306.9,340.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.157,0.169,0.0528,0.0439,0.0596,0.0021,0.0018,0.0024,0.379,0.351,0.401,0.015,0.014,0.016,24.23,24.14,24.35,0.944,0.941,0.947,0.97,0.97,0.972,0.916,0.913,0.92,36.55,34.5,38.13,35.47,33.46,37.06,0,0,0,0,0,0,0.394,0,0.044,0.18,0.82,0.18,49.5
1516572000000,2018,1,2017,4,17,7,0.264,0.0442,0.22,13377.1,83.46,83.46,79.63,2,2,2,437.3,419.6,454.6,364.3,346.6,73,73,73,0,0,0,0.167,0.161,0.174,364.3,346.6,381.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.178,0.171,0.184,0.071,0.0626,0.0791,0.0029,0.0026,0.0032,0.437,0.41,0.463,0.018,0.017,0.019,24,23.89,24.1,0.95,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.73,38.82,42.58,39.81,37.79,41.73,0,0,0,0,0,0,0.442,0,0.044,0.17,0.83,0.17,50.7
1517176800000,2018,1,2017,4,18,7,0.292,0.0483,0.244,14747.7,91.92,91.92,87.78,2,2,2,482.9,460.9,509,403.1,387.9,79.86,73,85,0,0,0,0.165,0.155,0.177,403.1,387.9,424,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.186,0.2,0.0892,0.0821,0.0991,0.0037,0.0034,0.0041,0.496,0.472,0.527,0.02,0.019,0.022,23.73,23.58,23.85,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,44.79,43.25,46.9,43.89,42.39,45.96,0,0,0,0,0,0,0.488,0,0.048,0.17,0.84,0.16,50.5
1517781600000,2018,2,2017,5,19,7,0.342,0.0514,0.291,16910.9,110.2,110.2,100.7,3,2,2.4285714285714284,566.2,521.3,613.7,481.2,436.3,85,85,85,0,0,0,0.151,0.139,0.163,481.2,436.3,528.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.225,0.204,0.25,0.127,0.105,0.154,0.0053,0.0044,0.0065,0.57,0.53,0.615,0.024,0.022,0.026,23.28,23.06,23.51,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.44,35.65,52.32,42.69,34.58,48.2,0,0,0,0,0,0,0.559,0,0.051,0.15,0.85,0.15,49.4
1518386400000,2018,2,2017,5,20,7,0.421,0.0514,0.37,21225.8,139.8,139.8,126.3,3,3,3,696.2,629.3,770.4,611.2,544.3,85,85,85,0,0,0,0.123,0.11,0.135,611.2,544.3,685.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.297,0.259,0.339,0.209,0.165,0.259,0.009,0.007,0.011,0.724,0.611,0.849,0.031,0.026,0.037,22.59,22.17,22.97,0.954,0.95,0.957,0.978,0.974,0.98,0.934,0.925,0.938,43.04,38.84,47.54,42.11,37.81,46.59,0,0,0,0,0,0,0.702,0,0.051,0.12,0.88,0.12,50.4
1518991200000,2018,2,2017,5,21,7,0.55,0.06,0.49,26519.6,181,181,157.9,4,3,3.5714285714285716,909.2,791.4,1058,809.9,706.4,99.29,85,105,0,0,0,0.109,0.0993,0.123,809.9,706.4,952.6,990,990,990,967.5,967.1,968.1,22.5,21.9,22.9,0.44,0.351,0.57,0.329,0.273,0.4,0.015,0.012,0.018,1.02,0.885,1.23,0.045,0.039,0.056,21.45,20.68,22.05,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.97,39.86,51.01,44.61,38.9,48.2,0,0,0,0,0,0,0.877,0,0.06,0.11,0.89,0.11,48.2
1519596000000,2018,2,2017,5,22,7,0.777,0.0905,0.654,32220.7,192.8,192.8,191.8,4,4,4,1284,1113,1428,1135,1008,149.6,105,183,52.71,0,145,0.115,0.0853,0.142,1082,1008,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.78,0.633,0.857,0.608,0.442,0.648,0.029,0.02,0.031,1.68,1.36,1.8,0.08,0.062,0.087,19.52,18.94,20.39,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.36,48.17,50.56,47.95,47.2,48.2,0,0,0,0,0,0,1.07,0,0.123,0.12,0.84,0.16,41.5
1520200800000,2018,3,2017,6,23,7,0.916,0.111,0.665,31504.2,189.9,189.9,187.5,4,4,4,1514,1450,1584,1331,1267,183,183,183,230.9,167,301,0.121,0.116,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.891,0.867,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.63,18.39,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.2,48.44,46.88,46.25,47.48,0,0,0,0,0,0,1.04,0,0.251,0.12,0.73,0.27,34.4
1520805600000,2018,3,2017,6,24,7,1.03,0.111,0.665,30392.8,184,184,180.9,4,4,4,1703,1613,1794,1520,1430,183,183,183,420.3,330,511,0.107,0.102,0.113,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.99,17.69,18.29,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.15,45.34,46.94,45.23,44.43,46,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1521410400000,2018,3,2017,6,25,7,1.16,0.111,0.665,29152.3,176.7,176.7,173.5,4,4,4,1916,1825,2000,1733,1642,183,183,183,633.3,542,717,0.0956,0.0915,0.1,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.3,17.03,17.59,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.27,43.53,45.07,43.38,42.66,44.16,0,0,0,0,0,0,0.964,0,0.495,0.096,0.57,0.43,25.1
1522015200000,2018,3,2017,6,26,7,1.27,0.114,0.665,28219.4,170,170,168,4,4,4,2105,2025,2199,1917,1842,187.9,183,217,817.1,742,882,0.0892,0.0848,0.0987,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.54,16.96,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.85,42.24,43.37,41.99,41.39,42.5,0,0,0,0,0,0,0.933,0,0.605,0.09,0.52,0.48,22.2
1522620000000,2018,4,2017,7,27,7,1.43,0.131,0.665,27095.4,164.5,164.5,161.3,4,4,4,2359,2240,2488,2142,2023,217,217,217,1042,923,1171,0.0921,0.0872,0.0969,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.85,16.45,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.927,41.2,40.36,41.98,40.32,39.43,41.14,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,18.9
1523224800000,2018,4,2017,7,28,7,1.62,0.131,0.665,25599.6,156.3,156.3,152.4,4,4,4,2680,2538,2804,2463,2321,217,217,217,1363,1221,1487,0.0811,0.0774,0.0855,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.08,15.73,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.11,38.3,40.04,38.09,37.24,39.08,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
1523829600000,2018,4,2017,7,29,7,1.74,0.131,0.665,24665.8,148.2,148.2,146.8,4,4,4,2880,2832,2904,2663,2615,217,217,217,1564,1515,1587,0.0753,0.0747,0.0766,1100,1100,1100,990,990,990,973.2,973.1,973.3,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.84,15.02,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.913,0.915,37.79,37.63,38.11,36.7,36.54,37.05,0,0,0,0,0,0,0.816,0,1.075,0.075,0.38,0.62,14.2
1524434400000,2018,4,2017,7,30,7,1.74,0.131,0.665,24711.9,148.1,148.1,147.1,4,4,4,2871,2836,2900,2654,2619,217,217,217,1554,1519,1583,0.0756,0.0748,0.0765,1100,1100,1100,990,990,990,973.2,973.1,973.3,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.85,15.01,0.941,0.94,0.941,0.971,0.971,0.972,0.914,0.913,0.915,37.86,37.66,38.09,36.77,36.57,37.02,0,0,0,0,0,0,0.817,0,1.075,0.075,0.38,0.62,14.2
1525039200000,2018,4,2017,7,31,7,1.67,0.162,0.665,25248.7,152.1,152.1,150.3,4,4,4,2756,2690,2816,2488,2414,267.6,217,276,1388,1314,1499,0.0973,0.0771,0.103,1100,1100,1100,990,990,990,972.9,972.8,973.1,17.1,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.2,15.06,15.36,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.61,38.22,39.04,37.57,37.16,38.03,0,0,0,0,0,0,0.835,0,1.005,0.097,0.4,0.6,15.1
1525644000000,2018,5,2017,8,32,7,1.55,0.179,0.665,26138.8,158.5,158.5,155.6,4,4,4,2564,2461,2662,2269,2140,295.3,276,321,1169,1040,1286,0.116,0.104,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.43,15.91,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.919,0.923,39.86,39.22,40.54,38.9,38.22,39.61,0,0,0,0,0,0,0.864,0,0.885,0.12,0.43,0.57,16.9
1526248800000,2018,5,2017,8,33,7,1.39,0.194,0.665,27347.3,166.6,166.6,162.8,4,4,4,2303,2159,2427,1982,1838,321,321,321,882.4,738,1006,0.14,0.132,0.149,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,15.99,16.64,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.56,40.76,42.5,40.7,39.85,41.65,0,0,0,0,0,0,0.904,0,0.725,0.14,0.48,0.52,19.7
1526853600000,2018,5,2017,8,34,7,1.19,0.167,0.665,28868.8,176.3,176.3,171.8,4,4,4,1973,1836,2112,1697,1560,276,276,276,596.9,460,736,0.14,0.131,0.15,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.14,16.76,17.56,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.84,42.81,44.98,42.96,41.95,44.08,0,0,0,0,0,0,0.955,0,0.525,0.14,0.56,0.44,24.3
1527458400000,2018,5,2017,8,35,7,1.02,0.15,0.665,30482,185.2,185.2,181.4,4,4,4,1687,1578,1798,1439,1368,247.7,210,276,339.1,268,422,0.146,0.127,0.164,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.04,17.68,18.4,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.29,45.31,47.24,45.36,44.4,46.29,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
1528063200000,2018,6,2017,9,36,7,0.884,0.127,0.665,31818.6,192.8,192.8,189.4,4,4,4,1462,1373,1548,1252,1163,210,210,210,152.3,63,238,0.144,0.136,0.153,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.877,0.838,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.088,0.085,0.091,18.81,18.5,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.49,49.19,47.35,46.54,48.2,0,0,0,0,0,0,1.05,0,0.219,0.14,0.75,0.25,36
1528668000000,2018,6,2017,9,37,7,0.727,0.127,0.599,30545.9,192.8,192.8,181.8,4,4,4,1203,1100,1322,992.5,889.9,210,210,210,1.714,0,12,0.175,0.159,0.191,990.9,889.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.661,0.54,0.816,0.467,0.37,0.648,0.022,0.017,0.031,1.4,1.15,1.76,0.065,0.053,0.084,20.06,19.33,20.63,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.45,42.98,49.69,45.46,42.12,48.2,0,0,0,0,0,0,1.01,0,0.128,0.17,0.82,0.18,42
1529272800000,2018,6,2017,9,38,7,0.611,0.127,0.484,25664.3,164.8,164.8,152.8,4,3,3.5714285714285716,1010,950.8,1076,799.6,740.8,210,210,210,0,0,0,0.208,0.195,0.221,799.6,740.8,866,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.457,0.404,0.518,0.326,0.296,0.358,0.015,0.013,0.016,1.03,0.975,1.11,0.047,0.044,0.051,21.05,20.75,21.32,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.77,39.24,51.16,43.36,38.24,48.2,0,0,0,0,0,0,0.849,0,0.127,0.21,0.79,0.21,42
1529877600000,2018,6,2017,9,39,7,0.537,0.125,0.412,22822.1,142.7,142.7,135.8,3,3,3,888.4,844.3,934.5,681.8,648.3,206.6,186,210,0,0,0,0.233,0.22,0.245,681.8,648.3,724.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.358,0.339,0.389,0.256,0.234,0.285,0.011,0.01,0.013,0.864,0.807,0.942,0.038,0.036,0.042,21.68,21.42,21.9,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.21,44.28,48.53,45.28,43.39,47.56,0,0,0,0,0,0,0.755,0,0.125,0.23,0.77,0.23,42.5
1530482400000,2018,7,2017,10,40,7,0.489,0.112,0.376,21211.5,130.9,130.9,126.3,3,3,3,808.4,784.1,834.7,622.4,598.1,186,186,186,0,0,0,0.23,0.223,0.237,622.4,598.1,648.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.319,0.306,0.334,0.217,0.201,0.234,0.0095,0.0087,0.01,0.759,0.718,0.803,0.033,0.031,0.035,22.11,21.96,22.25,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.95,41.5,44.51,42.09,40.63,43.62,0,0,0,0,0,0,0.701,0,0.113,0.23,0.77,0.23,43.4
1531087200000,2018,7,2017,10,41,7,0.453,0.13,0.323,18175.4,120.6,120.6,108.2,3,2,2.857142857142857,749.3,716.5,777.5,534,489.5,215.3,186,227,0,0,0,0.288,0.239,0.317,534,489.5,591.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.274,0.25,0.302,0.158,0.13,0.196,0.0068,0.0056,0.0085,0.63,0.56,0.707,0.027,0.024,0.031,22.47,22.28,22.63,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,39.75,35.05,51.83,38.36,34,48.2,0,0,0,0,0,0,0.601,0,0.13,0.29,0.71,0.29,40.1
1531692000000,2018,7,2017,10,42,7,0.409,0.137,0.271,15703.3,96.4,96.4,93.47,2,2,2,675.9,646.8,706.4,448.9,419.8,227,227,227,0,0,0,0.336,0.321,0.351,448.9,419.8,479.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.227,0.212,0.244,0.111,0.0971,0.125,0.0047,0.0041,0.0054,0.584,0.535,0.636,0.025,0.023,0.027,22.81,22.64,22.98,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.04,45.22,50.91,46.74,44.31,48.2,0,0,0,0,0,0,0.519,0,0.138,0.33,0.66,0.34,38.4
1532296800000,2018,7,2017,10,43,7,0.37,0.137,0.233,13710.7,86.86,86.86,81.61,2,2,2,612.3,587.5,637.8,385.3,360.4,227,227,227,0,0,0,0.371,0.356,0.386,385.3,360.4,410.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.2,0.191,0.209,0.0809,0.0691,0.0929,0.0034,0.0029,0.0039,0.483,0.446,0.521,0.02,0.019,0.022,23.17,23.03,23.31,0.953,0.95,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.71,39.14,44.31,40.81,38.13,43.43,0,0,0,0,0,0,0.453,0,0.137,0.37,0.63,0.37,37.1
1532901600000,2018,7,2017,10,44,7,0.337,0.119,0.218,12893.2,81.46,81.46,76.75,2,2,2,556.7,532.5,580.6,360.4,346.2,196.3,184,227,0,0,0,0.352,0.326,0.396,360.4,346.2,380.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.184,0.195,0.0691,0.0624,0.0787,0.0029,0.0026,0.0033,0.444,0.425,0.473,0.019,0.018,0.02,23.45,23.35,23.58,0.95,0.948,0.952,0.975,0.971,0.979,0.926,0.921,0.933,39.37,37.66,41.59,38.37,36.57,40.73,0,0,0,0,0,0,0.426,0,0.119,0.35,0.65,0.35,38.3
1533506400000,2018,8,2017,11,45,7,0.305,0.111,0.194,11489.6,72.77,72.77,68.39,2,2,2,504.7,485.2,525.6,320.7,301.2,184,184,184,0,0,0,0.365,0.35,0.379,320.7,301.2,341.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0504,0.0412,0.0603,0.0021,0.0017,0.0025,0.383,0.354,0.415,0.016,0.015,0.017,23.75,23.62,23.86,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.25,33.17,37.48,34.2,32.17,36.38,0,0,0,0,0,0,0.38,0,0.111,0.36,0.64,0.36,37.7
1534111200000,2018,8,2017,11,46,7,0.279,0.111,0.168,9945.78,63.01,63.01,59.2,2,2,2,461,444.4,478.9,277,260.4,184,184,184,0,0,0,0.4,0.384,0.414,277,260.4,294.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.165,0.0297,0.0219,0.0382,0.0012,0.0009,0.0016,0.318,0.293,0.344,0.013,0.012,0.014,24.01,23.9,24.11,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.52,28.7,32.48,29.6,27.84,31.51,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.6
1534716000000,2018,8,2017,11,47,7,0.256,0.111,0.145,8591.05,54.58,54.58,51.14,2,1,1.7142857142857142,423.9,409.2,439.3,239.9,225.2,184,184,184,0,0,0,0.434,0.419,0.45,239.9,225.2,255.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.151,0.0164,0.0149,0.0195,0.00067,0.00061,0.0008,0.31,0.26,0.41,0.013,0.011,0.017,24.18,24.13,24.26,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.01,25.79,52.07,32.45,25.01,48.2,0,0,0,0,0,0,0.284,0,0.111,0.43,0.57,0.43,33.6
1535320800000,2018,8,2017,11,48,7,0.237,0.103,0.133,8146.8,52.67,52.67,48.49,2,1,1.2857142857142858,391.3,377.7,404.5,220.4,203.6,170.9,138,184,0,0,0,0.436,0.361,0.475,220.4,203.6,244.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.132,0.143,0.0145,0.0131,0.0165,0.00059,0.00053,0.00067,0.345,0.261,0.393,0.014,0.011,0.016,24.3,24.19,24.45,0.948,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,42.09,26.62,50.11,41.04,25.82,48.2,0,0,0,0,0,0,0.269,0,0.104,0.43,0.56,0.44,34.4
1535925600000,2018,9,2017,12,49,7,0.216,0.0835,0.133,8085.94,50.5,50.5,48.13,2,1,1.1428571428571428,357.6,344.1,372.5,219.6,206.1,138,138,138,0,0,0,0.386,0.37,0.401,219.6,206.1,234.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0144,0.0133,0.0157,0.00058,0.00053,0.00063,0.365,0.256,0.405,0.015,0.01,0.016,24.45,24.36,24.52,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.42,26.03,52.49,44.52,25.25,48.2,0,0,0,0,0,0,0.267,0,0.083,0.39,0.62,0.38,37.4
1536530400000,2018,9,2017,12,50,7,0.198,0.0835,0.115,7179,45.51,45.51,42.73,1,1,1,327.8,315.9,340,189.8,177.9,138,138,138,0,0,0,0.421,0.406,0.437,189.8,177.9,202,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.128,0.0119,0.0109,0.0129,0.00048,0.00043,0.00052,0.334,0.313,0.356,0.013,0.012,0.014,24.63,24.54,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.62,40.88,46.44,42.73,39.98,45.51,0,0,0,0,0,0,0.237,0,0.083,0.42,0.58,0.42,36.3
1537135200000,2018,9,2017,12,51,7,0.183,0.0835,0.0994,6163.51,39.1,39.1,36.69,1,1,1,302.4,293.2,312.4,164.4,155.2,138,138,138,0,0,0,0.457,0.442,0.471,164.4,155.2,174.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.118,0.00972,0.00894,0.0106,0.00039,0.00036,0.00042,0.289,0.272,0.306,0.012,0.011,0.012,24.8,24.73,24.85,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.913,0.924,37.74,35.61,40.05,36.69,34.54,39.1,0,0,0,0,0,0,0.204,0,0.0836,0.46,0.54,0.46,33.7
1537740000000,2018,9,2017,12,52,7,0.17,0.0835,0.0866,5342.12,33.86,33.86,31.8,1,1,1,281.2,272.2,290.2,143.2,134.2,138,138,138,0,0,0,0.491,0.476,0.507,143.2,134.2,152.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.00792,0.00716,0.00869,0.00031,0.00028,0.00035,0.251,0.235,0.267,0.01,0.0093,0.011,24.92,24.87,24.98,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.78,30.66,34.91,31.8,29.74,33.86,0,0,0,0,0,0,0.177,0,0.0834,0.49,0.51,0.49,31.4
1538344800000,2018,10,2018,1,1,7,0.159,0.0665,0.0921,5716.94,35.71,35.71,34.03,1,1,1,262.3,254.9,269.7,152.3,144.9,110,110,110,0,0,0,0.419,0.408,0.431,152.3,144.9,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.0087,0.00807,0.00933,0.00034,0.00032,0.00037,0.264,0.251,0.277,0.01,0.0099,0.011,24.99,24.94,25.03,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.08,33.34,36.82,34.03,32.34,35.71,0,0,0,0,0,0,0.189,0,0.0669,0.42,0.58,0.42,36
1538949600000,2018,10,2018,1,2,7,0.15,0.062,0.0875,5429.25,33.65,33.65,32.32,1,1,1,247.2,241.6,252.5,144.6,139.2,102.6,97,110,0,0,0,0.415,0.392,0.441,144.6,139.2,150.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.104,0.00804,0.00758,0.00852,0.00032,0.0003,0.00034,0.249,0.241,0.258,0.0098,0.0095,0.01,25.07,25.04,25.1,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.32,31.98,34.69,32.32,31.02,33.65,0,0,0,0,0,0,0.18,0,0.0625,0.41,0.58,0.42,36.2
1539554400000,2018,10,2018,1,3,7,0.144,0.0598,0.0845,5245.28,32.71,32.71,31.22,1,1,1,238.6,233.1,243.2,139.7,123.1,98.86,97,110,0,0,0,0.415,0.399,0.472,139.7,123.1,146.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.097,0.103,0.00763,0.00621,0.00818,0.0003,0.00024,0.00032,0.24,0.212,0.251,0.0095,0.0083,0.0099,25.13,25.09,25.19,0.935,0.927,0.937,0.97,0.97,0.97,0.907,0.9,0.909,32.19,28.2,33.72,31.22,27.35,32.71,0,0,0,0,0,0,0.173,0,0.0595,0.42,0.59,0.41,36.4
1540159200000,2018,10,2018,1,4,7,0.136,0.0665,0.0698,4294.85,26.9,26.9,25.56,1,1,1,225.4,219.7,231.2,115.4,109.7,110,110,110,0,0,0,0.488,0.476,0.501,115.4,109.7,121.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0943,0.0922,0.0963,0.00556,0.00507,0.00605,0.00022,0.0002,0.00024,0.198,0.188,0.208,0.0078,0.0074,0.0082,25.25,25.2,25.29,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.36,24.98,27.74,25.56,24.23,26.9,0,0,0,0,0,0,0.142,0,0.0662,0.49,0.51,0.49,31.6
1540764000000,2018,10,2018,1,5,7,0.13,0.0607,0.0694,4277.03,27.47,27.47,25.46,1,1,1,215,213.1,217.8,114.7,103.9,100.3,93,110,0,0,0,0.466,0.43,0.514,114.7,103.9,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0902,0.0945,0.0055,0.00458,0.00622,0.00022,0.00018,0.00024,0.195,0.178,0.209,0.0077,0.007,0.0082,25.31,25.29,25.34,0.921,0.914,0.927,0.97,0.97,0.97,0.894,0.886,0.899,26.25,23.6,28.32,25.46,22.89,27.47,0,0,0,0,0,0,0.141,0,0.0606,0.47,0.53,0.47,32.9
1541368800000,2018,11,2018,2,6,7,0.133,0.0562,0.0766,4754.57,28.79,28.79,28.3,1,1,1,219.7,217.5,221.9,126.7,124.5,93,93,93,0,0,0,0.423,0.419,0.428,126.7,124.5,128.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.095,0.0965,0.00652,0.00633,0.0067,0.00026,0.00025,0.00026,0.216,0.212,0.22,0.0085,0.0083,0.0086,25.27,25.25,25.28,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.18,28.65,29.68,28.3,27.79,28.79,0,0,0,0,0,0,0.157,0,0.0564,0.42,0.58,0.42,35.7
1541973600000,2018,11,2018,2,7,7,0.132,0.0562,0.0755,4683.5,28.29,28.29,27.88,1,1,1,217.9,215.6,219.7,124.9,122.6,93,93,93,0,0,0,0.427,0.423,0.431,124.9,122.6,126.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0943,0.0958,0.00636,0.00617,0.00652,0.00025,0.00024,0.00026,0.213,0.208,0.216,0.0083,0.0082,0.0085,25.28,25.27,25.3,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.74,28.19,29.17,27.88,27.34,28.29,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.5
1542578400000,2018,11,2018,2,8,7,0.131,0.045,0.0855,5339.28,34.17,34.17,31.78,1,1,1,215.8,214.2,218.6,141.4,122.6,74.43,67,93,0,0,0,0.345,0.307,0.431,141.4,122.6,151.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0987,0.0943,0.101,0.00777,0.00617,0.00863,0.0003,0.00024,0.00034,0.24,0.208,0.257,0.0094,0.0082,0.01,25.27,25.23,25.3,0.935,0.927,0.939,0.97,0.97,0.97,0.907,0.899,0.911,32.76,28.19,35.23,31.78,27.34,34.17,0,0,0,0,0,0,0.177,0,0.0455,0.34,0.65,0.35,40.8
1543183200000,2018,11,2018,2,9,7,0.135,0.0391,0.0962,6034.25,38.14,38.14,35.92,1,1,1,223.7,220.5,227.1,159,153.5,64.71,59,67,0,0,0,0.289,0.26,0.304,159,153.5,168.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00927,0.0088,0.01,0.00036,0.00035,0.00039,0.27,0.261,0.286,0.011,0.01,0.011,25.19,25.15,25.22,0.942,0.94,0.944,0.971,0.97,0.974,0.914,0.912,0.92,36.99,35.67,39.15,35.92,34.6,38.14,0,0,0,0,0,0,0.2,0,0.0388,0.29,0.71,0.29,44.7
1543788000000,2018,12,2018,3,10,7,0.142,0.0357,0.107,6744.92,41.69,41.69,40.15,1,1,1,235.2,227.3,241.6,176.2,168.3,59,59,59,0,0,0,0.251,0.244,0.26,176.2,168.3,182.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.112,0.0107,0.0101,0.0113,0.00042,0.0004,0.00044,0.3,0.286,0.312,0.012,0.011,0.012,25.09,25.04,25.15,0.947,0.944,0.949,0.978,0.974,0.98,0.926,0.92,0.93,41.05,39.21,42.55,40.15,38.21,41.69,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.5
1544392800000,2018,12,2018,3,11,7,0.142,0.0357,0.106,6735,41.38,41.38,40.09,1,1,1,234.9,230.9,240.2,175.9,171.9,59,59,59,0,0,0,0.251,0.246,0.256,175.9,171.9,181.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0107,0.0104,0.0112,0.00042,0.00041,0.00044,0.3,0.293,0.309,0.012,0.012,0.012,25.09,25.05,25.12,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.923,0.93,40.99,40.05,42.22,40.09,39.09,41.38,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.4
1544997600000,2018,12,2018,3,12,7,0.139,0.0357,0.103,6505.1,39.16,39.16,38.72,1,1,1,229.4,227.3,231.2,170.4,168.3,59,59,59,0,0,0,0.257,0.255,0.26,170.4,168.3,172.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.107,0.108,0.0102,0.0101,0.0104,0.0004,0.0004,0.00041,0.29,0.286,0.293,0.011,0.011,0.012,25.13,25.12,25.15,0.945,0.944,0.946,0.975,0.974,0.976,0.922,0.92,0.923,39.7,39.21,40.11,38.72,38.21,39.16,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.8
1545602400000,2018,12,2018,3,13,7,0.142,0.0357,0.106,6708.75,41.38,41.38,39.93,1,1,1,234.3,230.1,240.2,175.3,171.1,59,59,59,0,0,0,0.252,0.246,0.256,175.3,171.1,181.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0106,0.0103,0.0112,0.00042,0.0004,0.00044,0.299,0.291,0.309,0.012,0.011,0.012,25.1,25.05,25.13,0.947,0.945,0.949,0.978,0.976,0.98,0.926,0.922,0.93,40.84,39.85,42.22,39.93,38.89,41.38,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.2
1546207200000,2018,12,2018,3,14,7,0.148,0.0429,0.105,6599.7,41.69,41.69,39.28,1,1,1,244.2,241.3,248.1,173.2,168.3,71,59,73,0,0,0,0.291,0.244,0.303,173.2,168.3,182.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0105,0.0101,0.0113,0.00041,0.0004,0.00044,0.297,0.288,0.312,0.012,0.011,0.012,25.04,25.01,25.06,0.946,0.945,0.949,0.976,0.974,0.98,0.924,0.92,0.93,40.23,39.07,42.55,39.28,38.06,41.69,0,0,0,0,0,0,0.218,0,0.043,0.29,0.71,0.29,44.6
1546812000000,2019,1,2018,4,15,7,0.152,0.0442,0.108,6824.82,41.82,41.82,40.62,1,1,1,251.6,248.9,256.6,178.6,175.9,73,73,73,0,0,0,0.29,0.285,0.293,178.6,175.9,183.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.0109,0.0107,0.0114,0.00043,0.00042,0.00045,0.307,0.302,0.315,0.012,0.012,0.012,24.99,24.96,25,0.948,0.947,0.95,0.979,0.978,0.98,0.928,0.926,0.931,41.5,40.86,42.67,40.62,39.95,41.82,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,44.9
1547416800000,2019,1,2018,4,16,7,0.159,0.0442,0.115,7265.57,44.29,44.29,43.25,1,1,1,262.8,259.6,267.3,189.8,186.6,73,73,73,0,0,0,0.278,0.273,0.281,189.8,186.6,194.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.117,0.0119,0.0116,0.0123,0.00047,0.00046,0.00049,0.326,0.321,0.334,0.013,0.013,0.013,24.92,24.9,24.94,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.13,43.38,45.19,43.25,42.51,44.29,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
1548021600000,2019,1,2018,4,17,7,0.173,0.0442,0.129,8032.6,50.06,50.06,47.81,2,1,1.1428571428571428,286.6,273.5,302.5,213.6,200.5,73,73,73,0,0,0,0.255,0.241,0.267,213.6,200.5,229.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.13,0.0139,0.0128,0.0153,0.00055,0.00051,0.00061,0.347,0.243,0.385,0.014,0.0097,0.015,24.81,24.73,24.86,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,45.76,25.81,51.79,44.24,25.03,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.75,0.25,46.4
1548626400000,2019,1,2018,4,18,7,0.208,0.0473,0.161,9760.51,63.26,63.26,58.1,2,2,2,344.5,313.2,375.5,266.3,240.2,78.14,73,85,0,0,0,0.227,0.211,0.241,266.3,240.2,290.5,990,990,990,965.1,965,965.3,24.9,24.7,25,0.143,0.134,0.153,0.0253,0.0162,0.0361,0.001,0.00065,0.0015,0.291,0.255,0.327,0.012,0.01,0.013,24.59,24.4,24.78,0.933,0.926,0.938,0.97,0.97,0.97,0.905,0.898,0.91,29.95,27.03,32.61,29.05,26.22,31.63,0,0,0,0,0,0,0.323,0,0.047,0.23,0.77,0.23,46.9
1549231200000,2019,2,2018,5,19,7,0.253,0.0514,0.202,12202.1,79.77,79.77,72.63,2,2,2,418.9,386.8,450.7,333.9,301.8,85,85,85,0,0,0,0.204,0.189,0.22,333.9,301.8,365.7,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.168,0.156,0.179,0.0566,0.0414,0.0716,0.0023,0.0017,0.0029,0.392,0.344,0.44,0.016,0.014,0.018,24.12,23.93,24.32,0.946,0.941,0.951,0.972,0.97,0.978,0.919,0.912,0.929,37.35,33.85,40.79,36.32,32.84,39.89,0,0,0,0,0,0,0.404,0,0.051,0.2,0.8,0.2,48.2
1549836000000,2019,2,2018,5,20,7,0.306,0.0514,0.254,15230.5,96.4,96.4,90.66,2,2,2,505.5,463.6,546.7,420.5,378.6,85,85,85,0,0,0,0.168,0.155,0.183,420.5,378.6,461.7,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.198,0.184,0.213,0.0975,0.0777,0.117,0.004,0.0032,0.0049,0.522,0.459,0.584,0.022,0.019,0.024,23.6,23.36,23.85,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.5,42.17,50.62,45.33,41.32,48.2,0,0,0,0,0,0,0.504,0,0.052,0.17,0.83,0.17,49.8
1550440800000,2019,2,2018,5,21,7,0.369,0.0514,0.318,18325.5,118,118,109.1,3,2,2.857142857142857,610.3,563.4,651.4,525.3,478.4,85,85,85,0,0,0,0.14,0.13,0.151,525.3,478.4,566.4,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.248,0.222,0.272,0.153,0.125,0.179,0.0065,0.0052,0.0076,0.595,0.532,0.648,0.025,0.022,0.028,23.07,22.85,23.25,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.917,0.937,40.11,35.71,52.15,38.66,34.64,48.2,0,0,0,0,0,0,0.606,0,0.051,0.14,0.86,0.14,49.7
1551045600000,2019,2,2018,5,22,7,0.414,0.0571,0.357,20570.2,124.5,124.5,122.4,3,3,3,684,660.5,708.6,589.6,575.5,94.43,85,107,0,0,0,0.138,0.124,0.155,589.6,575.5,601.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.287,0.277,0.297,0.195,0.185,0.203,0.0083,0.0079,0.0087,0.69,0.664,0.713,0.03,0.028,0.031,22.67,22.55,22.79,0.954,0.953,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.68,40.85,42.33,40.81,39.95,41.49,0,0,0,0,0,0,0.68,0,0.057,0.14,0.86,0.14,49.7
1551650400000,2019,3,2018,6,23,7,0.449,0.0647,0.385,21942,134.1,134.1,130.6,3,3,3,743,717.1,763,636,610.1,107,107,107,0,0,0,0.144,0.14,0.149,636,610.1,656,990,990,990,966.9,966.8,967,23.1,23,23.2,0.316,0.302,0.328,0.226,0.209,0.239,0.0098,0.009,0.01,0.771,0.727,0.805,0.033,0.031,0.035,22.36,22.24,22.5,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.42,42.85,45.62,43.54,41.99,44.71,0,0,0,0,0,0,0.726,0,0.064,0.14,0.86,0.14,48.9
1552255200000,2019,3,2018,6,24,7,0.463,0.0647,0.398,22585.1,135.4,135.4,134.4,3,3,3,764.7,756.2,770.1,657.7,649.2,107,107,107,0,0,0,0.14,0.139,0.142,657.7,649.2,663.1,990,990,990,967,966.9,967,23,23,23.1,0.329,0.324,0.332,0.24,0.235,0.244,0.01,0.01,0.011,0.808,0.793,0.817,0.035,0.034,0.035,22.23,22.2,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.73,45.22,46.05,44.81,44.31,45.13,0,0,0,0,0,0,0.747,0,0.065,0.14,0.86,0.14,48.8
1552860000000,2019,3,2018,6,25,7,0.442,0.0647,0.378,21599.1,132.5,132.5,128.6,3,3,3,731.6,708.9,753.7,624.6,601.9,107,107,107,0,0,0,0.146,0.142,0.151,624.6,601.9,646.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.31,0.297,0.322,0.218,0.203,0.233,0.0094,0.0087,0.01,0.752,0.713,0.789,0.032,0.031,0.034,22.42,22.3,22.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.73,42.35,45.07,42.86,41.5,44.17,0,0,0,0,0,0,0.714,0,0.064,0.15,0.86,0.14,48.9
1553464800000,2019,3,2018,6,26,7,0.42,0.0647,0.355,20432.8,123.3,123.3,121.6,3,3,3,693.9,690.5,702.6,586.9,583.5,107,107,107,0,0,0,0.154,0.152,0.155,586.9,583.5,595.6,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.288,0.287,0.293,0.193,0.191,0.199,0.0083,0.0082,0.0085,0.688,0.682,0.703,0.03,0.029,0.03,22.64,22.59,22.66,0.953,0.953,0.954,0.979,0.979,0.98,0.933,0.933,0.935,41.41,41.19,41.96,40.54,40.31,41.12,0,0,0,0,0,0,0.676,0,0.065,0.15,0.85,0.15,48.6
1554069600000,2019,4,2018,7,27,7,0.428,0.0756,0.352,20215.5,123.5,123.5,120.3,3,3,3,707.8,695.2,723.6,582.8,570.2,125,125,125,0,0,0,0.177,0.173,0.18,582.8,570.2,598.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.291,0.284,0.3,0.19,0.182,0.201,0.0082,0.0078,0.0087,0.686,0.664,0.712,0.029,0.028,0.031,22.58,22.49,22.65,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.93,0.935,41.01,40.21,42,40.11,39.26,41.16,0,0,0,0,0,0,0.669,0,0.076,0.18,0.82,0.18,47.2
1554674400000,2019,4,2018,7,28,7,0.447,0.0756,0.371,21212.7,127.2,127.2,126.3,3,3,3,739.1,728.8,744.1,614.1,603.8,125,125,125,0,0,0,0.169,0.168,0.172,614.1,603.8,619.1,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.308,0.303,0.311,0.211,0.204,0.215,0.0091,0.0088,0.0093,0.739,0.721,0.747,0.032,0.031,0.032,22.41,22.38,22.46,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.95,42.32,43.25,42.09,41.48,42.39,0,0,0,0,0,0,0.701,0,0.076,0.17,0.83,0.17,47.5
