datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1555279200000,2019,4,2018,7,29,7,0.447,0.0756,0.372,21223.2,127.3,127.3,126.3,3,3,3,739.4,728.5,745,614.4,603.5,125,125,125,0,0,0,0.169,0.168,0.172,614.4,603.5,620,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.309,0.302,0.312,0.211,0.204,0.215,0.0091,0.0088,0.0093,0.739,0.721,0.748,0.032,0.031,0.032,22.4,22.37,22.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.97,42.31,43.3,42.11,41.46,42.44,0,0,0,0,0,0,0.702,0,0.075,0.17,0.83,0.17,47.5
1555884000000,2019,4,2018,7,30,7,0.426,0.0756,0.35,20077.8,123.7,123.7,119.5,3,3,3,703.8,679.6,725,578.8,554.6,125,125,125,0,0,0,0.178,0.172,0.184,578.8,554.6,600,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.275,0.3,0.188,0.171,0.202,0.0081,0.0073,0.0087,0.679,0.638,0.715,0.029,0.027,0.031,22.61,22.49,22.74,0.953,0.951,0.954,0.978,0.974,0.98,0.931,0.927,0.935,40.75,39.21,42.09,39.84,38.21,41.25,0,0,0,0,0,0,0.664,0,0.076,0.18,0.82,0.18,47.1
1556488800000,2019,4,2018,7,31,7,0.391,0.0851,0.306,17431.1,112.9,112.9,103.8,3,2,2.7142857142857144,646.6,623.5,671.1,505.8,476.5,140.7,125,147,0,0,0,0.218,0.186,0.236,505.8,476.5,546.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.247,0.231,0.27,0.14,0.124,0.166,0.006,0.0052,0.0071,0.589,0.533,0.632,0.025,0.023,0.027,22.93,22.79,23.02,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.917,0.937,40.94,34.91,52.06,39.18,33.86,48.2,0,0,0,0,0,0,0.576,0,0.085,0.22,0.78,0.22,44.6
1557093600000,2019,5,2018,8,32,7,0.36,0.0889,0.271,15900.4,96.4,96.4,94.65,2,2,2,594.8,571.9,616.2,447.8,424.9,147,147,147,0,0,0,0.247,0.239,0.257,447.8,424.9,469.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.206,0.227,0.11,0.0995,0.12,0.0047,0.0042,0.0051,0.571,0.535,0.606,0.024,0.022,0.026,23.15,23.03,23.29,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.67,46.41,50.7,47.32,45.48,48.2,0,0,0,0,0,0,0.526,0,0.089,0.25,0.75,0.25,44.2
1557698400000,2019,5,2018,8,33,7,0.327,0.0889,0.238,14209.4,89.41,89.41,84.58,2,2,2,540.1,516.4,563.9,393.1,369.4,147,147,147,0,0,0,0.272,0.261,0.285,393.1,369.4,416.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.187,0.204,0.0846,0.0733,0.0958,0.0035,0.003,0.004,0.488,0.452,0.523,0.02,0.019,0.022,23.48,23.34,23.62,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.17,40.69,45.62,42.29,39.78,44.7,0,0,0,0,0,0,0.47,0,0.089,0.27,0.73,0.27,43.5
1558303200000,2019,5,2018,8,34,7,0.294,0.0889,0.205,12210.2,77.78,77.78,72.68,2,2,2,485.3,463,508.4,338.3,316,147,147,147,0,0,0,0.303,0.289,0.317,338.3,316,361.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.168,0.184,0.0587,0.0482,0.0696,0.0024,0.002,0.0029,0.405,0.372,0.44,0.017,0.015,0.018,23.81,23.67,23.94,0.947,0.943,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.39,35,39.86,36.34,33.95,38.89,0,0,0,0,0,0,0.404,0,0.089,0.3,0.7,0.3,41.5
1558908000000,2019,5,2018,8,35,7,0.263,0.0841,0.179,10728.1,66.36,66.36,63.86,2,2,2,435.4,416.3,455.6,296.4,281.9,139,119,147,0,0,0,0.319,0.282,0.343,296.4,281.9,308.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.156,0.165,0.0389,0.032,0.0447,0.0016,0.0013,0.0018,0.342,0.321,0.361,0.014,0.013,0.015,24.1,23.99,24.18,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,32.92,31.27,34.21,31.93,30.33,33.18,0,0,0,0,0,0,0.355,0,0.084,0.32,0.68,0.32,40.8
1559512800000,2019,6,2018,9,36,7,0.239,0.072,0.167,10009.7,63.05,63.05,59.58,2,2,2,394.4,378.8,410.5,275.4,259.8,119,119,119,0,0,0,0.302,0.29,0.314,275.4,259.8,291.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.147,0.158,0.029,0.0216,0.0366,0.0012,0.00088,0.0015,0.31,0.286,0.334,0.013,0.012,0.014,24.32,24.22,24.42,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.71,28.99,32.5,29.79,28.12,31.53,0,0,0,0,0,0,0.331,0,0.072,0.3,0.7,0.3,41.9
1560117600000,2019,6,2018,9,37,7,0.217,0.072,0.145,8712.04,55.12,55.12,51.86,2,1,1.8571428571428572,359.4,346.3,373.6,240.4,227.3,119,119,119,0,0,0,0.331,0.319,0.344,240.4,227.3,254.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.135,0.145,0.0164,0.0151,0.0192,0.00066,0.00061,0.00078,0.283,0.25,0.4,0.011,0.01,0.016,24.52,24.45,24.6,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.65,25.71,52.29,29.37,24.94,48.2,0,0,0,0,0,0,0.288,0,0.072,0.33,0.67,0.33,40.1
1560722400000,2019,6,2018,9,38,7,0.2,0.072,0.128,7917.36,48.2,48.2,47.13,1,1,1,329.9,318.1,342.2,210.9,199.1,119,119,119,0,0,0,0.361,0.348,0.374,210.9,199.1,223.2,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.134,0.0137,0.0127,0.0147,0.00055,0.00051,0.00059,0.37,0.349,0.392,0.015,0.014,0.016,24.58,24.5,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.64,45.96,51.4,47.13,45.04,48.2,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,39.6
1561327200000,2019,6,2018,9,39,7,0.184,0.072,0.112,7045.72,44.23,44.23,41.94,1,1,1,304.6,295.4,314.6,185.6,176.4,119,119,119,0,0,0,0.391,0.378,0.403,185.6,176.4,195.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0115,0.0107,0.0124,0.00046,0.00043,0.00049,0.325,0.309,0.343,0.013,0.012,0.014,24.75,24.68,24.81,0.95,0.948,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.82,40.67,45.14,41.94,39.76,44.23,0,0,0,0,0,0,0.233,0,0.072,0.39,0.61,0.39,38.3
1561932000000,2019,7,2018,10,40,7,0.17,0.0653,0.105,6540.29,41.52,41.52,38.93,1,1,1,280.8,271.1,291.3,172.8,163.1,108,108,108,0,0,0,0.385,0.371,0.398,172.8,163.1,183.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.118,0.0104,0.00961,0.0113,0.00041,0.00038,0.00045,0.301,0.283,0.32,0.012,0.011,0.013,24.88,24.82,24.93,0.946,0.943,0.95,0.976,0.971,0.98,0.923,0.916,0.931,39.9,37.61,42.37,38.93,36.52,41.52,0,0,0,0,0,0,0.216,0,0.065,0.38,0.62,0.38,38.5
1562536800000,2019,7,2018,10,41,7,0.157,0.0653,0.0914,5672.27,35.8,35.8,33.76,1,1,1,259.1,250.6,268.1,151.1,142.6,108,108,108,0,0,0,0.417,0.403,0.431,151.1,142.6,160.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.0086,0.00787,0.00936,0.00034,0.00031,0.00037,0.262,0.247,0.278,0.01,0.0098,0.011,25,24.95,25.05,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.81,32.79,36.91,33.76,31.8,35.8,0,0,0,0,0,0,0.188,0,0.0656,0.42,0.58,0.42,36.1
1563141600000,2019,7,2018,10,42,7,0.146,0.0653,0.0803,4967.04,31.24,31.24,29.57,1,1,1,240.7,233.3,248.1,132.7,125.3,108,108,108,0,0,0,0.449,0.435,0.463,132.7,125.3,140.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0978,0.103,0.00703,0.0064,0.00766,0.00028,0.00025,0.0003,0.229,0.216,0.242,0.009,0.0085,0.0096,25.13,25.07,25.18,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.48,28.76,32.21,29.57,27.89,31.24,0,0,0,0,0,0,0.164,0,0.0657,0.45,0.55,0.45,34
1563746400000,2019,7,2018,10,43,7,0.136,0.0653,0.0711,4382.76,27.32,27.32,26.09,1,1,1,225.6,219.9,230.9,117.6,112,108,108,108,0,0,0,0.479,0.468,0.491,117.6,112,122.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.095,0.093,0.0969,0.00575,0.00527,0.0062,0.00023,0.00021,0.00024,0.202,0.192,0.211,0.0079,0.0075,0.0083,25.24,25.2,25.29,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,26.89,25.53,28.16,26.09,24.77,27.32,0,0,0,0,0,0,0.145,0,0.0649,0.48,0.52,0.48,32.2
1564351200000,2019,7,2018,10,44,7,0.128,0.0601,0.0675,4152.26,26.31,26.31,24.72,1,1,1,211,202.7,218,111.5,106.2,99.43,93,108,0,0,0,0.471,0.44,0.504,111.5,106.2,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0905,0.0935,0.00523,0.00478,0.0058,0.0002,0.00019,0.00023,0.19,0.182,0.201,0.0074,0.0071,0.0079,25.34,25.3,25.4,0.919,0.915,0.924,0.97,0.97,0.97,0.891,0.888,0.896,25.48,24.15,27.12,24.72,23.43,26.31,0,0,0,0,0,0,0.137,0,0.0605,0.47,0.53,0.47,32.4
1564956000000,2019,8,2018,11,45,7,0.117,0.0562,0.0606,0,0,0,0,1,1,1,193.3,187.1,200.3,100.3,94.14,93,93,93,0,0,0,0.481,0.464,0.497,100.3,94.14,107.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.085,0.0896,0.00427,0.00375,0.00487,0.00017,0.00015,0.00019,0.169,0.158,0.182,0.0066,0.0062,0.0071,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.52,0.48,0
1565560800000,2019,8,2018,11,46,7,0.109,0.0562,0.0523,0,0,0,0,1,1,1,179.5,173.7,185.2,86.48,80.74,93,93,93,0,0,0,0.518,0.502,0.535,86.48,80.74,92.22,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0803,0.0843,0.0031,0.00261,0.00359,0.00012,0.0001,0.00014,0.145,0.134,0.155,0.0057,0.0053,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.52,0.48,0.52,0
1566165600000,2019,8,2018,11,47,7,0.101,0.0562,0.0452,0,0,0,0,1,1,1,167.7,163.6,171.8,74.72,70.62,93,93,93,0,0,0,0.555,0.541,0.568,74.72,70.62,78.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0767,0.0796,0.0021,0.00175,0.00245,0.000082,0.000069,0.000096,0.124,0.116,0.131,0.0048,0.0046,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.56,0.45,0.55,0
1566770400000,2019,8,2018,11,48,7,0.0957,0.0544,0.0412,438.515,18.27,18.27,2.61,1,1,1,158.2,154.1,162.3,68.15,62.42,90,72,93,0,0,0,0.569,0.467,0.598,68.15,62.42,82.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0738,0.0786,0.00154,0.00106,0.00272,0.00006,0.000041,0.00011,0.112,0.102,0.135,0.0044,0.004,0.0053,25.4,25.37,25.41,0.133,0,0.931,0.137,0,0.961,0.128,0,0.895,2.716,0,19.02,2.61,0,18.27,0,6,0,0,0.857,0,0.0145,0.857,0.0545,0.57,0.43,0.57,4.58
1567375200000,2019,9,2018,12,49,7,0.0882,0.0435,0.0446,2744.37,17.65,17.65,16.34,1,1,1,145.8,140.1,151,73.77,68.11,72,72,72,0,0,0,0.494,0.477,0.514,73.77,68.11,79.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0737,0.0775,0.00202,0.00154,0.00247,0.000079,0.00006,0.000097,0.12,0.11,0.129,0.0047,0.0043,0.0051,25.38,25.37,25.39,0.926,0.903,0.939,0.96,0.96,0.96,0.889,0.866,0.901,17.02,15.31,18.38,16.34,14.7,17.65,0,0,0,0,0,0,0.0908,0,0.0436,0.49,0.51,0.49,31.1
1567980000000,2019,9,2018,12,50,7,0.0808,0.0435,0.0373,979.385,14.12,14.12,5.83,1,1,1,133.6,129.4,138.2,61.62,57.44,72,72,72,0,0,0,0.539,0.521,0.556,61.62,57.44,66.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.073,0.000988,0.000632,0.00138,0.000039,0.000025,0.000054,0.0983,0.0915,0.106,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.378,0,0.892,0.411,0,0.96,0.363,0,0.856,6.073,0,14.7,5.83,0,14.12,0,4,0,0,0.571,0,0.0324,0.571,0.0435,0.54,0.46,0.54,12.1
1568584800000,2019,9,2018,12,51,7,0.0752,0.0435,0.0274,0,0,0,0,1,0,0.8571428571428571,124.4,121.5,128.1,52.36,49.51,72,72,72,7.143,0,50,0.579,0.562,0.593,45.29,0,56.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000207,0,0.000516,0.0000081,0,0.00002,0.0829,0.0708,0.0895,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0478,0.58,0.36,0.64,0
1569189600000,2019,9,2018,12,52,7,0.0715,0.0435,0,0,0,0,0,0,0,0,118.2,115.8,120.7,46.23,43.77,72,72,72,46.29,44,49,0.609,0.597,0.622,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0715,0.61,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0674,0.0332,0.0305,0,0,0,0,1,0,0.8571428571428571,111.5,108.9,115,56.61,42.95,54.86,52,72,6.143,0,43,0.491,0.46,0.626,50.48,0,61.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000648,0,0.000938,0.000025,0,0.000037,0.0903,0.0708,0.0967,0.0035,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0369,0.49,0.45,0.55,0
1570399200000,2019,10,2019,1,1,7,0.0667,0.0314,0.0352,0,0,0,0,1,1,1,110.3,107.3,113.3,58.26,55.29,52,52,52,0,0,0,0.472,0.459,0.485,58.26,55.29,61.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000702,0.00045,0.000961,0.000028,0.000018,0.000038,0.0927,0.0884,0.0971,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1571004000000,2019,10,2019,1,2,7,0.0647,0.0314,0.0333,0,0,0,0,1,1,1,107,102.9,111.1,55.02,50.92,52,52,52,0,0,0,0.486,0.468,0.505,55.02,50.92,59.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000427,0.0000782,0.000775,0.000017,0.0000031,0.00003,0.088,0.0821,0.0939,0.0035,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
1571608800000,2019,10,2019,1,3,7,0.0612,0.0314,0.00438,0,0,0,0,1,0,0.14285714285714285,101.1,99.91,102.6,49.12,47.91,52,52,52,42,0,50,0.514,0.507,0.52,7.234,0,50.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000777,0,0.0000544,3e-7,0,0.0000021,0.0724,0.0708,0.0817,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05682,0.51,0.072,0.93,0
1572213600000,2019,10,2019,1,4,7,0.0614,0.0309,0.0219,0,0,0,0,1,0,0.7142857142857143,101.5,100.7,102.4,50.41,49.55,51.14,50,52,14.29,0,50,0.503,0.492,0.512,36.21,0,51.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000423,0,0.000132,0.0000017,0,0.0000052,0.0787,0.0708,0.083,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0395,0.5,0.36,0.64,0
1572818400000,2019,11,2019,2,5,7,0.0629,0.0302,0.0326,0,0,0,0,1,1,1,103.9,100.5,108.7,53.93,50.46,50,50,50,0,0,0,0.482,0.46,0.498,53.93,50.46,58.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000334,0.0000391,0.000736,0.000013,0.0000015,0.000029,0.0865,0.0815,0.0933,0.0034,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.48,0.52,0.48,0
1573423200000,2019,11,2019,2,6,7,0.0684,0.0302,0.0382,1339.63,14.57,14.57,7.974,1,1,1,113.1,108.1,117.7,63.11,58.11,50,50,50,0,0,0,0.442,0.425,0.462,63.11,58.11,67.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00111,0.000689,0.0015,0.000044,0.000027,0.000059,0.0996,0.0925,0.106,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.508,0,0.9,0.549,0,0.96,0.488,0,0.864,8.306,0,15.18,7.974,0,14.57,0,3,0,0,0.429,0,0.0443,0.429,0.0302,0.44,0.56,0.44,19.6
1574028000000,2019,11,2019,2,7,7,0.0763,0.0302,0.0461,2857.98,17.57,17.57,17.01,1,1,1,126.2,120.1,128.6,76.2,70.14,50,50,50,0,0,0,0.396,0.389,0.416,76.2,70.14,78.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0735,0.00223,0.00171,0.00243,0.000087,0.000067,0.000095,0.12,0.11,0.125,0.0047,0.0043,0.0049,25.38,25.38,25.39,0.934,0.914,0.939,0.96,0.96,0.96,0.897,0.878,0.902,17.72,15.96,18.3,17.01,15.33,17.57,0,0,0,0,0,0,0.0945,0,0.0302,0.4,0.6,0.4,37.5
1574632800000,2019,11,2019,2,8,7,0.08,0.031,0.049,3033.24,18.68,18.68,18.06,1,1,1,132.3,127.5,134.1,81.05,74.54,51.29,50,59,0,0,0,0.388,0.373,0.442,81.05,74.54,84.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0731,0.0754,0.00264,0.00209,0.0029,0.0001,0.000082,0.00011,0.129,0.119,0.134,0.0051,0.0047,0.0053,25.37,25.37,25.38,0.932,0.928,0.938,0.961,0.96,0.962,0.895,0.893,0.9,18.79,17.4,19.42,18.06,16.71,18.68,0,0,0,0,0,0,0.1,0,0.031,0.39,0.61,0.39,37.9
1575237600000,2019,12,2019,3,9,7,0.0897,0.0357,0.0541,3320.34,21.71,21.71,19.76,1,1,1,148.4,136,157.9,89.39,77,59,59,59,0,0,0,0.399,0.374,0.434,89.39,77,98.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0744,0.0821,0.00335,0.0023,0.00415,0.00013,0.00009,0.00016,0.145,0.123,0.162,0.0057,0.0048,0.0064,25.36,25.35,25.38,0.923,0.912,0.938,0.964,0.96,0.968,0.89,0.883,0.9,20.49,17.97,22.42,19.76,17.25,21.71,0,0,0,0,0,0,0.11,0,0.0356,0.4,0.6,0.4,37
1575842400000,2019,12,2019,3,10,7,0.0942,0.0357,0.0585,3574.39,21.88,21.88,21.28,1,1,1,155.8,154.1,158.7,96.77,95.05,59,59,59,0,0,0,0.379,0.372,0.383,96.77,95.05,99.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0807,0.0824,0.00398,0.00383,0.00422,0.00016,0.00015,0.00017,0.158,0.155,0.164,0.0062,0.0061,0.0064,25.35,25.35,25.35,0.914,0.911,0.916,0.967,0.967,0.969,0.884,0.882,0.885,22,21.65,22.59,21.28,20.92,21.88,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
1576447200000,2019,12,2019,3,11,7,0.0969,0.0357,0.0612,3737.34,23.52,23.52,22.25,1,1,1,160.2,156.8,165.5,101.2,97.79,59,59,59,0,0,0,0.368,0.356,0.376,101.2,97.79,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0817,0.0848,0.00435,0.00406,0.00481,0.00017,0.00016,0.00019,0.166,0.16,0.176,0.0065,0.0063,0.0069,25.35,25.35,25.36,0.912,0.911,0.915,0.969,0.968,0.97,0.884,0.882,0.888,22.96,22.2,24.25,22.25,21.49,23.52,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.6
1577052000000,2019,12,2019,3,12,7,0.102,0.0357,0.0666,4094.78,27.29,27.29,24.37,1,1,1,169.1,162.5,181.1,110.1,103.5,59,59,59,0,0,0,0.35,0.326,0.363,110.1,103.5,122.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0837,0.0903,0.0051,0.00455,0.00613,0.0002,0.00018,0.00024,0.182,0.171,0.204,0.0071,0.0067,0.008,25.36,25.35,25.36,0.918,0.913,0.926,0.97,0.97,0.97,0.89,0.886,0.899,25.13,23.51,28.14,24.37,22.81,27.29,0,0,0,0,0,0,0.135,0,0.0354,0.35,0.65,0.35,40.1
1577656800000,2019,12,2019,3,13,7,0.118,0.0417,0.0759,4722.1,29.87,29.87,28.11,1,1,1,194.5,184.1,206,125.5,117.7,69,59,73,0,0,0,0.354,0.318,0.383,125.5,117.7,133,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0905,0.0959,0.00642,0.00575,0.00706,0.00025,0.00022,0.00028,0.211,0.198,0.225,0.0083,0.0077,0.0088,25.37,25.34,25.39,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.98,27.05,30.79,28.11,26.24,29.87,0,0,0,0,0,0,0.156,0,0.0421,0.35,0.64,0.36,40
1578261600000,2020,1,2019,4,14,7,0.131,0.0442,0.0865,5405.71,34.19,34.19,32.18,1,1,1,216.1,208.5,224.9,143.1,135.5,73,73,73,0,0,0,0.338,0.325,0.35,143.1,135.5,151.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0994,0.0968,0.103,0.00791,0.00726,0.00866,0.00031,0.00028,0.00034,0.243,0.229,0.259,0.0095,0.009,0.01,25.26,25.19,25.32,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.17,31.37,35.25,32.18,30.43,34.19,0,0,0,0,0,0,0.179,0,0.0445,0.34,0.66,0.34,41.3
1578866400000,2020,1,2019,4,15,7,0.145,0.0442,0.101,6336.83,40.85,40.85,37.72,1,1,1,239.8,227.9,252.5,166.8,154.9,73,73,73,0,0,0,0.305,0.289,0.32,166.8,154.9,179.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.112,0.00993,0.00891,0.011,0.00039,0.00035,0.00044,0.285,0.264,0.308,0.011,0.01,0.012,25.08,24.98,25.17,0.944,0.94,0.948,0.974,0.97,0.98,0.919,0.912,0.929,38.73,35.95,41.7,37.72,34.87,40.85,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.7
1579471200000,2020,1,2019,4,16,7,0.169,0.0442,0.125,7820.48,50.43,50.43,46.55,2,1,1.1428571428571428,280.1,257.7,304.2,207.1,184.7,73,73,73,0,0,0,0.261,0.24,0.283,207.1,184.7,231.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.114,0.131,0.0134,0.0114,0.0154,0.00053,0.00045,0.00061,0.335,0.244,0.381,0.013,0.0097,0.015,24.84,24.74,24.95,0.95,0.923,0.958,0.979,0.97,0.98,0.93,0.896,0.939,44.22,25.99,51.28,42.95,25.21,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.3
1580076000000,2020,1,2019,4,17,7,0.213,0.0462,0.167,10100,68.04,68.04,60.12,2,2,2,352.1,314.3,398,275.6,241.3,76.43,73,85,0,0,0,0.217,0.2,0.232,275.6,241.3,313,990,990,990,965.2,965,965.4,24.8,24.6,25,0.147,0.134,0.16,0.0296,0.0163,0.0467,0.0012,0.00065,0.0019,0.305,0.256,0.361,0.012,0.01,0.015,24.54,24.25,24.77,0.935,0.926,0.942,0.97,0.97,0.97,0.907,0.899,0.914,30.99,27.16,35.07,30.06,26.34,34.02,0,0,0,0,0,0,0.334,0,0.046,0.22,0.78,0.22,47.4
1580680800000,2020,2,2019,5,18,7,0.279,0.0514,0.227,13728.1,92.74,92.74,81.71,2,2,2,460.6,412.4,513.1,375.6,327.4,85,85,85,0,0,0,0.186,0.166,0.206,375.6,327.4,428.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.183,0.166,0.201,0.0763,0.0536,0.101,0.0031,0.0022,0.0042,0.455,0.383,0.534,0.019,0.016,0.022,23.87,23.56,24.16,0.951,0.945,0.957,0.977,0.97,0.98,0.929,0.916,0.938,41.81,36.65,47.31,40.86,35.55,46.37,0,0,0,0,0,0,0.454,0,0.052,0.18,0.81,0.19,49.2
1581285600000,2020,2,2019,5,19,7,0.37,0.0514,0.319,18463.4,129.2,129.2,109.9,3,2,2.7142857142857144,612.1,534.1,710.2,527.1,449.1,85,85,85,0,0,0,0.14,0.12,0.159,527.1,449.1,625.2,990,990,990,966.3,966,966.7,23.7,23.3,24,0.25,0.209,0.305,0.156,0.111,0.219,0.0066,0.0046,0.0094,0.615,0.527,0.748,0.026,0.022,0.032,23.05,22.51,23.43,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.57,35.49,51.45,41.22,34.43,48.2,0,0,0,0,0,0,0.611,0,0.051,0.14,0.86,0.14,49.9
1581890400000,2020,2,2019,5,20,7,0.544,0.0566,0.487,26498.2,182.5,182.5,157.7,4,3,3.5714285714285716,899,751,1068,805.4,666,93.57,85,105,0,0,0,0.104,0.0953,0.113,805.4,666,963.1,990,990,990,967.5,966.9,968.1,22.5,21.9,23.1,0.438,0.328,0.58,0.325,0.246,0.405,0.014,0.011,0.019,1.01,0.816,1.25,0.045,0.035,0.057,21.5,20.63,22.28,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.66,40.67,51.02,44.47,39.75,48.2,0,0,0,0,0,0,0.876,0,0.057,0.1,0.9,0.1,48.7
1582495200000,2020,2,2019,5,21,7,0.756,0.0702,0.656,32325.7,192.8,192.8,192.4,4,4,4,1250,1124,1343,1133,1019,116.1,105,183,49.14,0,117,0.0926,0.0795,0.136,1084,1019,1100,990,990,990,968.7,968.3,969,21.3,21,21.7,0.77,0.649,0.823,0.613,0.466,0.648,0.029,0.021,0.031,1.68,1.4,1.77,0.079,0.064,0.084,19.64,19.25,20.31,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.79,48.5,50.61,48.1,47.53,48.2,0,0,0,0,0,0,1.07,0,0.1,0.093,0.87,0.13,42.8
1583100000000,2020,3,2019,6,22,7,0.852,0.111,0.665,32151.1,192.8,192.8,191.4,4,4,4,1409,1358,1456,1226,1175,183,183,183,126,75,173,0.13,0.126,0.135,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.849,0.827,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.088,19.01,18.84,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.84,48.39,49.35,47.84,47.42,48.2,0,0,0,0,0,0,1.06,0,0.187,0.13,0.78,0.22,37.7
1583704800000,2020,3,2019,6,23,7,0.952,0.111,0.665,31149.5,188.8,188.8,185.4,4,4,4,1574,1478,1686,1391,1295,183,183,183,290.6,195,403,0.116,0.109,0.124,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.904,0.879,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.86,0.091,0.089,0.094,18.43,18.05,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.3,46.31,48.17,46.35,45.39,47.21,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
1584309600000,2020,3,2019,6,24,7,1.14,0.111,0.665,29338.5,179.8,179.8,174.6,4,4,4,1885,1737,2014,1702,1554,183,183,183,601.9,454,731,0.0973,0.0908,0.105,1100,1100,1100,990,990,990,970.7,970.2,971.1,19.3,18.9,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.4,16.99,17.88,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.55,43.44,45.86,43.66,42.57,44.94,0,0,0,0,0,0,0.97,0,0.475,0.097,0.58,0.42,25.7
1584914400000,2020,3,2019,6,25,7,1.32,0.111,0.665,27898.9,169.3,169.3,166.1,4,4,4,2179,2054,2310,1996,1871,183,183,183,896.1,771,1027,0.0841,0.0792,0.0891,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.28,16.9,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.37,41.52,43.18,41.52,40.66,42.32,0,0,0,0,0,0,0.923,0,0.655,0.084,0.5,0.5,21.1
1585519200000,2020,3,2019,6,26,7,1.55,0.125,0.665,26137.7,161.3,161.3,155.6,4,4,4,2565,2359,2784,2357,2176,207.3,183,217,1257,1076,1467,0.0808,0.0758,0.0872,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.66,15.13,16.16,0.944,0.942,0.945,0.976,0.973,0.979,0.921,0.916,0.925,39.86,38.43,41.2,38.9,37.37,40.32,0,0,0,0,0,0,0.864,0,0.885,0.081,0.43,0.57,16.9
1586124000000,2020,4,2019,7,27,7,1.85,0.131,0.665,23859.1,147.4,147.4,142,4,4,4,3062,2860,3234,2845,2643,217,217,217,1745,1543,1917,0.071,0.0671,0.0759,1100,1100,1100,990,990,990,973.7,973.2,974.1,16.3,15.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.07,14.95,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.914,36.59,35.49,37.93,35.5,34.43,36.85,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
1586728800000,2020,4,2019,7,28,7,2.03,0.131,0.665,22701,136.7,136.7,135.1,4,4,4,3349,3280,3405,3132,3063,217,217,217,2032,1963,2088,0.0648,0.0637,0.0662,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.71,13.97,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.83,34.5,35.22,33.78,33.46,34.17,0,0,0,0,0,0,0.751,0,1.365,0.065,0.33,0.67,11.2
1587333600000,2020,4,2019,7,29,7,2.06,0.172,0.665,22472.1,134.9,134.9,133.8,4,4,4,3409,3359,3435,3125,3064,283.9,217,295,2025,1964,2101,0.0833,0.0635,0.0878,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.7,13.64,13.8,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.47,34.32,34.76,33.44,33.3,33.72,0,0,0,0,0,0,0.743,0,1.395,0.083,0.32,0.68,10.9
1587938400000,2020,4,2019,7,30,7,1.93,0.185,0.665,23325,142.7,142.7,138.8,4,4,4,3189,3033,3330,2883,2712,306.1,295,321,1782,1612,1935,0.0962,0.0886,0.106,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.87,14.53,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.78,34.93,36.77,34.71,33.89,35.67,0,0,0,0,0,0,0.771,0,1.265,0.096,0.34,0.66,12.1
1588543200000,2020,5,2019,8,31,7,1.71,0.194,0.665,24925.9,152.6,152.6,148.4,4,4,4,2825,2670,2980,2504,2349,321,321,321,1403,1249,1559,0.114,0.108,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.66,15.41,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.16,37.12,39.17,37.09,36.01,38.16,0,0,0,0,0,0,0.824,0,1.045,0.11,0.39,0.61,14.6
1589148000000,2020,5,2019,8,32,7,1.49,0.194,0.665,26580.5,162.3,162.3,158.2,4,4,4,2470,2322,2619,2149,2001,321,321,321,1049,901,1198,0.13,0.123,0.138,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.53,16.25,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.48,39.5,41.45,39.55,38.51,40.58,0,0,0,0,0,0,0.879,0,0.825,0.13,0.45,0.55,17.8
1589752800000,2020,5,2019,8,33,7,1.27,0.179,0.665,28224.9,172.7,172.7,168,4,4,4,2107,1940,2281,1812,1664,295.3,276,321,711.9,564,860,0.14,0.131,0.148,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.35,17.22,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.86,41.71,44.06,42,40.87,43.18,0,0,0,0,0,0,0.933,0,0.605,0.14,0.52,0.48,22.2
1590357600000,2020,5,2019,8,34,7,1.07,0.167,0.665,30036.9,183,183,178.8,4,4,4,1764,1643,1895,1488,1367,276,276,276,388,267,519,0.157,0.146,0.168,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.79,17.37,18.19,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.61,44.46,46.68,44.7,43.57,45.74,0,0,0,0,0,0,0.993,0,0.405,0.16,0.62,0.38,28.1
1590962400000,2020,6,2019,9,35,7,0.911,0.127,0.665,31545.3,191.2,191.2,187.8,4,4,4,1507,1416,1607,1297,1206,210,210,210,196.7,106,297,0.14,0.131,0.148,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.891,0.855,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.65,18.31,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.9,46.98,48.77,46.94,46.04,47.79,0,0,0,0,0,0,1.04,0,0.246,0.14,0.73,0.27,34.6
1591567200000,2020,6,2019,9,36,7,0.755,0.127,0.619,31170.7,192.8,192.8,185.5,4,4,4,1249,1127,1388,1039,916.9,210,210,210,15,0,78,0.169,0.151,0.186,1024,916.9,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.709,0.565,0.844,0.512,0.383,0.648,0.024,0.018,0.031,1.5,1.2,1.79,0.071,0.055,0.086,19.81,19.09,20.5,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.38,44.02,49.54,46.38,43.14,48.2,0,0,0,0,0,0,1.03,0,0.136,0.17,0.82,0.18,41.3
1592172000000,2020,6,2019,9,37,7,0.619,0.127,0.492,25933.5,168.1,168.1,154.4,4,3,3.5714285714285716,1023,955.6,1097,813.4,745.6,210,210,210,0,0,0,0.206,0.191,0.22,813.4,745.6,887.2,990,990,990,968,967.7,968.2,22,21.8,22.3,0.47,0.408,0.538,0.333,0.299,0.368,0.015,0.013,0.017,1.06,0.985,1.15,0.048,0.044,0.053,20.98,20.65,21.29,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.37,39.86,51.92,43.76,38.9,48.2,0,0,0,0,0,0,0.858,0,0.127,0.21,0.79,0.21,41.9
1592776800000,2020,6,2019,9,38,7,0.54,0.127,0.413,22827.2,143.4,143.4,135.9,3,3,3,892.7,848.3,939.1,682.7,638.3,210,210,210,0,0,0,0.236,0.224,0.248,682.7,638.3,729.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.36,0.333,0.393,0.257,0.227,0.288,0.011,0.01,0.013,0.867,0.79,0.952,0.038,0.035,0.043,21.66,21.39,21.92,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.22,43.69,48.78,45.29,42.82,47.8,0,0,0,0,0,0,0.755,0,0.127,0.24,0.76,0.24,42.3
1593381600000,2020,6,2019,9,39,7,0.486,0.117,0.369,20819.2,126.4,126.4,123.9,3,3,3,803,776.3,834.7,610.2,590.3,192.9,186,210,0,0,0,0.24,0.23,0.256,610.2,590.3,624.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.314,0.301,0.325,0.209,0.195,0.218,0.0091,0.0085,0.0096,0.739,0.705,0.767,0.032,0.031,0.034,22.15,21.99,22.29,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.17,41.01,43.01,41.31,40.12,42.15,0,0,0,0,0,0,0.688,0,0.117,0.24,0.76,0.24,42.8
1593986400000,2020,7,2019,10,40,7,0.445,0.12,0.326,18388.1,119.1,119.1,109.5,3,2,2.7142857142857144,736.2,701.8,770.1,538.5,474.8,197.7,186,227,0,0,0,0.27,0.242,0.323,538.5,474.8,584.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.274,0.242,0.298,0.162,0.123,0.191,0.007,0.0053,0.0083,0.651,0.618,0.694,0.028,0.027,0.03,22.5,22.33,22.67,0.953,0.95,0.957,0.976,0.971,0.98,0.93,0.922,0.938,42.59,37.77,51.51,41.07,36.69,48.2,0,0,0,0,0,0,0.608,0,0.119,0.27,0.73,0.27,41.3
1594591200000,2020,7,2019,10,41,7,0.4,0.137,0.263,15332.4,96.4,96.4,91.26,2,2,2,661.1,632,691.6,434.1,405,227,227,227,0,0,0,0.344,0.328,0.359,434.1,405,464.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.22,0.207,0.236,0.104,0.0902,0.118,0.0044,0.0038,0.0051,0.559,0.513,0.61,0.024,0.022,0.026,22.9,22.72,23.06,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.62,43.74,49.55,45.63,42.86,48.2,0,0,0,0,0,0,0.507,0,0.137,0.34,0.66,0.34,38.3
1595196000000,2020,7,2019,10,42,7,0.361,0.137,0.224,13181.6,83.93,83.93,78.46,2,2,2,597.6,572.7,623,370.6,345.7,227,227,227,0,0,0,0.38,0.364,0.396,370.6,345.7,396,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.186,0.204,0.0739,0.0622,0.0859,0.0031,0.0026,0.0036,0.461,0.424,0.499,0.019,0.018,0.021,23.25,23.11,23.4,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,40.19,37.6,42.82,39.23,36.5,41.96,0,0,0,0,0,0,0.436,0,0.137,0.38,0.62,0.38,36.5
1595800800000,2020,7,2019,10,43,7,0.328,0.13,0.198,11684.5,73.38,73.38,69.55,2,2,2,542.9,519.9,564.8,328.2,308.8,214.7,184,227,0,0,0,0.395,0.348,0.424,328.2,308.8,344.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.173,0.183,0.0539,0.0447,0.0616,0.0023,0.0019,0.0026,0.397,0.368,0.419,0.017,0.015,0.017,23.56,23.45,23.65,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.84,33.7,37.78,34.78,32.69,36.69,0,0,0,0,0,0,0.386,0,0.13,0.4,0.6,0.4,35.6
1596405600000,2020,8,2019,11,44,7,0.297,0.111,0.185,10993.5,69.9,69.9,65.44,2,2,2,490.5,469.3,512,306.5,285.3,184,184,184,0,0,0,0.375,0.359,0.392,306.5,285.3,328,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.161,0.176,0.0437,0.0337,0.0538,0.0018,0.0014,0.0022,0.362,0.33,0.394,0.015,0.014,0.016,23.83,23.7,23.96,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,33.73,31.43,36.03,32.72,30.49,34.95,0,0,0,0,0,0,0.364,0,0.112,0.37,0.62,0.38,37
1597010400000,2020,8,2019,11,45,7,0.269,0.111,0.158,9371.12,59.76,59.76,55.78,2,2,2,444.9,426.9,463.6,260.9,242.9,184,184,184,0,0,0,0.414,0.397,0.431,260.9,242.9,279.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.146,0.159,0.0226,0.0164,0.031,0.00093,0.00067,0.0013,0.294,0.269,0.321,0.012,0.011,0.013,24.1,23.99,24.21,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.908,28.75,26.75,30.8,27.89,25.95,29.88,0,0,0,0,0,0,0.31,0,0.111,0.41,0.59,0.41,34.8
1597615200000,2020,8,2019,11,46,7,0.246,0.111,0.135,8095.58,50.87,50.87,48.19,2,1,1.1428571428571428,406.8,391.7,422.3,222.8,207.7,184,184,184,0,0,0,0.453,0.436,0.47,222.8,207.7,238.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.145,0.0147,0.0134,0.016,0.0006,0.00054,0.00065,0.374,0.264,0.416,0.015,0.011,0.017,24.2,24.11,24.27,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.6,26.22,52.73,44.55,25.43,48.2,0,0,0,0,0,0,0.268,0,0.111,0.45,0.55,0.45,32.9
1598220000000,2020,8,2019,11,47,7,0.226,0.111,0.115,7110.81,45.31,45.31,42.33,1,1,1,373.8,361.3,387,189.8,177.3,184,184,184,0,0,0,0.492,0.475,0.509,189.8,177.3,203,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.123,0.132,0.0119,0.0108,0.013,0.00048,0.00044,0.00053,0.338,0.316,0.362,0.014,0.013,0.015,24.39,24.3,24.48,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.22,40.37,46.23,42.33,39.43,45.31,0,0,0,0,0,0,0.235,0,0.111,0.49,0.51,0.49,31.5
1598824800000,2020,8,2019,11,48,7,0.207,0.0874,0.12,7475.67,48.2,48.2,44.5,1,1,1,342.6,327.7,357.2,198.1,173.2,144.6,138,184,0,0,0,0.422,0.391,0.515,198.1,173.2,215.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.132,0.0126,0.0105,0.014,0.00051,0.00042,0.00057,0.349,0.309,0.379,0.014,0.012,0.015,24.54,24.46,24.63,0.954,0.947,0.957,0.979,0.975,0.98,0.934,0.923,0.938,45.47,39.43,49.39,44.5,38.43,48.2,0,0,0,0,0,0,0.247,0,0.087,0.42,0.58,0.42,36.1
1599429600000,2020,9,2019,12,49,7,0.188,0.0783,0.11,6859.67,42.66,42.66,40.83,1,1,1,310.7,298.4,323,181.2,172.7,129.4,118,138,0,0,0,0.416,0.385,0.444,181.2,172.7,188.6,990,990,990,965,964.9,965,25,25,25.1,0.119,0.117,0.122,0.0112,0.0104,0.0118,0.00045,0.00042,0.00047,0.317,0.303,0.329,0.013,0.012,0.013,24.73,24.66,24.79,0.949,0.947,0.951,0.979,0.975,0.98,0.929,0.923,0.932,41.72,39.67,43.54,40.83,38.69,42.66,0,0,0,0,0,0,0.227,0,0.078,0.42,0.59,0.41,36.5
1600034400000,2020,9,2019,12,50,7,0.172,0.0714,0.101,6286.76,39.88,39.88,37.42,1,1,1,284.9,275.7,294.9,166.9,157.7,118,118,118,0,0,0,0.414,0.4,0.428,166.9,157.7,176.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00994,0.00916,0.0108,0.00039,0.00036,0.00043,0.29,0.273,0.308,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.45,36.31,40.79,37.42,35.22,39.88,0,0,0,0,0,0,0.208,0,0.071,0.42,0.59,0.41,36.6
1600639200000,2020,9,2019,12,51,7,0.159,0.0714,0.0881,5455.3,34.53,34.53,32.47,1,1,1,263.7,254.7,272.7,145.7,136.7,118,118,118,0,0,0,0.448,0.433,0.463,145.7,136.7,154.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.108,0.00813,0.00737,0.0089,0.00032,0.00029,0.00035,0.252,0.236,0.268,0.01,0.0093,0.011,24.99,24.94,25.05,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.48,31.34,35.6,32.47,30.4,34.53,0,0,0,0,0,0,0.18,0,0.0709,0.45,0.55,0.45,34.3
1601244000000,2020,9,2019,12,52,7,0.148,0.0641,0.0844,5230.21,33.08,33.08,31.13,1,1,1,245.5,239.6,252.2,139.5,129.3,106,97,118,0,0,0,0.431,0.396,0.477,139.5,129.3,147.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0988,0.104,0.00761,0.00674,0.00832,0.0003,0.00027,0.00033,0.24,0.223,0.254,0.0095,0.0088,0.01,25.09,25.06,25.12,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.1,29.61,34.11,31.13,28.72,33.08,0,0,0,0,0,0,0.173,0,0.0636,0.43,0.57,0.43,35.3
1601848800000,2020,10,2020,1,1,7,0.14,0.0587,0.0816,5065.87,31.46,31.46,30.15,1,1,1,232,226.2,237.7,135,129.2,97,97,97,0,0,0,0.418,0.408,0.429,135,129.2,140.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.097,0.101,0.00722,0.00674,0.00771,0.00028,0.00026,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.18,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.09,29.74,32.43,30.15,28.85,31.46,0,0,0,0,0,0,0.168,0,0.0584,0.42,0.58,0.42,36.2
1602453600000,2020,10,2020,1,2,7,0.133,0.0587,0.0746,4620.3,28.41,28.41,27.5,1,1,1,220.4,216.1,224.3,123.4,119.1,97,97,97,0,0,0,0.44,0.432,0.449,123.4,119.1,127.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0935,0.0963,0.00624,0.00588,0.00657,0.00024,0.00023,0.00026,0.21,0.203,0.217,0.0083,0.0079,0.0085,25.27,25.24,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.35,27.32,29.29,27.5,26.5,28.41,0,0,0,0,0,0,0.153,0,0.0584,0.44,0.56,0.44,34.7
1603058400000,2020,10,2020,1,3,7,0.126,0.0587,0.0674,3590.51,26.06,26.06,21.37,1,1,1,208.5,202.7,214.2,111.5,105.7,97,97,97,0,0,0,0.465,0.453,0.478,111.5,105.7,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0887,0.0928,0.00522,0.00474,0.00571,0.0002,0.00019,0.00022,0.189,0.179,0.199,0.0074,0.007,0.0078,25.36,25.32,25.4,0.788,0,0.923,0.831,0,0.97,0.765,0,0.895,22.03,0,26.86,21.37,0,26.06,0,1,0,0,0.143,0,0.119,0.143,0.0586,0.47,0.53,0.47,28.5
1603663200000,2020,10,2020,1,4,7,0.119,0.0561,0.0631,685.094,28.55,28.55,4.078,1,1,1,197.1,194.3,200.8,104.4,97.52,92.71,67,97,0,0,0,0.47,0.345,0.499,104.4,97.52,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0858,0.0928,0.00462,0.00404,0.00657,0.00018,0.00016,0.00026,0.176,0.164,0.214,0.0069,0.0064,0.0083,25.42,25.37,25.43,0.133,0,0.929,0.139,0,0.97,0.129,0,0.901,4.204,0,29.43,4.078,0,28.55,0,6,0,0,0.857,0,0.0227,0.857,0.0559,0.47,0.53,0.47,5.76
1604268000000,2020,11,2020,2,5,7,0.12,0.0405,0.0795,4959.22,30.72,30.72,29.52,1,1,1,198.4,193.4,203.5,131.4,126.4,67,67,67,0,0,0,0.338,0.329,0.346,131.4,126.4,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0925,0.0961,0.00692,0.0065,0.00736,0.00027,0.00025,0.00029,0.221,0.212,0.23,0.0086,0.0083,0.009,25.37,25.35,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.43,29.23,31.67,29.52,28.35,30.72,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.3
1604872800000,2020,11,2020,2,6,7,0.125,0.0405,0.0849,5310.25,33.48,33.48,31.61,1,1,1,207.4,200,215.6,140.4,133,67,67,67,0,0,0,0.323,0.311,0.335,140.4,133,148.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0948,0.1,0.00768,0.00705,0.00838,0.0003,0.00028,0.00033,0.237,0.224,0.252,0.0093,0.0087,0.0099,25.32,25.25,25.38,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.59,30.83,34.52,31.61,29.91,33.48,0,0,0,0,0,0,0.176,0,0.0401,0.32,0.68,0.32,42.5
1605477600000,2020,11,2020,2,7,7,0.133,0.0405,0.0929,5816.31,35.35,35.35,34.62,1,1,1,220.6,215.8,223.8,153.6,148.8,67,67,67,0,0,0,0.304,0.299,0.31,153.6,148.8,156.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.0088,0.0084,0.00908,0.00035,0.00033,0.00036,0.261,0.252,0.266,0.01,0.0099,0.01,25.22,25.19,25.25,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.69,34.58,36.44,34.62,33.55,35.35,0,0,0,0,0,0,0.192,0,0.0401,0.3,0.7,0.3,43.7
1606082400000,2020,11,2020,2,8,7,0.138,0.0405,0.098,6143.67,37.57,37.57,36.57,1,1,1,229,225.4,233.1,162,158.4,67,67,67,0,0,0,0.293,0.287,0.297,162,158.4,166.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00952,0.00922,0.00987,0.00037,0.00036,0.00039,0.276,0.269,0.283,0.011,0.011,0.011,25.15,25.12,25.18,0.943,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.918,37.66,36.82,38.61,36.57,35.72,37.57,0,0,0,0,0,0,0.203,0,0.04,0.29,0.71,0.29,44.5
1606687200000,2020,11,2020,2,9,7,0.145,0.0457,0.0992,6219.4,38.86,38.86,37.02,1,1,1,239.6,231.7,248.7,164.1,155,75.57,67,77,0,0,0,0.315,0.289,0.332,164.1,155,171.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.11,0.0097,0.00892,0.0103,0.00038,0.00035,0.00041,0.281,0.265,0.294,0.011,0.01,0.012,25.08,25.01,25.14,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.923,38.07,35.94,39.83,37.02,34.86,38.86,0,0,0,0,0,0,0.206,0,0.0458,0.32,0.68,0.32,42.9
1607292000000,2020,12,2020,3,10,7,0.157,0.0419,0.116,7314.07,47.79,47.79,43.54,1,1,1,260.3,252.2,268.1,191,175.2,69.29,59,77,0,0,0,0.267,0.22,0.305,191,175.2,209.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.111,0.121,0.012,0.0106,0.0135,0.00047,0.00042,0.00054,0.328,0.301,0.359,0.013,0.012,0.014,24.93,24.87,24.99,0.951,0.947,0.956,0.98,0.977,0.98,0.932,0.926,0.937,44.44,40.66,48.76,43.54,39.75,47.79,0,0,0,0,0,0,0.242,0,0.041,0.27,0.74,0.26,46.6
1607896800000,2020,12,2020,3,11,7,0.172,0.0357,0.137,8345.19,52.16,52.16,49.67,2,1,1.5714285714285714,284.9,271.6,297.3,225.9,212.6,59,59,59,0,0,0,0.207,0.198,0.217,225.9,212.6,238.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.131,0.015,0.0138,0.016,0.00059,0.00055,0.00064,0.3,0.238,0.383,0.012,0.0095,0.015,24.86,24.79,24.92,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.94,36.71,25.59,51.86,35.17,24.82,48.2,0,0,0,0,0,0,0.276,0,0.035,0.21,0.8,0.2,48.5
1608501600000,2020,12,2020,3,12,7,0.197,0.0357,0.161,9782.94,64.07,64.07,58.23,2,2,2,324.9,301.4,351.8,265.9,242.4,59,59,59,0,0,0,0.182,0.168,0.196,265.9,242.4,292.8,990,990,990,965,964.9,965.2,25,24.8,25.1,0.141,0.133,0.15,0.025,0.0164,0.0372,0.001,0.00065,0.0015,0.288,0.255,0.328,0.012,0.01,0.013,24.69,24.51,24.84,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.899,0.91,30.02,27.36,33.03,29.12,26.54,32.03,0,0,0,0,0,0,0.324,0,0.036,0.18,0.82,0.18,49.7
1609106400000,2020,12,2020,3,13,7,0.238,0.0393,0.199,12074.7,78.02,78.02,71.87,2,2,2,394.3,363,430.2,329.3,304,65,59,73,0,0,0,0.164,0.15,0.18,329.3,304,357.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.164,0.154,0.175,0.0544,0.0425,0.0676,0.0022,0.0017,0.0028,0.383,0.345,0.426,0.016,0.014,0.017,24.25,24.04,24.44,0.945,0.941,0.949,0.971,0.97,0.976,0.918,0.913,0.926,36.99,34.27,39.97,35.94,33.24,39.01,0,0,0,0,0,0,0.399,0,0.039,0.17,0.84,0.16,50.7
1609711200000,2021,1,2020,4,14,7,0.29,0.0442,0.246,14860.8,95.78,95.78,88.46,2,2,2,479.1,444.2,515.3,406.1,371.2,73,73,73,0,0,0,0.153,0.142,0.164,406.1,371.2,442.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.18,0.205,0.0907,0.0742,0.108,0.0037,0.003,0.0045,0.499,0.447,0.554,0.021,0.018,0.023,23.74,23.53,23.95,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.14,41.47,48.87,44.23,40.61,47.89,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.2
1610316000000,2021,1,2020,4,15,7,0.344,0.055,0.289,16794.9,107.8,107.8,99.97,3,2,2.4285714285714284,568.9,527.6,608.5,477.9,436.6,91,91,91,0,0,0,0.16,0.15,0.172,477.9,436.6,517.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.224,0.205,0.245,0.125,0.105,0.147,0.0053,0.0044,0.0062,0.565,0.528,0.614,0.024,0.022,0.026,23.28,23.1,23.48,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.17,35.45,52.14,42.45,34.39,48.2,0,0,0,0,0,0,0.555,0,0.055,0.16,0.84,0.16,48.8
1610920800000,2021,1,2020,4,16,7,0.412,0.055,0.357,20545.7,134.3,134.3,122.3,3,3,3,681.2,624.1,745.5,590.2,533.1,91,91,91,0,0,0,0.134,0.122,0.146,590.2,533.1,654.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.286,0.254,0.323,0.195,0.157,0.238,0.0084,0.0067,0.01,0.69,0.593,0.798,0.03,0.025,0.035,22.69,22.32,23.01,0.953,0.949,0.956,0.977,0.972,0.98,0.932,0.923,0.937,41.7,38.07,45.68,40.77,37,44.76,0,0,0,0,0,0,0.679,0,0.055,0.13,0.87,0.13,49.9
1611525600000,2021,1,2020,4,17,7,0.508,0.055,0.453,24828.1,162.3,162.3,147.8,4,3,3.2857142857142856,840.4,770.4,918.5,749.4,679.4,91,91,91,0,0,0,0.109,0.0991,0.118,749.4,679.4,827.5,990,990,990,967.3,967,967.6,22.7,22.4,23,0.386,0.337,0.452,0.298,0.255,0.34,0.013,0.011,0.015,0.937,0.84,1.01,0.041,0.036,0.045,21.8,21.41,22.18,0.956,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,47.12,40.47,52.21,45.45,39.54,48.2,0,0,0,0,0,0,0.821,0,0.055,0.11,0.89,0.11,48.9
1612130400000,2021,2,2020,5,18,7,0.61,0.0829,0.527,28158.4,178.4,178.4,167.6,4,4,4,1009,939.1,1079,871.7,802.1,137,137,137,0,0,0,0.136,0.127,0.146,871.7,802.1,941.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.503,0.44,0.567,0.361,0.327,0.395,0.016,0.015,0.018,1.1,0.98,1.22,0.05,0.044,0.056,20.99,20.63,21.36,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.79,40.05,45.51,41.9,39.1,44.6,0,0,0,0,0,0,0.931,0,0.083,0.14,0.86,0.14,46.2
1612735200000,2021,2,2020,5,19,7,0.72,0.0915,0.626,31759.6,192.8,192.8,189,4,4,4,1190,1103,1289,1039,965.6,151.3,137,162,3.857,0,27,0.127,0.118,0.136,1035,965.6,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.695,0.589,0.804,0.514,0.406,0.648,0.024,0.019,0.031,1.49,1.26,1.75,0.07,0.058,0.083,20.01,19.44,20.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.45,46.4,50,47.26,45.48,48.2,0,0,0,0,0,0,1.05,0,0.094,0.13,0.87,0.13,44.1
1613340000000,2021,2,2020,5,20,7,0.894,0.098,0.665,31700.6,192.8,192.8,188.7,4,4,4,1479,1340,1610,1317,1178,162,162,162,216.7,78,348,0.11,0.101,0.121,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.875,0.825,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.089,0.084,0.092,18.76,18.3,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,46.98,49.51,47.17,46.04,48.2,0,0,0,0,0,0,1.05,0,0.229,0.11,0.74,0.26,35.5
1613944800000,2021,2,2020,5,21,7,1.09,0.098,0.665,29812,182.7,182.7,177.5,4,4,4,1804,1653,1947,1642,1491,162,162,162,541.7,391,685,0.0901,0.0832,0.098,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.67,17.2,18.16,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.27,44,46.61,44.36,43.12,45.67,0,0,0,0,0,0,0.986,0,0.425,0.09,0.61,0.39,27.4
1614549600000,2021,3,2020,6,22,7,1.2,0.145,0.665,28758.8,171.9,171.9,171.2,4,4,4,1984,1965,1997,1745,1726,239,239,239,645.6,626,658,0.121,0.12,0.122,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.08,17.04,17.14,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.67,43.56,43.84,42.8,42.69,42.97,0,0,0,0,0,0,0.951,0,0.535,0.12,0.55,0.45,24
1615154400000,2021,3,2020,6,23,7,1.16,0.125,0.665,29116.2,174.4,174.4,173.3,4,4,4,1923,1891,1954,1716,1694,207,183,239,615.6,594,640,0.108,0.0952,0.124,1100,1100,1100,990,990,990,970.8,970.7,971,19.2,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.28,17.17,17.38,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.21,43.93,44.49,43.33,43.06,43.6,0,0,0,0,0,0,0.963,0,0.495,0.11,0.57,0.43,25.1
1615759200000,2021,3,2020,6,24,7,1.11,0.111,0.665,29578.7,177.1,177.1,176.1,4,4,4,1842,1811,1874,1659,1628,183,183,183,559.4,528,591,0.0993,0.0977,0.101,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.53,17.43,17.63,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.91,44.64,45.19,44.02,43.75,44.28,0,0,0,0,0,0,0.978,0,0.445,0.1,0.6,0.4,26.6
1616364000000,2021,3,2020,6,25,7,1.1,0.111,0.665,29701.1,177.4,177.4,176.8,4,4,4,1821,1805,1856,1638,1622,183,183,183,538.3,522,573,0.1,0.0986,0.101,1100,1100,1100,990,990,990,970.5,970.5,970.6,19.5,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.6,17.49,17.66,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.1,44.79,45.25,44.2,43.9,44.34,0,0,0,0,0,0,0.982,0,0.435,0.1,0.6,0.4,27
1616968800000,2021,3,2020,6,26,7,1.19,0.0986,0.665,28876.8,174.8,174.8,171.9,4,4,4,1967,1881,2050,1804,1698,163,148,183,703.6,598,802,0.0832,0.0722,0.0973,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.9,17.41,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.85,43.21,44.58,42.97,42.34,43.69,0,0,0,0,0,0,0.955,0,0.525,0.083,0.56,0.44,24.3
1617573600000,2021,4,2020,7,27,7,1.32,0.0895,0.665,27874.5,168.5,168.5,165.9,4,4,4,2185,2083,2288,2037,1935,148,148,148,937.4,835,1040,0.0678,0.0647,0.0711,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.33,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.33,41.66,43,41.48,40.81,42.14,0,0,0,0,0,0,0.922,0,0.655,0.068,0.5,0.5,21.1
1618178400000,2021,4,2020,7,28,7,1.44,0.0895,0.665,26993.5,162.5,162.5,160.7,4,4,4,2381,2314,2435,2233,2166,148,148,148,1133,1066,1187,0.0622,0.0608,0.064,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,15.98,16.27,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.06,40.71,41.49,40.17,39.8,40.63,0,0,0,0,0,0,0.893,0,0.775,0.062,0.46,0.54,18.7
1618783200000,2021,4,2020,7,29,7,1.47,0.119,0.665,26759.9,160.4,160.4,159.3,4,4,4,2432,2393,2450,2234,2176,197.3,148,217,1134,1076,1202,0.0812,0.0604,0.0907,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.94,16.08,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.73,40.61,40.98,39.82,39.69,40.09,0,0,0,0,0,0,0.885,0,0.805,0.081,0.45,0.55,18.2
