date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,195,0.91,5,Dry,29,5,4,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
1993-01-02,1992,4,14,2,198.01,0.9,5,Dry,29,5,4,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
1993-01-03,1992,4,14,3,202.11,0.9,5,Dry,29,5,4,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
1993-01-04,1992,4,14,4,206.76,0.89,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
1993-01-05,1992,4,14,5,211.96,0.88,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1993-01-06,1992,4,14,6,217.15,0.86,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1993-01-07,1992,4,15,7,220.16,0.85,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00982,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
1993-01-08,1992,4,15,8,221.53,0.85,5,Dry,29,5,4,2,33,73,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
1993-01-09,1992,4,15,9,226.17,0.84,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,828
1993-01-10,1992,4,15,10,230.82,0.83,5,Dry,29,5,4,2,33,73,0.32,157.8,0.68,157.8,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00916,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
1993-01-11,1992,4,15,11,234.38,0.82,5,Dry,29,5,4,2,33,73,0.31,161.4,0.69,161.4,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00947,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
1993-01-12,1992,4,15,12,236.84,0.81,5,Dry,29,5,4,2,33,73,0.31,163.8,0.69,163.8,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00968,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,37,37,887
1993-01-13,1992,4,15,13,240.39,0.8,5,Dry,29,5,4,2,33,73,0.3,167.4,0.7,167.4,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
1993-01-14,1992,4,16,14,246.14,0.79,5,Dry,29,5,4,2,33,73,0.3,173.1,0.7,173.1,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,942
1993-01-15,1992,4,16,15,250.24,0.77,5,Dry,29,5,4,2,33,73,0.29,177.2,0.71,177.2,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000428,0.122,0.00483,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
1993-01-16,1992,4,16,16,252.7,0.77,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
1993-01-17,1992,4,16,17,256.8,0.75,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
1993-01-18,1992,4,16,18,260.9,0.74,5,Dry,29,5,4,2,33,73,0.28,187.9,0.72,187.9,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1993-01-19,1992,4,16,19,266.64,0.73,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1993-01-20,1992,4,16,20,276.21,0.71,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
1993-01-21,1992,4,17,21,284.14,0.7,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
1993-01-22,1992,4,17,22,289.89,0.69,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
1993-01-23,1992,4,17,23,296.72,0.68,5,Dry,29,5,4,2,33,73,0.25,223.7,0.75,223.7,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1993-01-24,1992,4,17,24,306.29,0.66,5,Dry,29,5,4,2,33,73,0.24,233.3,0.76,233.3,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1993-01-25,1992,4,17,25,315.86,0.65,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
1993-01-26,1992,4,17,26,325.43,0.64,5,Dry,29,5,4,2,33,73,0.22,252.4,0.78,252.4,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000727,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
1993-01-27,1992,4,17,27,334.46,0.62,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
1993-01-28,1992,4,18,28,342.39,0.62,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
1993-01-29,1992,4,18,29,349.22,0.61,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
1993-01-30,1992,4,18,30,356.6,0.6,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
1993-01-31,1992,4,18,31,363.44,0.59,5,Dry,29,5,4,2,33,73,0.2,290.4,0.8,290.4,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
1993-02-01,1992,5,18,32,373.01,0.59,5,Dry,31,6,4,3,41,85,0.23,288,0.77,288,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0349,0.00141,0.187,0.00754,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.91,32.3,31.4,62.7,1510
1993-02-02,1992,5,18,33,382.03,0.58,5,Dry,31,6,4,3,41,85,0.22,297,0.78,297,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0392,0.00159,0.194,0.00786,2,0.143,0.337,0.0137,24.4,0.94,0.97,0.911,33.3,32.3,64.7,1550
1993-02-03,1992,5,18,34,392.7,0.57,5,Dry,31,6,4,3,41,85,0.22,307.7,0.78,307.7,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0442,0.0018,0.203,0.00823,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,66.9,1610
1993-02-04,1992,5,19,35,402.81,0.56,5,Dry,31,6,4,3,41,85,0.21,317.8,0.79,317.8,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.049,0.00199,0.211,0.00859,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69.1,1660
1993-02-05,1992,5,19,36,415.67,0.55,5,Dry,31,6,4,3,41,85,0.2,330.7,0.8,330.7,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0551,0.00225,0.222,0.00904,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
1993-02-06,1992,5,19,37,429.06,0.54,5,Dry,31,6,4,3,41,85,0.2,344.1,0.8,344.1,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0614,0.00251,0.233,0.00952,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.8,1800
1993-02-07,1992,5,19,38,445.2,0.52,5,Dry,31,6,4,3,41,85,0.19,360.2,0.81,360.2,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.069,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
1993-02-08,1992,5,19,39,461.88,0.51,5,Dry,31,6,4,3,41,85,0.18,376.9,0.82,376.9,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0769,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1980
1993-02-09,1992,5,19,40,479.65,0.5,5,Dry,31,6,4,3,41,85,0.18,394.6,0.82,394.6,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
1993-02-10,1992,5,19,41,497.42,0.49,5,Dry,31,6,4,3,41,85,0.17,412.4,0.83,412.4,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.196,0.0937,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
1993-02-11,1992,5,20,42,515.74,0.48,5,Dry,31,6,4,3,41,85,0.17,430.7,0.83,430.7,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
1993-02-12,1992,5,20,43,536.25,0.46,5,Dry,31,6,4,3,41,85,0.16,451.3,0.84,451.3,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
1993-02-13,1992,5,20,44,559.49,0.45,5,Dry,31,6,4,3,41,85,0.15,474.5,0.85,474.5,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00515,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
1993-02-14,1992,5,20,45,583.83,0.43,5,Dry,31,6,4,3,41,85,0.15,498.8,0.85,498.8,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
1993-02-15,1992,5,20,46,609.26,0.42,5,Dry,31,6,4,3,41,85,0.14,524.3,0.86,524.3,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00639,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1993-02-16,1992,5,20,47,636.33,0.41,5,Dry,31,6,4,3,41,85,0.13,551.3,0.87,551.3,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00719,0.432,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
1993-02-17,1992,5,20,48,663.95,0.39,5,Dry,31,6,4,3,41,85,0.13,579,0.87,579,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00801,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
1993-02-18,1992,5,21,49,691.56,0.38,5,Dry,31,6,4,3,41,85,0.12,606.6,0.88,606.6,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.215,0.716,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
1993-02-19,1992,5,21,50,720.82,0.37,5,Dry,31,6,4,3,41,85,0.12,635.8,0.88,635.8,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00972,0.537,0.0231,3,0.229,0.765,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
1993-02-20,1992,5,21,51,750.08,0.36,5,Dry,31,6,4,3,41,85,0.11,665.1,0.89,665.1,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.815,0.0353,22.3,0.957,0.98,0.938,46.4,45.4,136,3270
1993-02-21,1992,5,21,52,770.59,0.35,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
1993-02-22,1992,5,21,53,789.56,0.34,5,Dry,31,6,4,3,41,85,0.11,704.6,0.89,704.6,0,0,0,0,-3,3,31,6,4,0,44,746,990,967.1,22.9,0.35,0.272,0.0118,0.622,0.0271,3,0.26,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.7,143,3430
1993-02-23,1992,5,21,54,814.09,0.33,5,Dry,31,6,4,3,41,85,0.1,729.1,0.9,729.1,0,0,0,0,-3,3,31,6,4,0,44,770,990,967.2,22.8,0.364,0.288,0.0126,0.652,0.0286,3,0.271,0.923,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
1993-02-24,1992,5,21,55,841.92,0.32,5,Dry,31,6,4,3,41,85,0.1,756.9,0.9,756.9,0,0,0,0,-3,3,31,6,4,0,44,798,990,967.3,22.7,0.385,0.305,0.0134,0.691,0.0304,3,0.282,0.973,0.0428,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
1993-02-25,1992,5,22,56,872.22,0.31,5,Dry,31,6,4,3,41,85,0.098,787.2,0.9,787.2,0,0,0,0,-3,3,31,6,4,0,44,828,990,967.4,22.6,0.413,0.32,0.0142,0.733,0.0324,4,0.208,0.941,0.0416,21.7,0.953,0.976,0.93,39.9,38.9,156,3730
1993-02-26,1992,5,22,57,908.99,0.3,5,Dry,31,6,4,3,41,85,0.093,824,0.91,824,0,0,0,0,-3,3,31,6,4,0,44,865,990,967.5,22.5,0.447,0.338,0.015,0.785,0.0349,4,0.221,1.01,0.0447,21.5,0.954,0.979,0.934,41.4,40.5,162,3890
1993-02-27,1992,5,22,58,947.93,0.28,5,Dry,31,6,4,3,41,85,0.09,862.9,0.91,862.9,0,0,0,0,-3,3,31,6,4,0,44,904,990,967.7,22.3,0.482,0.357,0.016,0.839,0.0376,4,0.234,1.07,0.0481,21.2,0.955,0.98,0.936,42.9,42,168,4040
1993-02-28,1992,5,22,59,988.77,0.27,5,Dry,31,6,4,3,41,85,0.086,903.8,0.91,903.8,0,0,0,0,-3,3,31,6,4,0,44,945,990,967.9,22.1,0.52,0.376,0.017,0.896,0.0405,4,0.248,1.14,0.0516,21,0.956,0.98,0.937,44.5,43.6,174,4180
1993-03-01,1992,6,22,60,1026.2,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,897.2,0.87,897.2,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1993-03-02,1992,6,22,61,1064.9,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,935.9,0.88,935.9,0,0,0,0,-6,6,41,8,7,0,73,992,990,968.1,21.9,0.563,0.392,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4270
1993-03-03,1992,6,22,62,1099.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,970.3,0.88,970.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
1993-03-04,1992,6,23,63,1134.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
1993-03-05,1992,6,23,64,1164.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.686,0.504,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1993-03-06,1992,6,23,65,1195.7,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.732,0.573,0.0267,1.3,0.0607,4,0.293,1.6,0.0744,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1993-03-07,1992,6,23,66,1221.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1092,0.89,1092,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.769,0.631,0.0295,1.4,0.0654,4,0.298,1.7,0.0793,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1993-03-08,1992,6,23,67,1247.2,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1993-03-09,1992,6,23,68,1273.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1144,0.9,1100,44,10,1,1,-5,37,51,9,8,1,104,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1993-03-10,1992,6,23,69,1300,0.22,4,Mod_Dry,41,8,7,6,67,129,0.099,1171,0.9,1100,71,16,2,2,-4,55,57,10,9,2,122,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1993-03-11,1992,6,24,70,1326.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1144,0.86,1100,44,10,1,1,-8,40,59,10,10,1,147,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-03-12,1992,6,24,71,1353.9,0.21,3,Normal,49,9,9,9,107,183,0.14,1171,0.86,1100,71,16,2,2,-7,58,65,11,11,2,165,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-03-13,1992,6,24,72,1387.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
1993-03-14,1992,6,24,73,1408.9,0.2,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-03-15,1992,6,24,74,1430.6,0.2,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1993-03-16,1992,6,24,75,1458.7,0.19,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-03-17,1992,6,24,76,1493.4,0.19,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
1993-03-18,1992,6,25,77,1528.5,0.18,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1993-03-19,1992,6,25,78,1570.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1993-03-20,1992,6,25,79,1619.3,0.17,3,Normal,49,9,9,9,107,183,0.11,1436,0.89,1100,336,51,9,10,1,265,100,18,19,10,372,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
1993-03-21,1992,6,25,80,1675.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1993-03-22,1992,6,25,81,1739.2,0.15,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-03-23,1992,6,25,82,1810.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-03-24,1992,6,25,83,1883.2,0.14,3,Normal,49,9,9,9,107,183,0.097,1700,0.9,1100,600,51,9,16,9,515,100,18,25,18,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1993-03-25,1992,6,26,84,1956.9,0.13,3,Normal,49,9,9,9,107,183,0.093,1774,0.91,1100,674,51,9,16,11,587,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-03-26,1992,6,26,85,2031.5,0.13,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1993-03-27,1992,6,26,86,2107.1,0.12,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1993-03-28,1992,6,26,87,2176.3,0.12,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1993-03-29,1992,6,26,88,2246.3,0.11,3,Normal,49,9,9,9,107,183,0.082,2063,0.92,1100,963,51,9,16,20,867,100,18,25,29,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
1993-03-30,1992,6,26,89,2294.6,0.1,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1993-03-31,1992,6,26,90,2335.7,0.1,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-04-01,1992,7,27,91,2377.1,0.097,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-04-02,1992,7,27,92,2411.1,0.095,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1993-04-03,1992,7,27,93,2445.3,0.092,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
1993-04-04,1992,7,27,94,2479.6,0.09,3,Normal,54,13,14,19,117,217,0.087,2263,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1993-04-05,1992,7,27,95,2521.8,0.087,3,Normal,54,13,14,19,117,217,0.086,2305,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
1993-04-06,1992,7,27,96,2564.2,0.084,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
1993-04-07,1992,7,27,97,2614.5,0.08,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
1993-04-08,1992,7,28,98,2665.2,0.077,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
1993-04-09,1992,7,28,99,2716.2,0.073,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
1993-04-10,1992,7,28,100,2767.5,0.07,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
1993-04-11,1992,7,28,101,2827,0.066,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
1993-04-12,1992,7,28,102,2894.9,0.063,3,Normal,54,13,14,19,117,217,0.075,2678,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1993-04-13,1992,7,28,103,2971.4,0.058,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
1993-04-14,1992,7,28,104,3048.5,0.053,3,Normal,54,13,14,19,117,217,0.071,2831,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
1993-04-15,1992,7,29,105,3126.1,0.048,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
1993-04-16,1992,7,29,106,3196.1,0.043,3,Normal,54,13,14,19,117,217,0.068,2979,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
1993-04-17,1992,7,29,107,3258.2,0.039,3,Normal,54,13,14,19,117,217,0.067,3041,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
1993-04-18,1992,7,29,108,3303.9,0.036,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
1993-04-19,1992,7,29,109,3333.1,0.034,3,Normal,54,13,14,19,117,217,0.065,3116,0.94,1100,2020,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
1993-04-20,1992,7,29,110,3362.4,0.032,3,Normal,54,13,14,19,117,217,0.065,3145,0.94,1100,2050,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
1993-04-21,1992,7,29,111,3383.4,0.031,2,Mod_Wet,70,14,18,25,168,295,0.087,3088,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
1993-04-22,1992,7,30,112,3404.4,0.03,2,Mod_Wet,70,14,18,25,168,295,0.087,3109,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
1993-04-23,1992,7,30,113,3417,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3122,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
1993-04-24,1992,7,30,114,3421.2,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
1993-04-25,1992,7,30,115,3425.4,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3130,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
1993-04-26,1992,7,30,116,3421.2,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
1993-04-27,1992,7,30,117,3417,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3122,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
1993-04-28,1992,7,30,118,3404.4,0.03,2,Mod_Wet,70,14,18,25,168,295,0.087,3109,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
1993-04-29,1992,7,31,119,3391.8,0.03,2,Mod_Wet,70,14,18,25,168,295,0.087,3097,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
1993-04-30,1992,7,31,120,3370.8,0.032,2,Mod_Wet,70,14,18,25,168,295,0.087,3076,0.91,1100,1980,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
1993-05-01,1992,8,31,121,3349.8,0.033,2,Mod_Wet,65,14,17,23,202,321,0.096,3029,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1993-05-02,1992,8,31,122,3328.9,0.035,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
1993-05-03,1992,8,31,123,3299.7,0.036,2,Mod_Wet,65,14,17,23,202,321,0.097,2979,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
1993-05-04,1992,8,31,124,3270.6,0.038,2,Mod_Wet,65,14,17,23,202,321,0.098,2950,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1993-05-05,1992,8,31,125,3233.3,0.041,2,Mod_Wet,65,14,17,23,202,321,0.099,2912,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
1993-05-06,1992,8,32,126,3187.8,0.044,2,Mod_Wet,65,14,17,23,202,321,0.1,2867,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
1993-05-07,1992,8,32,127,3142.5,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2822,0.9,1100,1720,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
1993-05-08,1992,8,32,128,3097.4,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2776,0.9,1100,1680,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
1993-05-09,1992,8,32,129,3052.5,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2732,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1993-05-10,1992,8,32,130,3007.8,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2687,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
1993-05-11,1992,8,32,131,2963.3,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2642,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
1993-05-12,1992,8,32,132,2911,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2590,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
1993-05-13,1992,8,33,133,2858.9,0.065,2,Mod_Wet,65,14,17,23,202,321,0.11,2538,0.89,1100,1440,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
1993-05-14,1992,8,33,134,2807.1,0.068,2,Mod_Wet,65,14,17,23,202,321,0.11,2486,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1993-05-15,1992,8,33,135,2755.6,0.071,2,Mod_Wet,65,14,17,23,202,321,0.12,2435,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
1993-05-16,1992,8,33,136,2712.3,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2391,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
1993-05-17,1992,8,33,137,2669.1,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2348,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
1993-05-18,1992,8,33,138,2626.2,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2305,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
1993-05-19,1992,8,33,139,2583.5,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
1993-05-20,1992,8,34,140,2541,0.085,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1993-05-21,1992,8,34,141,2498.8,0.088,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
1993-05-22,1992,8,34,142,2456.7,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1993-05-23,1992,8,34,143,2414.9,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2094,0.87,1100,994,35,4,8,7,940,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-05-24,1992,8,34,144,2373.3,0.098,2,Mod_Wet,65,14,17,23,202,321,0.14,2052,0.86,1100,952,35,4,8,6,899,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-05-25,1992,8,34,145,2332,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2011,0.86,1100,911,35,4,8,4,860,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-05-26,1992,8,34,146,2290.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1993-05-27,1992,8,35,147,2242.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1922,0.86,1100,822,35,4,8,2,773,100,18,25,25,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1993-05-28,1992,8,35,148,2180,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1859,0.85,1100,759,35,4,8,0,712,100,18,25,23,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1993-05-29,1992,8,35,149,2125.2,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1804,0.85,1100,704,35,4,8,-2,659,100,18,25,21,861,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
1993-05-30,1992,8,35,150,2071,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1750,0.84,1100,650,35,4,8,-3,606,100,18,25,20,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1993-05-31,1992,8,35,151,2017.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1696,0.84,1100,596,35,4,8,-5,554,100,18,25,18,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1993-06-01,1992,9,35,152,1971,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1714,0.87,1100,614,38,6,11,2,557,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-06-02,1992,9,35,153,1925.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1668,0.87,1100,568,38,6,11,1,512,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1993-06-03,1992,9,36,154,1879.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1623,0.86,1100,523,38,6,11,0,468,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1993-06-04,1992,9,36,155,1834.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1578,0.86,1100,478,38,6,11,-2,425,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-06-05,1992,9,36,156,1790.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-06-06,1992,9,36,157,1752.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1496,0.85,1100,396,38,6,11,-4,345,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-06-07,1992,9,36,158,1715.6,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1459,0.85,1100,359,38,6,11,-5,309,100,18,25,11,462,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-06-08,1992,9,36,159,1678.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1422,0.85,1100,322,38,6,10,-6,274,100,18,24,10,427,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1993-06-09,1992,9,36,160,1642.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1385,0.84,1100,285,38,6,9,-7,239,100,18,23,9,392,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1993-06-10,1992,9,37,161,1606.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1349,0.84,1100,249,38,6,8,-9,206,100,18,22,7,359,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
1993-06-11,1992,9,37,162,1570.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1313,0.84,1100,213,38,6,6,-10,173,100,18,20,6,326,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1993-06-12,1992,9,37,163,1541.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1284,0.83,1100,184,38,6,6,-10,144,100,18,20,6,297,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-06-13,1992,9,37,164,1512.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1255,0.83,1100,155,35,5,5,-11,121,97,17,19,5,274,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1993-06-14,1992,9,37,165,1483.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-06-15,1992,9,37,166,1455.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-06-16,1992,9,37,167,1427.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-06-17,1992,9,38,168,1399.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
1993-06-18,1992,9,38,169,1353.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-06-19,1992,9,38,170,1302.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
1993-06-20,1992,9,38,171,1258.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1002,0.8,1002,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.684,0.427,0.0201,1.11,0.0522,4,0.28,1.39,0.0653,19.9,0.955,0.98,0.936,46.7,45.7,183,4390
1993-06-21,1992,9,38,172,1221.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,964.3,0.79,964.3,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.629,0.406,0.019,1.03,0.0483,4,0.268,1.3,0.0608,20.1,0.955,0.98,0.936,45.4,44.5,178,4270
1993-06-22,1992,9,38,173,1184.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.22,927.4,0.78,927.4,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.584,0.388,0.018,0.972,0.0452,4,0.255,1.23,0.057,20.3,0.955,0.98,0.936,44.1,43.2,173,4140
1993-06-23,1992,9,38,174,1148.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,891.2,0.78,891.2,0,0,0,0,-16,16,62,12,14,0,169,979,990,968.4,21.6,0.551,0.37,0.0171,0.922,0.0426,4,0.243,1.16,0.0538,20.5,0.955,0.98,0.935,42.7,41.8,167,4020
1993-06-24,1992,9,39,175,1118.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,861.1,0.77,861.1,0,0,0,0,-16,16,62,12,14,0,169,949,990,968.3,21.7,0.524,0.356,0.0164,0.88,0.0405,4,0.233,1.11,0.0512,20.6,0.954,0.979,0.934,41.5,40.7,163,3900
1993-06-25,1992,9,39,176,1088.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,831.6,0.76,831.6,0,0,0,0,-16,16,62,12,14,0,169,920,990,968.2,21.8,0.497,0.341,0.0156,0.838,0.0384,4,0.223,1.06,0.0486,20.8,0.953,0.977,0.931,40.4,39.4,158,3780
1993-06-26,1992,9,39,177,1064.9,0.26,2,Mod_Wet,62,12,14,16,153,257,0.24,807.9,0.76,807.9,0,0,0,0,-16,16,62,12,14,0,169,896,990,968.1,21.9,0.475,0.33,0.0151,0.805,0.0368,4,0.215,1.02,0.0466,20.9,0.953,0.975,0.929,39.4,38.4,154,3690
1993-06-27,1992,9,39,178,1041.5,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,784.5,0.75,784.5,0,0,0,0,-16,16,62,12,14,0,169,873,990,968,22,0.454,0.319,0.0145,0.772,0.0352,3,0.289,1.06,0.0483,20.9,0.956,0.98,0.937,51.3,48.2,145,3470
1993-06-28,1992,9,39,179,1018.6,0.27,2,Mod_Wet,62,12,14,16,153,257,0.25,761.6,0.75,761.6,0,0,0,0,-16,16,62,12,14,0,169,850,990,968,22,0.433,0.308,0.014,0.74,0.0336,3,0.283,1.02,0.0464,21,0.957,0.98,0.937,50.1,48.2,145,3470
1993-06-29,1992,9,39,180,996.16,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,739.2,0.74,739.2,0,0,0,0,-16,16,62,12,14,0,169,827,990,967.9,22.1,0.412,0.295,0.0133,0.707,0.032,3,0.275,0.982,0.0444,21.1,0.957,0.98,0.937,48.8,47.9,144,3450
1993-06-30,1992,9,39,181,974.15,0.28,2,Mod_Wet,62,12,14,16,153,257,0.26,717.1,0.74,717.1,0,0,0,0,-16,16,62,12,14,0,169,805,990,967.8,22.2,0.392,0.28,0.0126,0.672,0.0303,3,0.265,0.937,0.0422,21.3,0.956,0.98,0.937,47.7,46.7,140,3360
1993-07-01,1992,10,40,182,957.38,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,730.4,0.76,730.4,0,0,0,0,-11,11,58,11,11,0,147,810,990,967.7,22.3,0.397,0.289,0.013,0.686,0.0308,3,0.271,0.957,0.043,21.3,0.957,0.98,0.937,48.7,47.7,143,3430
1993-07-02,1992,10,40,183,940.91,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,713.9,0.76,713.9,0,0,0,0,-11,11,58,11,11,0,147,794,990,967.7,22.3,0.382,0.278,0.0124,0.66,0.0295,3,0.264,0.923,0.0413,21.4,0.957,0.98,0.937,47.8,46.8,141,3370
1993-07-03,1992,10,40,184,924.78,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
1993-07-04,1992,10,40,185,908.99,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
1993-07-05,1992,10,40,186,893.56,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
1993-07-06,1992,10,40,187,878.54,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
1993-07-07,1992,10,40,188,863.93,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
1993-07-08,1992,10,41,189,849.78,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
1993-07-09,1992,10,41,190,839.99,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
1993-07-10,1992,10,41,191,830.46,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
1993-07-11,1992,10,41,192,821.24,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,594.2,0.72,594.2,0,0,0,0,-11,11,58,11,11,0,147,674,990,967.2,22.8,0.31,0.198,0.00868,0.508,0.0223,3,0.21,0.718,0.0315,22.1,0.954,0.978,0.933,40.9,40,120,2880
1993-07-12,1992,10,41,193,812.34,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
1993-07-13,1992,10,41,194,803.82,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
1993-07-14,1992,10,41,195,795.7,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
1993-07-15,1992,10,42,196,788.08,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
1993-07-16,1992,10,42,197,781.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
1993-07-17,1992,10,42,198,774.84,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
1993-07-18,1992,10,42,199,768.67,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
1993-07-19,1992,10,42,200,757.46,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,530.5,0.7,530.5,0,0,0,0,-11,11,58,11,11,0,147,610,990,966.9,23.1,0.273,0.155,0.00673,0.429,0.0186,3,0.181,0.61,0.0264,22.5,0.949,0.97,0.921,37,35.9,108,2580
1993-07-20,1992,10,42,201,745.71,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,518.7,0.7,518.7,0,0,0,0,-11,11,58,11,11,0,147,599,990,966.9,23.1,0.267,0.147,0.00638,0.414,0.0179,3,0.176,0.59,0.0255,22.5,0.948,0.97,0.92,36.2,35.1,105,2530
1993-07-21,1992,10,42,202,733.95,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,506.9,0.69,506.9,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.14,0.00603,0.4,0.0173,3,0.171,0.57,0.0246,22.6,0.947,0.97,0.918,35.5,34.4,103,2480
1993-07-22,1992,10,43,203,722.74,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,495.7,0.69,495.7,0,0,0,0,-11,11,58,11,11,0,147,576,990,966.8,23.2,0.254,0.133,0.00573,0.387,0.0167,2,0.277,0.664,0.0286,22.5,0.956,0.98,0.937,52.4,48.2,96.4,2310
1993-07-23,1992,10,43,204,712.62,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,485.6,0.68,485.6,0,0,0,0,-11,11,58,11,11,0,147,566,990,966.8,23.2,0.248,0.128,0.00551,0.376,0.0162,2,0.27,0.646,0.0278,22.6,0.956,0.98,0.937,51.5,48.2,96.4,2310
1993-07-24,1992,10,43,205,701.96,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,475,0.68,475,0,0,0,0,-11,11,58,11,11,0,147,555,990,966.7,23.3,0.242,0.123,0.00529,0.365,0.0157,2,0.263,0.628,0.027,22.7,0.957,0.98,0.938,50.5,48.2,96.4,2310
1993-07-25,1992,10,43,206,691.29,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,464.3,0.67,464.3,0,0,0,0,-11,11,58,11,11,0,147,544,990,966.7,23.3,0.236,0.118,0.00506,0.354,0.0152,2,0.256,0.61,0.0261,22.7,0.957,0.98,0.938,49.5,48.2,96.4,2310
1993-07-26,1992,10,43,207,681.17,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,454.2,0.67,454.2,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.113,0.00485,0.343,0.0147,2,0.249,0.593,0.0253,22.8,0.958,0.98,0.939,48.6,47.6,95.2,2290
1993-07-27,1992,10,43,208,672.15,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,445.1,0.66,445.1,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2250
1993-07-28,1992,10,43,209,662.58,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,435.6,0.66,435.6,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
1993-07-29,1992,10,44,210,653.01,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,426,0.65,426,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
1993-07-30,1992,10,44,211,643.99,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,417,0.65,417,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0958,0.00407,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,44.9,44,88.1,2110
1993-07-31,1992,10,44,212,634.96,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,408,0.64,408,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0916,0.00389,0.299,0.0127,2,0.218,0.517,0.022,23,0.955,0.98,0.936,44,43.2,86.3,2070
