date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-01,1992,11,44,213,625.94,0.41,2,Mod_Wet,54,9,8,6,107,184,0.29,441.9,0.71,441.9,0,0,0,0,-6,6,54,9,8,0,113,513,990,966.4,23.6,0.218,0.108,0.00456,0.326,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.8,93.7,2250
1993-08-02,1992,11,44,214,616.92,0.42,2,Mod_Wet,54,9,8,6,107,184,0.3,432.9,0.7,432.9,0,0,0,0,-6,6,54,9,8,0,113,504,990,966.4,23.6,0.213,0.103,0.00437,0.317,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,46,91.9,2210
1993-08-03,1992,11,44,215,607.35,0.42,2,Mod_Wet,54,9,8,6,107,184,0.3,423.4,0.7,423.4,0,0,0,0,-6,6,54,9,8,0,113,494,990,966.3,23.7,0.21,0.0988,0.00417,0.309,0.013,2,0.228,0.537,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
1993-08-04,1992,11,44,216,598.32,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,414.3,0.69,414.3,0,0,0,0,-6,6,54,9,8,0,113,485,990,966.3,23.7,0.207,0.0946,0.00399,0.301,0.0127,2,0.222,0.524,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
1993-08-05,1992,11,45,217,590.39,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,406.4,0.69,406.4,0,0,0,0,-6,6,54,9,8,0,113,477,990,966.3,23.7,0.204,0.0908,0.00382,0.295,0.0124,2,0.217,0.512,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.7,2080
1993-08-06,1992,11,45,218,581.92,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,397.9,0.68,397.9,0,0,0,0,-6,6,54,9,8,0,113,469,990,966.2,23.8,0.201,0.0868,0.00365,0.288,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
1993-08-07,1992,11,45,219,573.44,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,389.4,0.68,389.4,0,0,0,0,-6,6,54,9,8,0,113,460,990,966.2,23.8,0.198,0.0828,0.00348,0.281,0.0118,2,0.205,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
1993-08-08,1992,11,45,220,564.96,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,381,0.67,381,0,0,0,0,-6,6,54,9,8,0,113,452,990,966.1,23.9,0.195,0.0788,0.0033,0.274,0.0115,2,0.2,0.474,0.0198,23.4,0.952,0.979,0.933,41.6,40.8,81.5,1960
1993-08-09,1992,11,45,221,557.03,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,373,0.67,373,0,0,0,0,-6,6,54,9,8,0,113,444,990,966.1,23.9,0.192,0.0751,0.00314,0.267,0.0112,2,0.194,0.462,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.7,1910
1993-08-10,1992,11,45,222,550.2,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,366.2,0.67,366.2,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.0718,0.003,0.262,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
1993-08-11,1992,11,45,223,542.81,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,358.8,0.66,358.8,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0684,0.00285,0.256,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.925,39.3,38.3,76.6,1840
1993-08-12,1992,11,46,224,535.43,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,351.4,0.66,351.4,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.185,0.0649,0.0027,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,75,1800
1993-08-13,1992,11,46,225,528.05,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,344.1,0.65,344.1,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0614,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.7,73.3,1760
1993-08-14,1992,11,46,226,521.21,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,337.2,0.65,337.2,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0582,0.00242,0.238,0.00988,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
1993-08-15,1992,11,46,227,514.38,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,330.4,0.64,330.4,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0549,0.00228,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
1993-08-16,1992,11,46,228,507.54,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,323.5,0.64,323.5,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0517,0.00214,0.226,0.00939,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
1993-08-17,1992,11,46,229,501.8,0.48,2,Mod_Wet,54,9,8,6,107,184,0.37,317.8,0.63,317.8,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
1993-08-18,1992,11,46,230,495.51,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,311.5,0.63,311.5,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.046,0.0019,0.217,0.00896,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
1993-08-19,1992,11,47,231,489.22,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,305.2,0.62,305.2,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
1993-08-20,1992,11,47,232,482.93,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,298.9,0.62,298.9,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00165,0.206,0.00851,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
1993-08-21,1992,11,47,233,476.64,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
1993-08-22,1992,11,47,234,470.9,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,286.9,0.61,286.9,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0344,0.00142,0.196,0.00808,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
1993-08-23,1992,11,47,235,465.16,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.0013,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
1993-08-24,1992,11,47,236,460.51,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,276.5,0.6,276.5,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0295,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
1993-08-25,1992,11,47,237,455.31,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
1993-08-26,1992,11,48,238,450.12,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,266.1,0.59,266.1,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0246,0.00101,0.179,0.00735,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
1993-08-27,1992,11,48,239,444.92,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
1993-08-28,1992,11,48,240,439.73,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,255.7,0.58,255.7,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000807,0.171,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
1993-08-29,1992,11,48,241,434.53,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,250.5,0.58,250.5,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.000706,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
1993-08-30,1992,11,48,242,429.34,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,245.3,0.57,245.3,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
1993-08-31,1992,11,48,243,424.69,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
1993-09-01,1992,12,48,244,420.04,0.54,2,Mod_Wet,46,7,6,4,75,138,0.33,282,0.67,282,0,0,0,0,-4,4,46,7,6,0,79,341,990,965.5,24.5,0.156,0.0321,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
1993-09-02,1992,12,49,245,413.75,0.55,2,Mod_Wet,46,7,6,4,75,138,0.33,275.8,0.67,275.8,0,0,0,0,-4,4,46,7,6,0,79,335,990,965.5,24.5,0.154,0.0292,0.00119,0.183,0.00745,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
1993-09-03,1992,12,49,246,408.01,0.55,2,Mod_Wet,46,7,6,4,75,138,0.34,270,0.66,270,0,0,0,0,-4,4,46,7,6,0,79,329,990,965.4,24.6,0.152,0.0264,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
1993-09-04,1992,12,49,247,402.27,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,264.3,0.66,264.3,0,0,0,0,-4,4,46,7,6,0,79,323,990,965.4,24.6,0.15,0.0237,0.000965,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
1993-09-05,1992,12,49,248,397.62,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,259.6,0.65,259.6,0,0,0,0,-4,4,46,7,6,0,79,319,990,965.4,24.6,0.148,0.0215,0.000875,0.17,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
1993-09-06,1992,12,49,249,392.42,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,254.4,0.65,254.4,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0191,0.000775,0.165,0.00671,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
1993-09-07,1992,12,49,250,387.23,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,249.2,0.64,249.2,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.7,1290
1993-09-08,1992,12,49,251,382.03,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,244,0.64,244,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.142,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
1993-09-09,1992,12,50,252,376.84,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,238.8,0.63,238.8,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1230
1993-09-10,1992,12,50,253,372.19,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,234.2,0.63,234.2,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
1993-09-11,1992,12,50,254,367.54,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,229.5,0.63,229.5,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.252,0.405,0.0164,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
1993-09-12,1992,12,50,255,362.89,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,224.9,0.62,224.9,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
1993-09-13,1992,12,50,256,359.34,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,221.3,0.62,221.3,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0146,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-09-14,1992,12,50,257,355.24,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,217.2,0.61,217.2,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
1993-09-15,1992,12,50,258,351.14,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,213.1,0.61,213.1,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,48.9,48,48,1150
1993-09-16,1992,12,51,259,347.03,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
1993-09-17,1992,12,51,260,342.93,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,204.9,0.6,204.9,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
1993-09-18,1992,12,51,261,338.83,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.8,0.59,200.8,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
1993-09-19,1992,12,51,262,334.73,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
1993-09-20,1992,12,51,263,331.17,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,193.2,0.58,193.2,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
1993-09-21,1992,12,51,264,327.62,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,189.6,0.58,189.6,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000475,0.135,0.00541,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
1993-09-22,1992,12,51,265,324.06,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
1993-09-23,1992,12,52,266,320.51,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
1993-09-24,1992,12,52,267,318.05,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
1993-09-25,1992,12,52,268,315.59,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
1993-09-26,1992,12,52,269,313.13,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
1993-09-27,1992,12,52,270,310.12,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
1993-09-28,1992,12,52,271,307.66,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
1993-09-29,1992,12,52,272,304.65,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
1993-09-30,1992,12,53,273,302.19,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,164.2,0.54,164.2,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00971,0.000387,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,878
1993-10-01,1993,1,1,274,299.73,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,189.7,0.63,189.7,0,0,0,0,-3,3,41,6,4,0,59,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
1993-10-02,1993,1,1,275,296.72,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,186.7,0.63,186.7,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1010
1993-10-03,1993,1,1,276,293.71,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,183.7,0.63,183.7,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
1993-10-04,1993,1,1,277,290.71,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,180.7,0.62,180.7,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1993-10-05,1993,1,1,278,287.7,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,177.7,0.62,177.7,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
1993-10-06,1993,1,1,279,284.69,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,174.7,0.61,174.7,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
1993-10-07,1993,1,1,280,281.68,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,171.7,0.61,171.7,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
1993-10-08,1993,1,2,281,278.67,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1993-10-09,1993,1,2,282,276.21,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
1993-10-10,1993,1,2,283,273.75,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
1993-10-11,1993,1,2,284,271.29,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,161.3,0.59,161.3,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
1993-10-12,1993,1,2,285,268.28,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
1993-10-13,1993,1,2,286,265.82,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
1993-10-14,1993,1,2,287,263.36,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.4,0.58,153.4,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
1993-10-15,1993,1,3,288,260.9,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
1993-10-16,1993,1,3,289,259.53,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1993-10-17,1993,1,3,290,258.17,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
1993-10-18,1993,1,3,291,255.71,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
1993-10-19,1993,1,3,292,253.24,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
1993-10-20,1993,1,3,293,250.78,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
1993-10-21,1993,1,3,294,248.32,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
1993-10-22,1993,1,4,295,245.86,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
1993-10-23,1993,1,4,296,243.4,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1993-10-24,1993,1,4,297,242.03,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1993-10-25,1993,1,4,298,240.12,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,130.1,0.54,130.1,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.9,29,29,695
1993-10-26,1993,1,4,299,238.75,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
1993-10-27,1993,1,4,300,237.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
1993-10-28,1993,1,4,301,235.47,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,125.5,0.53,125.5,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
1993-10-29,1993,1,5,302,233.56,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,123.6,0.53,123.6,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0971,0.00625,0.000246,0.103,0.00407,1,0.109,0.213,0.00837,25.2,0.928,0.97,0.9,28.3,27.5,27.5,659
1993-10-30,1993,1,5,303,231.64,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,121.6,0.53,121.6,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0965,0.00609,0.00024,0.103,0.00404,1,0.107,0.209,0.00824,25.2,0.926,0.97,0.899,27.9,27,27,648
1993-10-31,1993,1,5,304,229.73,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,119.7,0.52,119.7,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0958,0.00593,0.000233,0.102,0.004,1,0.104,0.206,0.0081,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
1993-11-01,1993,2,5,305,228.91,0.83,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1993-11-02,1993,2,5,306,228.09,0.83,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1993-11-03,1993,2,5,307,227.81,0.83,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1993-11-04,1993,2,5,308,228.64,0.83,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1993-11-05,1993,2,6,309,232.19,0.82,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
1993-11-06,1993,2,6,310,237.93,0.81,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
1993-11-07,1993,2,6,311,242.58,0.8,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
1993-11-08,1993,2,6,312,244.49,0.79,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
1993-11-09,1993,2,6,313,245.31,0.79,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-11-10,1993,2,6,314,246.14,0.79,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
1993-11-11,1993,2,6,315,246.96,0.78,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1993-11-12,1993,2,7,316,247.23,0.78,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1993-11-13,1993,2,7,317,245.31,0.79,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-11-14,1993,2,7,318,243.4,0.79,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
1993-11-15,1993,2,7,319,244.77,0.79,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
1993-11-16,1993,2,7,320,249.42,0.78,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
1993-11-17,1993,2,7,321,252.97,0.77,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
1993-11-18,1993,2,7,322,254.89,0.76,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
1993-11-19,1993,2,8,323,254.61,0.76,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
1993-11-20,1993,2,8,324,252.7,0.77,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
1993-11-21,1993,2,8,325,251.88,0.77,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1993-11-22,1993,2,8,326,251.06,0.77,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
1993-11-23,1993,2,8,327,252.42,0.77,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
1993-11-24,1993,2,8,328,254.89,0.76,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
1993-11-25,1993,2,8,329,256.25,0.76,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
1993-11-26,1993,2,9,330,258.17,0.75,3,Normal,36,5,3,2,47,93,0.36,165.2,0.64,165.2,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00472,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
1993-11-27,1993,2,9,331,260.08,0.75,3,Normal,36,5,3,2,47,93,0.36,167.1,0.64,167.1,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00995,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,903
1993-11-28,1993,2,9,332,265.28,0.73,3,Normal,36,5,3,2,47,93,0.35,172.3,0.65,172.3,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000412,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
1993-11-29,1993,2,9,333,266.64,0.73,3,Normal,36,5,3,2,47,93,0.35,173.6,0.65,173.6,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
1993-11-30,1993,2,9,334,264.73,0.73,3,Normal,36,5,3,2,47,93,0.35,171.7,0.65,171.7,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0103,0.00041,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.923,39.7,38.8,38.8,930
1993-12-01,1993,3,9,335,262.81,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,185.8,0.71,185.8,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
1993-12-02,1993,3,9,336,261.99,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
1993-12-03,1993,3,10,337,264.46,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,187.5,0.71,187.5,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000463,0.127,0.00504,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
1993-12-04,1993,3,10,338,269.1,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,192.1,0.71,192.1,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00512,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1993-12-05,1993,3,10,339,272.11,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,195.1,0.72,195.1,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00518,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
1993-12-06,1993,3,10,340,274.57,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,197.6,0.72,197.6,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0125,0.000498,0.132,0.00522,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
1993-12-07,1993,3,10,341,277.03,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,200,0.72,200,0,0,0,0,-2,2,31,5,3,0,38,239,990,964.8,25.2,0.12,0.0128,0.000506,0.133,0.00527,1,0.213,0.345,0.0137,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
1993-12-08,1993,3,10,342,279.49,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,202.5,0.72,202.5,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00531,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
1993-12-09,1993,3,10,343,284.14,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,207.1,0.73,207.1,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.0054,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
1993-12-10,1993,3,11,344,289.34,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,212.3,0.73,212.3,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000549,0.138,0.00549,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
1993-12-11,1993,3,11,345,293.99,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,217,0.74,217,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00558,1,0.235,0.376,0.0149,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
1993-12-12,1993,3,11,346,298.64,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,221.6,0.74,221.6,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000581,0.142,0.00566,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1993-12-13,1993,3,11,347,302.19,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,225.2,0.74,225.2,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00573,1,0.247,0.39,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1993-12-14,1993,3,11,348,304.1,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,227.1,0.75,227.1,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.0151,0.0006,0.145,0.00576,1,0.249,0.394,0.0157,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
1993-12-15,1993,3,11,349,302.19,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,225.2,0.74,225.2,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00573,1,0.247,0.39,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1993-12-16,1993,3,11,350,300.82,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,223.8,0.74,223.8,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.0057,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1993-12-17,1993,3,12,351,300.55,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,223.6,0.74,223.6,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.0057,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
1993-12-18,1993,3,12,352,298.64,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,221.6,0.74,221.6,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000581,0.142,0.00566,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1993-12-19,1993,3,12,353,298.36,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,221.4,0.74,221.4,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00566,1,0.241,0.383,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1993-12-20,1993,3,12,354,301.37,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,224.4,0.74,224.4,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.00571,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1993-12-21,1993,3,12,355,303.28,0.67,5,Dry,26,4,3,2,24,59,0.2,244.3,0.81,244.3,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
1993-12-22,1993,3,12,356,305.2,0.66,5,Dry,26,4,3,2,24,59,0.19,246.2,0.81,246.2,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,27,53.9,1290
1993-12-23,1993,3,12,357,310.39,0.65,5,Dry,26,4,3,2,24,59,0.19,251.4,0.81,251.4,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0177,0.000705,0.154,0.00613,2,0.112,0.266,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55.1,1320
1993-12-24,1993,3,13,358,315.59,0.65,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000804,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1993-12-25,1993,3,13,359,320.24,0.64,5,Dry,26,4,3,2,24,59,0.18,261.2,0.82,261.2,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0223,0.000892,0.162,0.00647,2,0.119,0.281,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.2,1370
1993-12-26,1993,3,13,360,323.79,0.64,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.00096,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
1993-12-27,1993,3,13,361,326.8,0.63,5,Dry,26,4,3,2,24,59,0.18,267.8,0.82,267.8,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0254,0.00102,0.167,0.00669,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.7,1410
1993-12-28,1993,3,13,362,329.81,0.63,5,Dry,26,4,3,2,24,59,0.18,270.8,0.82,270.8,0,0,0,0,-2,2,26,4,3,0,26,304,990,965,25,0.143,0.0268,0.00108,0.17,0.0068,2,0.125,0.295,0.0118,24.7,0.934,0.97,0.906,30.6,29.7,59.3,1420
1993-12-29,1993,3,13,363,335,0.62,5,Dry,26,4,3,2,24,59,0.18,276,0.82,276,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.145,0.0293,0.00117,0.174,0.00698,2,0.129,0.303,0.0121,24.6,0.935,0.97,0.907,31.2,30.2,60.4,1450
1993-12-30,1993,3,13,364,337.46,0.62,5,Dry,26,4,3,2,24,59,0.17,278.5,0.82,278.5,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0304,0.00122,0.176,0.00706,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.5,61,1460
1993-12-31,1993,3,14,365,337.74,0.62,5,Dry,26,4,3,2,24,59,0.17,278.7,0.82,278.7,0,0,0,0,-2,2,26,4,3,0,26,312,990,965.1,24.9,0.146,0.0306,0.00123,0.176,0.00707,2,0.131,0.307,0.0123,24.6,0.935,0.97,0.907,31.5,30.5,61,1460
1994-01-01,1993,4,14,1,339.1,0.62,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
1994-01-02,1993,4,14,2,342.11,0.62,5,Dry,29,5,4,2,33,73,0.21,269.1,0.79,269.1,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
1994-01-03,1993,4,14,3,342.39,0.62,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
1994-01-04,1993,4,14,4,346.49,0.61,5,Dry,29,5,4,2,33,73,0.21,273.5,0.79,273.5,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
1994-01-05,1993,4,14,5,353.87,0.6,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
1994-01-06,1993,4,14,6,361.25,0.6,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
1994-01-07,1993,4,15,7,369.73,0.59,5,Dry,29,5,4,2,33,73,0.2,296.7,0.8,296.7,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0391,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1550
1994-01-08,1993,4,15,8,376.56,0.58,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
1994-01-09,1993,4,15,9,382.85,0.58,5,Dry,29,5,4,2,33,73,0.19,309.9,0.81,309.9,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0452,0.00183,0.204,0.00825,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
1994-01-10,1993,4,15,10,388.6,0.57,5,Dry,29,5,4,2,33,73,0.19,315.6,0.81,315.6,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.4,68.8,1650
1994-01-11,1993,4,15,11,397.62,0.56,5,Dry,29,5,4,2,33,73,0.18,324.6,0.82,324.6,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0522,0.00212,0.216,0.00877,2,0.162,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
1994-01-12,1993,4,15,12,411.56,0.55,5,Dry,29,5,4,2,33,73,0.18,338.6,0.82,338.6,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0588,0.0024,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.92,37.9,36.9,73.7,1770
1994-01-13,1993,4,15,13,423.87,0.54,5,Dry,29,5,4,2,33,73,0.17,350.9,0.83,350.9,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
1994-01-14,1993,4,16,14,436.17,0.53,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
1994-01-15,1993,4,16,15,452.31,0.52,5,Dry,29,5,4,2,33,73,0.16,379.3,0.84,379.3,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.078,0.0032,0.261,0.0107,2,0.199,0.459,0.0189,23.9,0.952,0.98,0.933,42.3,41.5,83,1990
1994-01-16,1993,4,16,16,468.99,0.51,5,Dry,29,5,4,2,33,73,0.16,396,0.84,396,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0859,0.00354,0.275,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.5,2080
1994-01-17,1993,4,16,17,485.67,0.49,5,Dry,29,5,4,2,33,73,0.15,412.7,0.85,412.7,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.9,44.9,89.9,2160
1994-01-18,1993,4,16,18,503.99,0.48,5,Dry,29,5,4,2,33,73,0.14,431,0.85,431,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.102,0.00424,0.303,0.0126,2,0.233,0.537,0.0222,23.6,0.957,0.98,0.938,47.7,46.8,93.5,2240
1994-01-19,1993,4,16,19,521.76,0.47,5,Dry,29,5,4,2,33,73,0.14,448.8,0.86,448.8,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.245,0.564,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
1994-01-20,1993,4,16,20,541.17,0.46,5,Dry,29,5,4,2,33,73,0.14,468.2,0.86,468.2,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.0139,2,0.259,0.593,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
1994-01-21,1993,4,17,21,561.68,0.45,5,Dry,29,5,4,2,33,73,0.13,488.7,0.87,488.7,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00543,0.355,0.0149,3,0.162,0.518,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
1994-01-22,1993,4,17,22,581.64,0.44,5,Dry,29,5,4,2,33,73,0.13,508.6,0.87,508.6,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.237,0.141,0.00592,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
1994-01-23,1993,4,17,23,599.96,0.42,5,Dry,29,5,4,2,33,73,0.12,527,0.88,527,0,0,0,0,-2,2,29,5,4,0,35,565,990,966.3,23.7,0.248,0.153,0.00646,0.401,0.0169,3,0.18,0.58,0.0245,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
1994-01-24,1993,4,17,24,615.55,0.42,5,Dry,29,5,4,2,33,73,0.12,542.5,0.88,542.5,0,0,0,0,-2,2,29,5,4,0,35,581,990,966.4,23.6,0.256,0.163,0.00691,0.42,0.0178,3,0.187,0.607,0.0257,23,0.95,0.973,0.925,38.8,37.8,113,2720
1994-01-25,1993,4,17,25,636.06,0.41,5,Dry,29,5,4,2,33,73,0.12,563.1,0.89,563.1,0,0,0,0,-2,2,29,5,4,0,35,601,990,966.4,23.6,0.268,0.177,0.00752,0.445,0.0189,3,0.196,0.641,0.0272,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
1994-01-26,1993,4,17,26,659.85,0.4,5,Dry,29,5,4,2,33,73,0.11,586.9,0.89,586.9,0,0,0,0,-2,2,29,5,4,0,35,625,990,966.5,23.5,0.282,0.193,0.00823,0.475,0.0202,3,0.207,0.681,0.029,22.8,0.954,0.98,0.934,41.7,40.8,122,2940
1994-01-27,1993,4,17,27,684.73,0.39,5,Dry,29,5,4,2,33,73,0.11,611.7,0.89,611.7,0,0,0,0,-2,2,29,5,4,0,35,650,990,966.6,23.4,0.296,0.21,0.00897,0.505,0.0216,3,0.218,0.723,0.031,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
1994-01-28,1993,4,18,28,705.78,0.38,5,Dry,29,5,4,2,33,73,0.1,632.8,0.9,632.8,0,0,0,0,-2,2,29,5,4,0,35,671,990,966.7,23.3,0.308,0.224,0.00961,0.531,0.0228,3,0.227,0.759,0.0326,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
1994-01-29,1993,4,18,29,723.56,0.37,5,Dry,29,5,4,2,33,73,0.1,650.6,0.9,650.6,0,0,0,0,-2,2,29,5,4,0,35,689,990,966.8,23.2,0.318,0.236,0.0102,0.553,0.0238,3,0.235,0.789,0.034,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
1994-01-30,1993,4,18,30,742.97,0.36,5,Dry,29,5,4,2,33,73,0.098,670,0.9,670,0,0,0,0,-2,2,29,5,4,0,35,708,990,966.9,23.1,0.329,0.249,0.0107,0.577,0.025,3,0.244,0.821,0.0355,22.3,0.957,0.98,0.938,46.8,45.8,137,3300
1994-01-31,1993,4,18,31,761.84,0.36,5,Dry,29,5,4,2,33,73,0.096,688.8,0.9,688.8,0,0,0,0,-2,2,29,5,4,0,35,727,990,966.9,23.1,0.34,0.261,0.0113,0.601,0.0261,3,0.252,0.853,0.037,22.2,0.957,0.98,0.938,47.8,46.9,141,3380
1994-02-01,1993,5,18,32,776,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1994-02-02,1993,5,18,33,788.08,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,683.1,0.87,683.1,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.341,0.257,0.0112,0.599,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
1994-02-03,1993,5,18,34,802.16,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,697.2,0.87,697.2,0,0,0,0,-4,4,36,6,5,0,58,744,990,967.1,22.9,0.349,0.267,0.0117,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,48,47.1,141,3390
1994-02-04,1993,5,19,35,817.64,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1994-02-05,1993,5,19,36,838.06,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
1994-02-06,1993,5,19,37,855.79,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,750.8,0.88,750.8,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.385,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
1994-02-07,1993,5,19,38,874.32,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
1994-02-08,1993,5,19,39,889.23,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,784.2,0.88,784.2,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
1994-02-09,1993,5,19,40,904.54,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,799.5,0.88,799.5,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
1994-02-10,1993,5,19,41,920.23,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,815.2,0.89,815.2,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.334,0.0149,0.778,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
1994-02-11,1993,5,20,42,940.91,0.29,3,Normal,43,7,5,4,78,137,0.15,803.9,0.85,803.9,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.441,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.044,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
1994-02-12,1993,5,20,43,962.14,0.28,3,Normal,43,7,5,4,78,137,0.14,825.1,0.86,825.1,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
1994-02-13,1993,5,20,44,979,0.28,3,Normal,43,7,5,4,78,137,0.14,842,0.86,842,0,0,0,0,-4,4,43,7,5,0,82,897,990,967.8,22.2,0.476,0.347,0.0156,0.823,0.0371,4,0.227,1.05,0.0473,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
1994-02-14,1993,5,20,45,996.16,0.27,3,Normal,43,7,5,4,78,137,0.14,859.2,0.86,859.2,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.492,0.355,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.955,0.98,0.935,42.3,41.5,166,3980
1994-02-15,1993,5,20,46,1013.6,0.27,3,Normal,43,7,5,4,78,137,0.14,876.6,0.86,876.6,0,0,0,0,-4,4,43,7,5,0,82,932,990,967.9,22.1,0.508,0.363,0.0165,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,43,42.1,169,4040
1994-02-16,1993,5,20,47,1036.4,0.26,3,Normal,43,7,5,4,78,137,0.13,899.4,0.87,899.4,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.529,0.374,0.017,0.903,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-02-17,1993,5,20,48,1059.6,0.26,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
1994-02-18,1993,5,21,49,1083.3,0.25,3,Normal,43,7,5,4,78,137,0.13,946.3,0.87,946.3,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.571,0.397,0.0182,0.968,0.0443,4,0.262,1.23,0.0563,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
1994-02-19,1993,5,21,50,1112.7,0.25,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1994-02-20,1993,5,21,51,1148.2,0.24,3,Normal,43,7,5,4,78,137,0.12,1011,0.88,1011,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.649,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48,47,188,4510
1994-02-21,1993,5,21,52,1190,0.23,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.71,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0718,20,0.955,0.98,0.936,49.2,48.2,193,4630
1994-02-22,1993,5,21,53,1238.5,0.23,3,Normal,43,7,5,4,78,137,0.11,1102,0.89,1100,2,0,0,0,-4,6,43,7,5,0,84,1160,990,968.6,21.4,0.779,0.648,0.0304,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-02-23,1993,5,21,54,1282.3,0.22,3,Normal,43,7,5,4,78,137,0.11,1145,0.89,1100,45,10,1,1,-3,36,53,8,6,1,114,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-02-24,1993,5,21,55,1326.8,0.21,3,Normal,43,7,5,4,78,137,0.1,1190,0.9,1100,90,20,3,3,-1,65,63,10,8,3,143,1180,990,968.9,21.1,0.817,0.648,0.0308,1.47,0.0695,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-02-25,1993,5,22,56,1366,0.21,3,Normal,43,7,5,4,78,137,0.1,1229,0.9,1100,129,29,4,4,0,92,72,11,9,4,170,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1994-02-26,1993,5,22,57,1393.5,0.21,3,Normal,43,7,5,4,78,137,0.098,1257,0.9,1100,157,35,5,5,1,111,78,12,10,5,189,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1994-02-27,1993,5,22,58,1402.8,0.2,3,Normal,43,7,5,4,78,137,0.098,1266,0.9,1100,166,38,5,5,1,117,81,12,10,5,195,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-02-28,1993,5,22,59,1412,0.2,3,Normal,43,7,5,4,78,137,0.097,1275,0.9,1100,175,40,5,5,1,124,83,12,10,5,202,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-03-01,1993,6,22,60,1415.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-03-02,1993,6,22,61,1418.2,0.2,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-03-03,1993,6,22,62,1421.3,0.2,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
