date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-04,1993,6,23,63,1424.4,0.2,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-03-05,1993,6,23,64,1433.7,0.2,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1994-03-06,1993,6,23,65,1443.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-03-07,1993,6,23,66,1452.4,0.19,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1994-03-08,1993,6,23,67,1468.1,0.19,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1994-03-09,1993,6,23,68,1483.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1994-03-10,1993,6,23,69,1499.8,0.19,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
1994-03-11,1993,6,24,70,1515.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1994-03-12,1993,6,24,71,1538.1,0.18,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1994-03-13,1993,6,24,72,1560.6,0.18,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1994-03-14,1993,6,24,73,1583.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1994-03-15,1993,6,24,74,1612.7,0.17,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
1994-03-16,1993,6,24,75,1642.3,0.16,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1994-03-17,1993,6,24,76,1678.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1496,0.89,1100,396,51,9,12,3,321,100,18,21,12,428,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1994-03-18,1993,6,25,77,1708.9,0.16,3,Normal,49,9,9,9,107,183,0.11,1526,0.89,1100,426,51,9,13,4,349,100,18,22,13,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1994-03-19,1993,6,25,78,1739.2,0.15,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1994-03-20,1993,6,25,79,1756.1,0.15,3,Normal,49,9,9,9,107,183,0.1,1573,0.9,1100,473,51,9,14,5,394,100,18,23,14,501,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1994-03-21,1993,6,25,80,1766.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1994-03-22,1993,6,25,81,1769.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
1994-03-23,1993,6,25,82,1766.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1994-03-24,1993,6,25,83,1762.9,0.15,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1994-03-25,1993,6,26,84,1752.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1994-03-26,1993,6,26,85,1742.5,0.15,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1994-03-27,1993,6,26,86,1725.7,0.15,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
1994-03-28,1993,6,26,87,1708.9,0.16,3,Normal,49,9,9,9,107,183,0.11,1526,0.89,1100,426,51,9,13,4,349,100,18,22,13,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1994-03-29,1993,6,26,88,1692.1,0.16,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
1994-03-30,1993,6,26,89,1675.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1994-03-31,1993,6,26,90,1652.2,0.16,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1994-04-01,1993,7,27,91,1629.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1994-04-02,1993,7,27,92,1606.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1994-04-03,1993,7,27,93,1589.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1994-04-04,1993,7,27,94,1567.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1994-04-05,1993,7,27,95,1544.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1994-04-06,1993,7,27,96,1522.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1994-04-07,1993,7,27,97,1499.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1352,0.9,1100,252,55,7,8,-2,184,100,18,18,8,256,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,47,188,4510
1994-04-08,1993,7,28,98,1477.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1994-04-09,1993,7,28,99,1455.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1994-04-10,1993,7,28,100,1433.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1994-04-11,1993,7,28,101,1412,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-04-12,1993,7,28,102,1384.3,0.21,4,Mod_Dry,45,11,10,10,72,148,0.11,1236,0.89,1100,136,31,4,4,-6,103,76,15,14,4,175,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48.1,192,4610
1994-04-13,1993,7,28,103,1338.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.11,1191,0.89,1100,91,21,3,3,-7,71,66,14,13,3,143,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-04-14,1993,7,28,104,1294,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-04-15,1993,7,29,105,1255.9,0.22,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-16,1993,7,29,106,1218.4,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1070,0.88,1070,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.752,0.581,0.0272,1.33,0.0623,4,0.294,1.63,0.076,19.8,0.955,0.98,0.935,49.6,48.2,193,4630
1994-04-17,1993,7,29,107,1181.6,0.23,4,Mod_Dry,45,11,10,10,72,148,0.13,1034,0.88,1034,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.698,0.499,0.0232,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.5,190,4560
1994-04-18,1993,7,29,108,1150.9,0.24,4,Mod_Dry,45,11,10,10,72,148,0.13,1003,0.87,1003,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.653,0.43,0.0199,1.08,0.0501,4,0.281,1.36,0.063,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
1994-04-19,1993,7,29,109,1120.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,972.8,0.87,972.8,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.609,0.41,0.0189,1.02,0.0469,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.6,45.6,183,4380
1994-04-20,1993,7,29,110,1091.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,943.3,0.86,943.3,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.579,0.396,0.0181,0.974,0.0447,4,0.261,1.24,0.0566,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
1994-04-21,1993,7,29,111,1067.5,0.25,5,Dry,40,10,8,5,62,125,0.12,942.5,0.88,942.5,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1994-04-22,1993,7,30,112,1049.3,0.26,5,Dry,40,10,8,5,62,125,0.12,924.3,0.88,924.3,0,0,0,0,-5,5,40,10,8,0,67,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0429,4,0.254,1.19,0.0544,20.8,0.956,0.98,0.936,44.9,44,176,4230
1994-04-23,1993,7,30,113,1031.3,0.26,5,Dry,40,10,8,5,62,125,0.12,906.3,0.88,906.3,0,0,0,0,-5,5,40,10,8,0,67,964,990,968,22,0.538,0.378,0.0172,0.915,0.0416,4,0.248,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.4,173,4160
1994-04-24,1993,7,30,114,1008.6,0.27,5,Dry,40,10,8,5,62,125,0.12,883.6,0.88,883.6,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.517,0.367,0.0166,0.884,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
1994-04-25,1993,7,30,115,986.32,0.27,5,Dry,40,10,8,5,62,125,0.13,861.3,0.87,861.3,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
1994-04-26,1993,7,30,116,964.53,0.28,5,Dry,40,10,8,5,62,125,0.13,839.5,0.87,839.5,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
1994-04-27,1993,7,30,117,947.93,0.28,5,Dry,40,10,8,5,62,125,0.13,822.9,0.87,822.9,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.461,0.337,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1994-04-28,1993,7,30,118,931.65,0.29,5,Dry,40,10,8,5,62,125,0.13,806.6,0.87,806.6,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.446,0.329,0.0147,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1994-04-29,1993,7,31,119,915.71,0.29,5,Dry,40,10,8,5,62,125,0.14,790.7,0.86,790.7,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0143,0.754,0.0336,4,0.209,0.963,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
1994-04-30,1993,7,31,120,900.13,0.3,5,Dry,40,10,8,5,62,125,0.14,775.1,0.86,775.1,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
1994-05-01,1993,8,31,121,884.93,0.3,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1994-05-02,1993,8,31,122,870.14,0.31,5,Dry,42,9,8,6,82,147,0.17,723.1,0.83,723.1,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
1994-05-03,1993,8,31,123,855.79,0.31,5,Dry,42,9,8,6,82,147,0.17,708.8,0.83,708.8,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1994-05-04,1993,8,31,124,841.92,0.32,5,Dry,42,9,8,6,82,147,0.17,694.9,0.82,694.9,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1994-05-05,1993,8,31,125,832.34,0.32,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
1994-05-06,1993,8,32,126,823.06,0.32,5,Dry,42,9,8,6,82,147,0.18,676.1,0.82,676.1,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
1994-05-07,1993,8,32,127,814.09,0.33,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
1994-05-08,1993,8,32,128,805.49,0.33,5,Dry,42,9,8,6,82,147,0.18,658.5,0.82,658.5,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
1994-05-09,1993,8,32,129,797.29,0.34,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1994-05-10,1993,8,32,130,789.56,0.34,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
1994-05-11,1993,8,32,131,782.41,0.34,5,Dry,42,9,8,6,82,147,0.19,635.4,0.81,635.4,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.547,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1994-05-12,1993,8,32,132,776,0.35,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1994-05-13,1993,8,33,133,770.04,0.35,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
1994-05-14,1993,8,33,134,762.11,0.36,5,Dry,42,9,8,6,82,147,0.19,615.1,0.81,615.1,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.31,0.212,0.00919,0.522,0.0226,3,0.219,0.741,0.0321,22.3,0.955,0.98,0.936,42.8,42,126,3020
1994-05-15,1993,8,33,135,753.09,0.36,5,Dry,42,9,8,6,82,147,0.2,606.1,0.81,606.1,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.304,0.206,0.00892,0.51,0.0221,3,0.215,0.726,0.0314,22.4,0.955,0.98,0.935,42.3,41.4,124,2980
1994-05-16,1993,8,33,136,743.52,0.36,5,Dry,42,9,8,6,82,147,0.2,596.5,0.8,596.5,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.199,0.00863,0.499,0.0216,3,0.211,0.709,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
1994-05-17,1993,8,33,137,735.59,0.37,5,Dry,42,9,8,6,82,147,0.2,588.6,0.8,588.6,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.00839,0.489,0.0211,3,0.207,0.696,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
1994-05-18,1993,8,33,138,727.11,0.37,5,Dry,42,9,8,6,82,147,0.2,580.1,0.8,580.1,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.189,0.00813,0.478,0.0206,3,0.204,0.682,0.0294,22.5,0.953,0.977,0.931,40.7,39.8,119,2860
1994-05-19,1993,8,33,139,718.64,0.37,5,Dry,42,9,8,6,82,147,0.2,571.6,0.8,571.6,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00787,0.468,0.0201,3,0.2,0.668,0.0287,22.6,0.952,0.976,0.93,40.1,39.2,118,2820
1994-05-20,1993,8,34,140,710.16,0.38,5,Dry,42,9,8,6,82,147,0.21,563.2,0.79,563.2,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00762,0.457,0.0197,3,0.196,0.653,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
1994-05-21,1993,8,34,141,701.68,0.38,5,Dry,42,9,8,6,82,147,0.21,554.7,0.79,554.7,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.275,0.172,0.00736,0.447,0.0192,3,0.192,0.639,0.0274,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
1994-05-22,1993,8,34,142,693.21,0.38,5,Dry,42,9,8,6,82,147,0.21,546.2,0.79,546.2,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.00711,0.436,0.0187,3,0.188,0.625,0.0268,22.7,0.95,0.973,0.925,38.5,37.5,112,2700
1994-05-23,1993,8,34,143,684.73,0.39,5,Dry,42,9,8,6,82,147,0.21,537.7,0.79,537.7,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00686,0.426,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
1994-05-24,1993,8,34,144,676.25,0.39,5,Dry,42,9,8,6,82,147,0.22,529.3,0.78,529.3,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.155,0.00661,0.415,0.0178,3,0.181,0.596,0.0255,22.8,0.949,0.971,0.921,37.4,36.3,109,2620
1994-05-25,1993,8,34,145,667.78,0.39,5,Dry,42,9,8,6,82,147,0.22,520.8,0.78,520.8,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00635,0.405,0.0173,3,0.177,0.582,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
1994-05-26,1993,8,34,146,659.3,0.4,5,Dry,42,9,8,6,82,147,0.22,512.3,0.78,512.3,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.0061,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
1994-05-27,1993,8,35,147,650.82,0.4,5,Dry,42,9,8,6,82,147,0.23,503.8,0.77,503.8,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.246,0.138,0.00585,0.384,0.0163,3,0.169,0.553,0.0235,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
1994-05-28,1993,8,35,148,642.35,0.4,5,Dry,42,9,8,6,82,147,0.23,495.4,0.77,495.4,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.242,0.133,0.00564,0.374,0.0159,3,0.165,0.54,0.0229,23,0.946,0.97,0.917,35.2,34.2,102,2460
1994-05-29,1993,8,35,149,633.87,0.41,5,Dry,42,9,8,6,82,147,0.23,486.9,0.77,486.9,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.271,0.637,0.027,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
1994-05-30,1993,8,35,150,625.39,0.41,5,Dry,42,9,8,6,82,147,0.23,478.4,0.77,478.4,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00529,0.357,0.0151,2,0.265,0.622,0.0264,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
1994-05-31,1993,8,35,151,617.46,0.42,5,Dry,42,9,8,6,82,147,0.24,470.5,0.76,470.5,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00512,0.348,0.0147,2,0.26,0.609,0.0258,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
1994-06-01,1993,9,35,152,609.53,0.42,5,Dry,39,9,7,5,59,119,0.2,490.5,0.81,490.5,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00552,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
1994-06-02,1993,9,35,153,602.7,0.42,5,Dry,39,9,7,5,59,119,0.2,483.7,0.8,483.7,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.629,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
1994-06-03,1993,9,36,154,595.31,0.43,5,Dry,39,9,7,5,59,119,0.2,476.3,0.8,476.3,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00522,0.352,0.0149,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
1994-06-04,1993,9,36,155,587.93,0.43,5,Dry,39,9,7,5,59,119,0.2,468.9,0.8,468.9,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
1994-06-05,1993,9,36,156,580.55,0.44,5,Dry,39,9,7,5,59,119,0.2,461.6,0.8,461.6,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
1994-06-06,1993,9,36,157,573.17,0.44,5,Dry,39,9,7,5,59,119,0.21,454.2,0.79,454.2,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00476,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
1994-06-07,1993,9,36,158,565.78,0.45,5,Dry,39,9,7,5,59,119,0.21,446.8,0.79,446.8,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00461,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
1994-06-08,1993,9,36,159,558.95,0.45,5,Dry,39,9,7,5,59,119,0.21,439.9,0.79,439.9,0,0,0,0,-5,5,39,9,7,0,64,495,990,966.1,23.9,0.21,0.107,0.00447,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.958,0.98,0.938,48.2,47.2,94.5,2270
1994-06-09,1993,9,36,160,552.11,0.45,5,Dry,39,9,7,5,59,119,0.22,433.1,0.78,433.1,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
1994-06-10,1993,9,37,161,545.28,0.46,5,Dry,39,9,7,5,59,119,0.22,426.3,0.78,426.3,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
1994-06-11,1993,9,37,162,538.44,0.46,5,Dry,39,9,7,5,59,119,0.22,419.4,0.78,419.4,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.097,0.00404,0.3,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
1994-06-12,1993,9,37,163,532.7,0.47,5,Dry,39,9,7,5,59,119,0.22,413.7,0.78,413.7,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0943,0.00393,0.295,0.0123,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.3,2140
1994-06-13,1993,9,37,164,526.41,0.47,5,Dry,39,9,7,5,59,119,0.23,407.4,0.77,407.4,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0913,0.0038,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
1994-06-14,1993,9,37,165,520.12,0.47,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.7,2080
1994-06-15,1993,9,37,166,513.83,0.48,5,Dry,39,9,7,5,59,119,0.23,394.8,0.77,394.8,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0854,0.00354,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.5,2050
1994-06-16,1993,9,37,167,507.54,0.48,5,Dry,39,9,7,5,59,119,0.23,388.5,0.77,388.5,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0824,0.00342,0.274,0.0114,2,0.205,0.479,0.0199,23.6,0.953,0.98,0.934,42.9,42.1,84.2,2020
1994-06-17,1993,9,38,168,501.25,0.48,5,Dry,39,9,7,5,59,119,0.24,382.3,0.76,382.3,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0794,0.00329,0.269,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
1994-06-18,1993,9,38,169,494.96,0.49,5,Dry,39,9,7,5,59,119,0.24,376,0.76,376,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0765,0.00316,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.8,81.5,1960
1994-06-19,1993,9,38,170,489.22,0.49,5,Dry,39,9,7,5,59,119,0.24,370.2,0.76,370.2,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0737,0.00305,0.259,0.0107,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1930
1994-06-20,1993,9,38,171,483.48,0.5,5,Dry,39,9,7,5,59,119,0.25,364.5,0.75,364.5,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.184,0.071,0.00293,0.255,0.0105,2,0.189,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
1994-06-21,1993,9,38,172,477.74,0.5,5,Dry,39,9,7,5,59,119,0.25,358.7,0.75,358.7,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.7,24.3,0.182,0.0683,0.00282,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
1994-06-22,1993,9,38,173,471.99,0.5,5,Dry,39,9,7,5,59,119,0.25,353,0.75,353,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.18,0.0656,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.2,38.2,76.3,1830
1994-06-23,1993,9,38,174,467.35,0.51,5,Dry,39,9,7,5,59,119,0.26,348.4,0.74,348.4,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0634,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
1994-06-24,1993,9,39,175,462.15,0.51,5,Dry,39,9,7,5,59,119,0.26,343.1,0.74,343.1,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.061,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
1994-06-25,1993,9,39,176,456.96,0.51,5,Dry,39,9,7,5,59,119,0.26,338,0.74,338,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0585,0.0024,0.233,0.00956,2,0.171,0.403,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,72.9,1750
1994-06-26,1993,9,39,177,451.76,0.52,5,Dry,39,9,7,5,59,119,0.26,332.8,0.74,332.8,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0561,0.0023,0.228,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
1994-06-27,1993,9,39,178,446.56,0.52,5,Dry,39,9,7,5,59,119,0.27,327.6,0.73,327.6,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0536,0.0022,0.224,0.00919,2,0.164,0.388,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.7,1700
1994-06-28,1993,9,39,179,441.37,0.53,5,Dry,39,9,7,5,59,119,0.27,322.4,0.73,322.4,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0512,0.0021,0.22,0.00901,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
1994-06-29,1993,9,39,180,436.17,0.53,5,Dry,39,9,7,5,59,119,0.27,317.2,0.73,317.2,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0487,0.00199,0.216,0.00882,2,0.157,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
1994-06-30,1993,9,39,181,430.98,0.53,5,Dry,39,9,7,5,59,119,0.28,312,0.72,312,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0463,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
1994-07-01,1993,10,40,182,426.33,0.54,5,Dry,37,8,6,4,53,108,0.25,318.3,0.75,318.3,0,0,0,0,-4,4,37,8,6,0,57,369,990,965.5,24.5,0.166,0.0493,0.00201,0.215,0.00879,2,0.157,0.373,0.0152,24.1,0.943,0.97,0.915,35.5,34.4,68.9,1650
1994-07-02,1993,10,40,183,421.68,0.54,5,Dry,37,8,6,4,53,108,0.26,313.7,0.74,313.7,0,0,0,0,-4,4,37,8,6,0,57,365,990,965.5,24.5,0.164,0.0471,0.00192,0.211,0.00862,2,0.154,0.366,0.0149,24.1,0.943,0.97,0.914,35,33.9,67.9,1630
1994-07-03,1993,10,40,184,417.03,0.55,5,Dry,37,8,6,4,53,108,0.26,309,0.74,309,0,0,0,0,-4,4,37,8,6,0,57,360,990,965.5,24.5,0.163,0.0449,0.00183,0.207,0.00846,2,0.151,0.359,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,66.9,1610
1994-07-04,1993,10,40,185,412.39,0.55,5,Dry,37,8,6,4,53,108,0.26,304.4,0.74,304.4,0,0,0,0,-4,4,37,8,6,0,57,355,990,965.5,24.5,0.161,0.0427,0.00174,0.204,0.0083,2,0.148,0.352,0.0143,24.2,0.941,0.97,0.913,34,33,65.9,1580
1994-07-05,1993,10,40,186,407.74,0.55,5,Dry,37,8,6,4,53,108,0.27,299.7,0.73,299.7,0,0,0,0,-4,4,37,8,6,0,57,351,990,965.4,24.6,0.159,0.0405,0.00165,0.2,0.00813,2,0.145,0.345,0.014,24.2,0.94,0.97,0.912,33.5,32.5,65,1560
1994-07-06,1993,10,40,187,403.09,0.56,5,Dry,37,8,6,4,53,108,0.27,295.1,0.73,295.1,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.158,0.0383,0.00156,0.196,0.00797,2,0.142,0.338,0.0137,24.2,0.939,0.97,0.911,33,32,63.9,1530
1994-07-07,1993,10,40,188,398.44,0.56,5,Dry,37,8,6,4,53,108,0.27,290.4,0.73,290.4,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.0361,0.00147,0.192,0.00781,2,0.139,0.331,0.0134,24.3,0.938,0.97,0.91,32.4,31.5,62.9,1510
1994-07-08,1993,10,41,189,394.89,0.57,5,Dry,37,8,6,4,53,108,0.27,286.9,0.73,286.9,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0344,0.0014,0.189,0.00768,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.909,32.1,31.1,62.2,1490
1994-07-09,1993,10,41,190,390.78,0.57,5,Dry,37,8,6,4,53,108,0.28,282.8,0.72,282.8,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0325,0.00132,0.186,0.00754,2,0.133,0.319,0.013,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
1994-07-10,1993,10,41,191,386.68,0.57,5,Dry,37,8,6,4,53,108,0.28,278.7,0.72,278.7,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0305,0.00124,0.182,0.0074,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
1994-07-11,1993,10,41,192,382.58,0.58,5,Dry,37,8,6,4,53,108,0.28,274.6,0.72,274.6,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.15,0.0286,0.00116,0.179,0.00725,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.5,1430
1994-07-12,1993,10,41,193,378.48,0.58,5,Dry,37,8,6,4,53,108,0.28,270.5,0.71,270.5,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0267,0.00108,0.176,0.00711,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
1994-07-13,1993,10,41,194,374.38,0.58,5,Dry,37,8,6,4,53,108,0.29,266.4,0.71,266.4,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.148,0.0247,0.001,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
1994-07-14,1993,10,41,195,370.28,0.59,5,Dry,37,8,6,4,53,108,0.29,262.3,0.71,262.3,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.7,0.146,0.0228,0.000921,0.169,0.00682,2,0.12,0.288,0.0117,24.5,0.932,0.97,0.904,29.3,28.4,56.9,1370
1994-07-15,1993,10,42,196,366.17,0.59,5,Dry,37,8,6,4,53,108,0.29,258.2,0.7,258.2,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0209,0.000842,0.166,0.00668,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
1994-07-16,1993,10,42,197,362.62,0.6,5,Dry,37,8,6,4,53,108,0.3,254.6,0.7,254.6,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0192,0.000774,0.163,0.00656,2,0.114,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.6,55.2,1330
1994-07-17,1993,10,42,198,359.06,0.6,5,Dry,37,8,6,4,53,108,0.3,251.1,0.7,251.1,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0175,0.000706,0.16,0.00644,2,0.112,0.272,0.0109,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1994-07-18,1993,10,42,199,355.51,0.6,5,Dry,37,8,6,4,53,108,0.3,247.5,0.7,247.5,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
1994-07-19,1993,10,42,200,351.96,0.61,5,Dry,37,8,6,4,53,108,0.31,244,0.69,244,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
1994-07-20,1993,10,42,201,348.4,0.61,5,Dry,37,8,6,4,53,108,0.31,240.4,0.69,240.4,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000651,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
1994-07-21,1993,10,42,202,344.85,0.61,5,Dry,37,8,6,4,53,108,0.31,236.8,0.69,236.8,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.3,1230
1994-07-22,1993,10,43,203,341.29,0.62,5,Dry,37,8,6,4,53,108,0.32,233.3,0.68,233.3,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00608,2,0.1,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.3,50.5,1210
1994-07-23,1993,10,43,204,337.74,0.62,5,Dry,37,8,6,4,53,108,0.32,229.7,0.68,229.7,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00602,2,0.0976,0.247,0.00993,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
1994-07-24,1993,10,43,205,335.28,0.62,5,Dry,37,8,6,4,53,108,0.32,227.3,0.68,227.3,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1994-07-25,1993,10,43,206,332.27,0.63,5,Dry,37,8,6,4,53,108,0.33,224.3,0.68,224.3,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00591,1,0.245,0.393,0.0157,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-07-26,1993,10,43,207,329.26,0.63,5,Dry,37,8,6,4,53,108,0.33,221.3,0.67,221.3,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1994-07-27,1993,10,43,208,326.25,0.63,5,Dry,37,8,6,4,53,108,0.33,218.3,0.67,218.3,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1994-07-28,1993,10,43,209,323.24,0.64,5,Dry,37,8,6,4,53,108,0.33,215.2,0.67,215.2,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1994-07-29,1993,10,44,210,320.24,0.64,5,Dry,37,8,6,4,53,108,0.34,212.2,0.66,212.2,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-07-30,1993,10,44,211,317.23,0.65,5,Dry,37,8,6,4,53,108,0.34,209.2,0.66,209.2,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1994-07-31,1993,10,44,212,314.22,0.65,5,Dry,37,8,6,4,53,108,0.34,206.2,0.66,206.2,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
1994-08-01,1993,11,44,213,310.12,0.66,5,Dry,34,7,5,3,44,93,0.3,217.1,0.7,217.1,0,0,0,0,-3,3,34,7,5,0,47,263,990,965,25,0.128,0.0142,0.000567,0.143,0.00569,1,0.236,0.378,0.0151,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
1994-08-02,1993,11,44,214,306.56,0.66,5,Dry,34,7,5,3,44,93,0.3,213.6,0.7,213.6,0,0,0,0,-3,3,34,7,5,0,47,260,990,964.9,25.1,0.127,0.0139,0.000555,0.141,0.00563,1,0.231,0.372,0.0148,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-08-03,1993,11,44,215,303.01,0.67,5,Dry,34,7,5,3,44,93,0.31,210,0.69,210,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000542,0.139,0.00556,1,0.226,0.365,0.0146,24.7,0.957,0.98,0.937,48.7,47.7,47.7,1150
1994-08-04,1993,11,44,216,299.46,0.67,5,Dry,34,7,5,3,44,93,0.31,206.5,0.69,206.5,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.125,0.0133,0.00053,0.138,0.00549,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
1994-08-05,1993,11,45,217,295.9,0.68,5,Dry,34,7,5,3,44,93,0.31,202.9,0.69,202.9,0,0,0,0,-3,3,34,7,5,0,47,249,990,964.9,25.1,0.123,0.013,0.000517,0.136,0.00543,1,0.216,0.353,0.014,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
1994-08-06,1993,11,45,218,293.44,0.68,5,Dry,34,7,5,3,44,93,0.32,200.4,0.68,200.4,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.123,0.0128,0.000509,0.135,0.00538,1,0.213,0.348,0.0139,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
1994-08-07,1993,11,45,219,290.43,0.69,5,Dry,34,7,5,3,44,93,0.32,197.4,0.68,197.4,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000499,0.134,0.00533,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.8,44.9,44.9,1080
1994-08-08,1993,11,45,220,287.42,0.69,5,Dry,34,7,5,3,44,93,0.32,194.4,0.68,194.4,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0123,0.000488,0.133,0.00527,1,0.205,0.338,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
1994-08-09,1993,11,45,221,284.42,0.7,5,Dry,34,7,5,3,44,93,0.33,191.4,0.67,191.4,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
1994-08-10,1993,11,45,222,281.41,0.7,5,Dry,34,7,5,3,44,93,0.33,188.4,0.67,188.4,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0118,0.000467,0.13,0.00517,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
1994-08-11,1993,11,45,223,278.4,0.71,5,Dry,34,7,5,3,44,93,0.33,185.4,0.67,185.4,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.321,0.0128,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
1994-08-12,1993,11,46,224,275.39,0.71,5,Dry,34,7,5,3,44,93,0.34,182.4,0.66,182.4,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0113,0.000447,0.127,0.00506,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,994
1994-08-13,1993,11,46,225,272.39,0.72,5,Dry,34,7,5,3,44,93,0.34,179.4,0.66,179.4,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
1994-08-14,1993,11,46,226,269.92,0.72,5,Dry,34,7,5,3,44,93,0.34,176.9,0.66,176.9,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,961
1994-08-15,1993,11,46,227,267.46,0.73,5,Dry,34,7,5,3,44,93,0.35,174.5,0.65,174.5,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000419,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.4,39.4,947
1994-08-16,1993,11,46,228,265,0.73,5,Dry,34,7,5,3,44,93,0.35,172,0.65,172,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
1994-08-17,1993,11,46,229,262.54,0.74,5,Dry,34,7,5,3,44,93,0.35,169.5,0.65,169.5,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
1994-08-18,1993,11,46,230,260.08,0.75,5,Dry,34,7,5,3,44,93,0.36,167.1,0.64,167.1,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00995,0.000394,0.121,0.00478,1,0.168,0.289,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,902
1994-08-19,1993,11,47,231,257.62,0.75,5,Dry,34,7,5,3,44,93,0.36,164.6,0.64,164.6,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00974,0.000386,0.12,0.00473,1,0.165,0.284,0.0113,25,0.944,0.972,0.917,38.1,37,37,888
1994-08-20,1993,11,47,232,255.16,0.76,5,Dry,34,7,5,3,44,93,0.36,162.2,0.64,162.2,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00953,0.000377,0.119,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,873
1994-08-21,1993,11,47,233,252.7,0.77,5,Dry,34,7,5,3,44,93,0.37,159.7,0.63,159.7,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00932,0.000369,0.117,0.00464,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
1994-08-22,1993,11,47,234,250.24,0.77,5,Dry,34,7,5,3,44,93,0.37,157.2,0.63,157.2,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
1994-08-23,1993,11,47,235,248.87,0.78,5,Dry,34,7,5,3,44,93,0.37,155.9,0.63,155.9,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.009,0.000356,0.116,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
1994-08-24,1993,11,47,236,246.96,0.78,5,Dry,34,7,5,3,44,93,0.38,154,0.62,154,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00884,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1994-08-25,1993,11,47,237,245.04,0.79,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
1994-08-26,1993,11,48,238,243.13,0.8,5,Dry,34,7,5,3,44,93,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00851,0.000336,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1994-08-27,1993,11,48,239,241.21,0.8,5,Dry,34,7,5,3,44,93,0.39,148.2,0.61,148.2,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00835,0.000329,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1994-08-28,1993,11,48,240,239.3,0.81,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
1994-08-29,1993,11,48,241,237.39,0.81,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00802,0.000316,0.111,0.00436,1,0.137,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
1994-08-30,1993,11,48,242,235.47,0.82,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
1994-08-31,1993,11,48,243,233.56,0.82,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
1994-09-01,1993,12,48,244,230.55,0.83,5,Dry,30,6,4,2,30,72,0.31,158.6,0.69,158.6,0,0,0,0,-2,2,30,6,4,0,32,199,990,964.6,25.4,0.106,0.00923,0.000363,0.115,0.00452,1,0.157,0.271,0.0107,25.1,0.941,0.97,0.913,36.8,35.7,35.7,857
1994-09-02,1993,12,49,245,226.99,0.84,5,Dry,30,6,4,2,30,72,0.32,155,0.68,155,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00445,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
1994-09-03,1993,12,49,246,223.44,0.84,5,Dry,30,6,4,2,30,72,0.32,151.4,0.68,151.4,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00862,0.000339,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,818
1994-09-04,1993,12,49,247,220.98,0.85,5,Dry,30,6,4,2,30,72,0.33,149,0.67,149,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00841,0.00033,0.111,0.00434,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.6,33.5,33.5,805
1994-09-05,1993,12,49,248,217.97,0.86,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.8,32.8,788
1994-09-06,1993,12,49,249,214.96,0.87,5,Dry,30,6,4,2,30,72,0.34,143,0.67,143,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.0079,0.00031,0.108,0.00423,1,0.135,0.244,0.00955,25.3,0.936,0.97,0.908,33.1,32.2,32.2,772
1994-09-07,1993,12,49,250,211.96,0.88,5,Dry,30,6,4,2,30,72,0.34,140,0.66,140,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00765,0.0003,0.107,0.00418,1,0.131,0.238,0.00933,25.3,0.935,0.97,0.906,32.4,31.5,31.5,755
1994-09-08,1993,12,49,251,208.95,0.88,5,Dry,30,6,4,2,30,72,0.34,136.9,0.66,136.9,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00739,0.000289,0.105,0.00412,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1994-09-09,1993,12,50,252,206.49,0.89,5,Dry,30,6,4,2,30,72,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0971,0.00718,0.000281,0.104,0.00408,1,0.124,0.228,0.00893,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
1994-09-10,1993,12,50,253,204.03,0.89,5,Dry,30,6,4,2,30,72,0.35,132,0.65,132,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00697,0.000273,0.103,0.00404,1,0.121,0.224,0.00876,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
1994-09-11,1993,12,50,254,201.56,0.9,5,Dry,30,6,4,2,30,72,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00676,0.000264,0.102,0.00399,1,0.117,0.22,0.00858,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1994-09-12,1993,12,50,255,199.1,0.9,5,Dry,30,6,4,2,30,72,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00655,0.000256,0.101,0.00395,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1994-09-13,1993,12,50,256,196.64,0.91,5,Dry,30,6,4,2,30,72,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00634,0.000248,0.1,0.00391,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-09-14,1993,12,50,257,195.28,0.91,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
1994-09-15,1993,12,50,258,193.36,0.91,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0985,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1994-09-16,1993,12,51,259,191.45,0.92,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.000231,0.0977,0.00382,1,0.104,0.201,0.00788,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
1994-09-17,1993,12,51,260,189.53,0.92,5,Dry,30,6,4,2,30,72,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0911,0.00574,0.000224,0.0969,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1994-09-18,1993,12,51,261,187.62,0.92,5,Dry,30,6,4,2,30,72,0.38,115.6,0.62,115.6,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00375,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1994-09-19,1993,12,51,262,185.71,0.92,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26,25.3,25.3,606
1994-09-20,1993,12,51,263,183.79,0.93,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0944,0.00369,1,0.0934,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1994-09-21,1993,12,51,264,181.88,0.93,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0908,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1994-09-22,1993,12,51,265,179.96,0.93,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1994-09-23,1993,12,52,266,178.05,0.94,5,Dry,30,6,4,2,30,72,0.4,106,0.6,106,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00476,0.000186,0.0918,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1994-09-24,1993,12,52,267,176.14,0.94,5,Dry,30,6,4,2,30,72,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00681,25.4,0.914,0.97,0.886,23.7,23,23,551
1994-09-25,1993,12,52,268,174.77,0.94,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0812,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1994-09-26,1993,12,52,269,173.4,0.94,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1994-09-27,1993,12,52,270,172.03,0.94,5,Dry,30,6,4,2,30,72,0.42,100,0.58,100,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00425,0.000166,0.0892,0.00349,1,0.0775,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,527
1994-09-28,1993,12,52,271,170.67,0.94,5,Dry,30,6,4,2,30,72,0.42,98.67,0.58,98.67,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0757,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-09-29,1993,12,52,272,169.3,0.95,5,Dry,30,6,4,2,30,72,0.42,97.3,0.57,97.3,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00402,0.000157,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1994-09-30,1993,12,53,273,167.93,0.95,5,Dry,30,6,4,2,30,72,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.0039,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1994-10-01,1994,1,1,274,167.66,0.95,5,Dry,24,4,2,2,20,52,0.31,115.7,0.69,115.7,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00558,0.000219,0.0925,0.00362,1,0.0986,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1994-10-02,1994,1,1,275,166.84,0.95,5,Dry,24,4,2,2,20,52,0.31,114.8,0.69,114.8,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00551,0.000216,0.0922,0.00361,1,0.0975,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
1994-10-03,1994,1,1,276,166.02,0.95,5,Dry,24,4,2,2,20,52,0.31,114,0.69,114,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00544,0.000213,0.0918,0.0036,1,0.0964,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1994-10-04,1994,1,1,277,165.2,0.95,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.00021,0.0914,0.00358,1,0.0953,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1994-10-05,1994,1,1,278,164.38,0.95,5,Dry,24,4,2,2,20,52,0.32,112.4,0.68,112.4,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.0053,0.000208,0.0911,0.00357,1,0.0942,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
