date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-06,1994,1,1,279,163.56,0.95,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.0931,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
1994-10-07,1994,1,1,280,162.74,0.95,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0904,0.00354,1,0.092,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
1994-10-08,1994,1,2,281,161.92,0.95,5,Dry,24,4,2,2,20,52,0.32,109.9,0.68,109.9,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.0002,0.09,0.00353,1,0.0909,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1994-10-09,1994,1,2,282,161.1,0.96,5,Dry,24,4,2,2,20,52,0.32,109.1,0.68,109.1,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0896,0.00351,1,0.0898,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
1994-10-10,1994,1,2,283,160.28,0.96,5,Dry,24,4,2,2,20,52,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0893,0.0035,1,0.0887,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
1994-10-11,1994,1,2,284,159.46,0.96,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0876,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
1994-10-12,1994,1,2,285,160.28,0.96,5,Dry,24,4,2,2,20,52,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0893,0.0035,1,0.0887,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
1994-10-13,1994,1,2,286,159.46,0.96,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0876,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
1994-10-14,1994,1,2,287,158.64,0.96,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00481,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1994-10-15,1994,1,3,288,157.81,0.96,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1994-10-16,1994,1,3,289,158.09,0.96,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1994-10-17,1994,1,3,290,158.91,0.96,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0868,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1994-10-18,1994,1,3,291,156.99,0.96,5,Dry,24,4,2,2,20,52,0.33,105,0.67,105,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00467,0.000183,0.0878,0.00344,1,0.0842,0.172,0.00674,25.3,0.914,0.97,0.887,23.9,23.1,23.1,555
1994-10-19,1994,1,3,292,155.63,0.96,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
1994-10-20,1994,1,3,293,155.35,0.96,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00342,1,0.082,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1994-10-21,1994,1,3,294,155.63,0.96,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
1994-10-22,1994,1,4,295,157.54,0.96,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1994-10-23,1994,1,4,296,158.36,0.96,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.00479,0.000188,0.0884,0.00347,1,0.0861,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
1994-10-24,1994,1,4,297,156.45,0.96,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
1994-10-25,1994,1,4,298,155.08,0.96,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-10-26,1994,1,4,299,153.71,0.97,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
1994-10-27,1994,1,4,300,152.35,0.97,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1994-10-28,1994,1,4,301,150.98,0.97,5,Dry,24,4,2,2,20,52,0.34,98.98,0.66,98.98,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-10-29,1994,1,5,302,150.71,0.97,5,Dry,24,4,2,2,20,52,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-10-30,1994,1,5,303,150.98,0.97,5,Dry,24,4,2,2,20,52,0.34,98.98,0.66,98.98,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-10-31,1994,1,5,304,150.16,0.97,5,Dry,24,4,2,2,20,52,0.35,98.16,0.65,98.16,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00409,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
1994-11-01,1994,2,5,305,150.98,0.97,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1994-11-02,1994,2,5,306,152.89,0.97,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1994-11-03,1994,2,5,307,153.17,0.97,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-11-04,1994,2,5,308,152.35,0.97,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1994-11-05,1994,2,6,309,152.07,0.97,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1994-11-06,1994,2,6,310,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1994-11-07,1994,2,6,311,152.62,0.97,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1994-11-08,1994,2,6,312,153.44,0.97,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1994-11-09,1994,2,6,313,154.26,0.97,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
1994-11-10,1994,2,6,314,154.53,0.97,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
1994-11-11,1994,2,6,315,153.71,0.97,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1994-11-12,1994,2,7,316,152.89,0.97,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1994-11-13,1994,2,7,317,152.62,0.97,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1994-11-14,1994,2,7,318,152.35,0.97,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1994-11-15,1994,2,7,319,151.53,0.97,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1994-11-16,1994,2,7,320,151.25,0.97,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1994-11-17,1994,2,7,321,150.98,0.97,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1994-11-18,1994,2,7,322,150.16,0.97,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
1994-11-19,1994,2,8,323,150.98,0.97,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1994-11-20,1994,2,8,324,152.89,0.97,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1994-11-21,1994,2,8,325,154.81,0.96,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-11-22,1994,2,8,326,155.08,0.96,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1994-11-23,1994,2,8,327,155.9,0.96,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1994-11-24,1994,2,8,328,156.72,0.96,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1994-11-25,1994,2,8,329,155.9,0.96,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1994-11-26,1994,2,9,330,156.72,0.96,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1994-11-27,1994,2,9,331,159.18,0.96,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
1994-11-28,1994,2,9,332,163.28,0.95,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1994-11-29,1994,2,9,333,166.84,0.95,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1994-11-30,1994,2,9,334,171.49,0.94,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1994-12-01,1994,3,9,335,175.04,0.94,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-12-02,1994,3,9,336,179.14,0.93,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1994-12-03,1994,3,10,337,181.06,0.93,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1994-12-04,1994,3,10,338,181.33,0.93,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
1994-12-05,1994,3,10,339,180.51,0.93,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1994-12-06,1994,3,10,340,178.6,0.93,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-12-07,1994,3,10,341,176.68,0.94,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1994-12-08,1994,3,10,342,174.77,0.94,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00366,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1994-12-09,1994,3,10,343,176.14,0.94,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1994-12-10,1994,3,11,344,177.5,0.94,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1994-12-11,1994,3,11,345,176.68,0.94,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1994-12-12,1994,3,11,346,178.6,0.93,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-12-13,1994,3,11,347,179.42,0.93,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1994-12-14,1994,3,11,348,178.05,0.94,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
1994-12-15,1994,3,11,349,176.68,0.94,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1994-12-16,1994,3,11,350,175.31,0.94,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0995,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-12-17,1994,3,12,351,175.04,0.94,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-12-18,1994,3,12,352,174.22,0.94,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1994-12-19,1994,3,12,353,173.4,0.94,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-12-20,1994,3,12,354,175.31,0.94,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0995,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-12-21,1994,3,12,355,176.68,0.94,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1994-12-22,1994,3,12,356,179.14,0.93,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1994-12-23,1994,3,12,357,183.79,0.93,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
1994-12-24,1994,3,13,358,186.8,0.92,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
1994-12-25,1994,3,13,359,189.81,0.92,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1994-12-26,1994,3,13,360,192.81,0.91,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1994-12-27,1994,3,13,361,194.73,0.91,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1994-12-28,1994,3,13,362,195,0.91,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
1994-12-29,1994,3,13,363,196.37,0.91,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
1994-12-30,1994,3,13,364,200.47,0.9,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1994-12-31,1994,3,14,365,204.57,0.89,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
1995-01-01,1994,4,14,1,206.49,0.89,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1995-01-02,1994,4,14,2,206.76,0.89,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
1995-01-03,1994,4,14,3,207.58,0.89,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0964,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1995-01-04,1994,4,14,4,204.57,0.89,5,Dry,29,5,4,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
1995-01-05,1994,4,14,5,201.56,0.9,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
1995-01-06,1994,4,14,6,200.2,0.9,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1995-01-07,1994,4,15,7,198.28,0.9,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1995-01-08,1994,4,15,8,196.37,0.91,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1995-01-09,1994,4,15,9,194.46,0.91,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1995-01-10,1994,4,15,10,195.82,0.91,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1995-01-11,1994,4,15,11,200.47,0.9,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1995-01-12,1994,4,15,12,204.03,0.89,5,Dry,29,5,4,2,33,73,0.36,131,0.64,131,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.000269,0.102,0.00399,1,0.119,0.221,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1995-01-13,1994,4,15,13,205.94,0.89,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00705,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1995-01-14,1994,4,16,14,206.21,0.89,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1995-01-15,1994,4,16,15,208.67,0.88,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1995-01-16,1994,4,16,16,212.78,0.87,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1995-01-17,1994,4,16,17,213.6,0.87,5,Dry,29,5,4,2,33,73,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.0077,0.000302,0.106,0.00416,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1995-01-18,1994,4,16,18,212.23,0.87,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1995-01-19,1994,4,16,19,215.24,0.87,5,Dry,29,5,4,2,33,73,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00784,0.000307,0.107,0.00419,1,0.135,0.242,0.00947,25.3,0.935,0.97,0.907,33,32,32,768
1995-01-20,1994,4,16,20,217.7,0.86,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.5,32.5,781
1995-01-21,1994,4,17,21,216.88,0.86,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1995-01-22,1994,4,17,22,219.89,0.85,5,Dry,29,5,4,2,33,73,0.33,146.9,0.67,146.9,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.0098,25.2,0.937,0.97,0.909,34.1,33.1,33.1,793
1995-01-23,1994,4,17,23,222.35,0.85,5,Dry,29,5,4,2,33,73,0.33,149.3,0.67,149.3,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00844,0.000332,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1995-01-24,1994,4,17,24,222.07,0.85,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
1995-01-25,1994,4,17,25,220.71,0.85,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
1995-01-26,1994,4,17,26,221.53,0.85,5,Dry,29,5,4,2,33,73,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
1995-01-27,1994,4,17,27,224.53,0.84,5,Dry,29,5,4,2,33,73,0.33,151.5,0.68,151.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
1995-01-28,1994,4,18,28,226.45,0.84,5,Dry,29,5,4,2,33,73,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00879,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
1995-01-29,1994,4,18,29,224.53,0.84,5,Dry,29,5,4,2,33,73,0.33,151.5,0.68,151.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
1995-01-30,1994,4,18,30,225.35,0.84,5,Dry,29,5,4,2,33,73,0.32,152.3,0.68,152.3,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
1995-01-31,1994,4,18,31,227.27,0.84,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00886,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
1995-02-01,1994,5,18,32,226.45,0.84,5,Dry,31,6,4,3,41,85,0.38,141.4,0.63,141.4,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0999,0.00777,0.000306,0.108,0.00423,1,0.133,0.241,0.00948,25.2,0.935,0.97,0.907,32.7,31.7,31.7,761
1995-02-02,1994,5,18,33,228.36,0.83,5,Dry,31,6,4,3,41,85,0.37,143.4,0.63,143.4,0,0,0,0,-3,3,31,6,4,0,44,184,990,964.6,25.4,0.101,0.00794,0.000312,0.109,0.00427,1,0.136,0.245,0.00962,25.2,0.936,0.97,0.908,33.1,32.2,32.2,772
1995-02-03,1994,5,18,34,230.82,0.83,5,Dry,31,6,4,3,41,85,0.37,145.8,0.63,145.8,0,0,0,0,-3,3,31,6,4,0,44,187,990,964.6,25.4,0.101,0.00814,0.00032,0.11,0.00431,1,0.139,0.249,0.0098,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
1995-02-04,1994,5,19,35,233.83,0.82,5,Dry,31,6,4,3,41,85,0.36,148.8,0.64,148.8,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.103,0.0084,0.000331,0.111,0.00437,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.4,33.4,33.4,802
1995-02-05,1994,5,19,36,236.29,0.81,5,Dry,31,6,4,3,41,85,0.36,151.3,0.64,151.3,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00861,0.000339,0.112,0.00441,1,0.147,0.259,0.0102,25.1,0.939,0.97,0.911,35,34,34,815
1995-02-06,1994,5,19,37,239.3,0.81,5,Dry,31,6,4,3,41,85,0.35,154.3,0.65,154.3,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00887,0.00035,0.113,0.00447,1,0.151,0.264,0.0104,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
1995-02-07,1994,5,19,38,241.76,0.8,5,Dry,31,6,4,3,41,85,0.35,156.8,0.65,156.8,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.7,25.3,0.105,0.00907,0.000358,0.114,0.00451,1,0.154,0.269,0.0106,25.1,0.941,0.97,0.913,36.3,35.2,35.2,845
1995-02-08,1994,5,19,39,244.22,0.79,5,Dry,31,6,4,3,41,85,0.35,159.2,0.65,159.2,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00928,0.000366,0.115,0.00456,1,0.157,0.273,0.0108,25.1,0.942,0.97,0.914,36.9,35.8,35.8,858
1995-02-09,1994,5,19,40,245.59,0.79,5,Dry,31,6,4,3,41,85,0.35,160.6,0.65,160.6,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.0094,0.000371,0.116,0.00458,1,0.159,0.275,0.0109,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
1995-02-10,1994,5,19,41,245.86,0.79,5,Dry,31,6,4,3,41,85,0.35,160.9,0.65,160.9,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00942,0.000372,0.116,0.00459,1,0.16,0.276,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,867
1995-02-11,1994,5,20,42,248.87,0.78,5,Dry,31,6,4,3,41,85,0.34,163.9,0.66,163.9,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00968,0.000382,0.118,0.00464,1,0.164,0.281,0.0111,25,0.943,0.972,0.917,37.9,36.9,36.9,885
1995-02-12,1994,5,20,43,251.33,0.77,5,Dry,31,6,4,3,41,85,0.34,166.3,0.66,166.3,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00989,0.000391,0.119,0.00469,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.5,37.5,37.5,899
1995-02-13,1994,5,20,44,253.79,0.76,5,Dry,31,6,4,3,41,85,0.34,168.8,0.67,168.8,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.000399,0.12,0.00473,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39.1,38.1,38.1,914
1995-02-14,1994,5,20,45,256.25,0.76,5,Dry,31,6,4,3,41,85,0.33,171.3,0.67,171.3,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000408,0.121,0.00478,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
1995-02-15,1994,5,20,46,256.53,0.75,5,Dry,31,6,4,3,41,85,0.33,171.5,0.67,171.5,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0103,0.000409,0.121,0.00478,1,0.174,0.295,0.0117,25,0.946,0.975,0.923,39.7,38.8,38.8,930
1995-02-16,1994,5,20,47,256.25,0.76,5,Dry,31,6,4,3,41,85,0.33,171.3,0.67,171.3,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000408,0.121,0.00478,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
1995-02-17,1994,5,20,48,257.62,0.75,5,Dry,31,6,4,3,41,85,0.33,172.6,0.67,172.6,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0104,0.000412,0.121,0.0048,1,0.176,0.297,0.0117,25,0.946,0.976,0.923,40,39,39,937
1995-02-18,1994,5,21,49,257.89,0.75,5,Dry,31,6,4,3,41,85,0.33,172.9,0.67,172.9,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0104,0.000413,0.121,0.00481,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.1,39.1,39.1,939
1995-02-19,1994,5,21,50,259.81,0.75,5,Dry,31,6,4,3,41,85,0.33,174.8,0.67,174.8,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0106,0.00042,0.122,0.00484,1,0.178,0.301,0.0119,25,0.947,0.977,0.925,40.5,39.6,39.6,950
1995-02-20,1994,5,21,51,265,0.73,5,Dry,31,6,4,3,41,85,0.32,180,0.68,180,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.114,0.0111,0.000438,0.125,0.00494,1,0.186,0.31,0.0123,24.9,0.948,0.98,0.929,41.7,40.9,40.9,981
1995-02-21,1994,5,21,52,269.65,0.72,5,Dry,31,6,4,3,41,85,0.32,184.7,0.69,184.7,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0114,0.000454,0.127,0.00502,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
1995-02-22,1994,5,21,53,277.03,0.71,5,Dry,31,6,4,3,41,85,0.31,192,0.69,192,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000479,0.13,0.00515,1,0.202,0.332,0.0132,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1995-02-23,1994,5,21,54,284.96,0.7,5,Dry,31,6,4,3,41,85,0.3,200,0.7,200,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0127,0.000507,0.133,0.0053,1,0.212,0.346,0.0137,24.8,0.955,0.98,0.936,46.5,45.5,45.5,1090
1995-02-24,1994,5,21,55,293.99,0.68,5,Dry,31,6,4,3,41,85,0.29,209,0.71,209,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000538,0.137,0.00546,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.5,47.6,47.6,1140
1995-02-25,1994,5,22,56,304.1,0.66,5,Dry,31,6,4,3,41,85,0.28,219.1,0.72,219.1,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000573,0.142,0.00565,1,0.238,0.38,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
1995-02-26,1994,5,22,57,315.31,0.65,5,Dry,31,6,4,3,41,85,0.27,230.3,0.73,230.3,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000612,0.147,0.00586,2,0.098,0.245,0.00977,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
1995-02-27,1994,5,22,58,325.43,0.64,5,Dry,31,6,4,3,41,85,0.26,240.4,0.74,240.4,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0162,0.000648,0.151,0.00605,2,0.105,0.256,0.0102,24.7,0.926,0.97,0.898,27,26.2,52.4,1260
1995-02-28,1994,5,22,59,335.55,0.62,5,Dry,31,6,4,3,41,85,0.25,250.6,0.75,250.6,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.138,0.0173,0.000693,0.156,0.00625,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.3,54.6,1310
1995-03-01,1994,6,22,60,347.31,0.61,5,Dry,36,8,6,4,53,107,0.31,240.3,0.69,240.3,0,0,0,0,-4,4,36,8,6,0,57,290,990,965.1,24.9,0.138,0.0162,0.000651,0.154,0.0062,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
1995-03-02,1994,6,22,61,358.52,0.6,5,Dry,36,8,6,4,53,107,0.3,251.5,0.7,251.5,0,0,0,0,-4,4,36,8,6,0,57,302,990,965.2,24.8,0.142,0.0177,0.000714,0.16,0.00644,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
1995-03-03,1994,6,22,62,372.46,0.59,5,Dry,36,8,6,4,53,107,0.29,265.5,0.71,265.5,0,0,0,0,-4,4,36,8,6,0,57,315,990,965.3,24.7,0.147,0.0243,0.000982,0.171,0.00692,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1995-03-04,1994,6,23,63,384.77,0.57,5,Dry,36,8,6,4,53,107,0.28,277.8,0.72,277.8,0,0,0,0,-4,4,36,8,6,0,57,328,990,965.3,24.7,0.151,0.0301,0.00122,0.181,0.00735,2,0.13,0.311,0.0126,24.4,0.936,0.97,0.908,31,30.1,60.2,1450
1995-03-05,1994,6,23,64,398.71,0.56,5,Dry,36,8,6,4,53,107,0.27,291.7,0.73,291.7,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.0367,0.00149,0.193,0.00784,2,0.139,0.332,0.0135,24.3,0.939,0.97,0.911,32.6,31.6,63.2,1520
1995-03-06,1994,6,23,65,413.21,0.55,5,Dry,36,8,6,4,53,107,0.26,306.2,0.74,306.2,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0435,0.00177,0.205,0.00834,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.2,66.3,1590
1995-03-07,1994,6,23,66,427.7,0.54,5,Dry,36,8,6,4,53,107,0.25,320.7,0.75,320.7,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.166,0.0504,0.00206,0.217,0.00886,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.4,1670
1995-03-08,1994,6,23,67,443.28,0.53,5,Dry,36,8,6,4,53,107,0.24,336.3,0.76,336.3,0,0,0,0,-4,4,36,8,6,0,57,386,990,965.6,24.4,0.172,0.0577,0.00237,0.23,0.00941,2,0.169,0.399,0.0164,24,0.946,0.971,0.918,37.5,36.4,72.7,1750
1995-03-09,1994,6,23,68,458.87,0.51,5,Dry,36,8,6,4,53,107,0.23,351.9,0.77,351.9,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.0651,0.00267,0.242,0.00996,2,0.18,0.422,0.0174,23.9,0.949,0.974,0.924,39.1,38.1,76.3,1830
1995-03-10,1994,6,23,69,475,0.5,5,Dry,36,8,6,4,53,107,0.23,368,0.78,368,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0727,0.003,0.256,0.0105,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
1995-03-11,1994,6,24,70,492.23,0.49,5,Dry,36,8,6,4,53,107,0.22,385.2,0.78,385.2,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0808,0.00334,0.27,0.0112,2,0.203,0.472,0.0195,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
1995-03-12,1994,6,24,71,507.81,0.48,5,Dry,36,8,6,4,53,107,0.21,400.8,0.79,400.8,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0882,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.3,43.4,86.9,2090
1995-03-13,1994,6,24,72,523.95,0.47,5,Dry,36,8,6,4,53,107,0.2,416.9,0.8,416.9,0,0,0,0,-4,4,36,8,6,0,57,467,990,966,24,0.2,0.0958,0.00398,0.296,0.0123,2,0.224,0.52,0.0216,23.5,0.956,0.98,0.937,46,45.1,90.1,2160
1995-03-14,1994,6,24,73,540.08,0.46,5,Dry,36,8,6,4,53,107,0.2,433.1,0.8,433.1,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.103,0.00431,0.309,0.0129,2,0.235,0.544,0.0227,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
1995-03-15,1994,6,24,74,554.57,0.45,5,Dry,36,8,6,4,53,107,0.19,447.6,0.81,447.6,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
1995-03-16,1994,6,24,75,567.97,0.44,5,Dry,36,8,6,4,53,107,0.19,461,0.81,461,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.117,0.00489,0.333,0.014,2,0.254,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
1995-03-17,1994,6,24,76,579.18,0.44,5,Dry,36,8,6,4,53,107,0.18,472.2,0.81,472.2,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00512,0.345,0.0145,2,0.261,0.606,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
1995-03-18,1994,6,25,77,589.85,0.43,5,Dry,36,8,6,4,53,107,0.18,482.9,0.82,482.9,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.229,0.127,0.00534,0.356,0.015,2,0.268,0.625,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
1995-03-19,1994,6,25,78,597.78,0.43,5,Dry,36,8,6,4,53,107,0.18,490.8,0.82,490.8,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00551,0.364,0.0154,3,0.163,0.528,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
1995-03-20,1994,6,25,79,603.52,0.42,5,Dry,36,8,6,4,53,107,0.18,496.5,0.82,496.5,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.237,0.133,0.00563,0.37,0.0156,3,0.166,0.536,0.0226,23.1,0.946,0.97,0.917,35.5,34.5,103,2480
1995-03-21,1994,6,25,80,610.9,0.42,5,Dry,36,8,6,4,53,107,0.17,503.9,0.82,503.9,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00582,0.379,0.016,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,36,35,105,2520
1995-03-22,1994,6,25,81,619.38,0.42,5,Dry,36,8,6,4,53,107,0.17,512.4,0.83,512.4,0,0,0,0,-4,4,36,8,6,0,57,562,990,966.4,23.6,0.246,0.143,0.00606,0.389,0.0165,3,0.173,0.562,0.0238,23.1,0.947,0.97,0.919,36.6,35.5,106,2560
1995-03-23,1994,6,25,82,626.21,0.41,5,Dry,36,8,6,4,53,107,0.17,519.2,0.83,519.2,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00627,0.398,0.0169,3,0.176,0.574,0.0243,23,0.948,0.97,0.92,37.1,35.9,108,2590
1995-03-24,1994,6,25,83,632.5,0.41,5,Dry,36,8,6,4,53,107,0.17,525.5,0.83,525.5,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00645,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
1995-03-25,1994,6,26,84,634.42,0.41,5,Dry,36,8,6,4,53,107,0.17,527.4,0.83,527.4,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.255,0.153,0.00651,0.408,0.0173,3,0.18,0.588,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
1995-03-26,1994,6,26,85,633.05,0.41,5,Dry,36,8,6,4,53,107,0.17,526,0.83,526,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00647,0.406,0.0172,3,0.179,0.586,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
1995-03-27,1994,6,26,86,633.87,0.41,5,Dry,36,8,6,4,53,107,0.17,526.9,0.83,526.9,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2620
1995-03-28,1994,6,26,87,635.24,0.41,5,Dry,36,8,6,4,53,107,0.17,528.2,0.83,528.2,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00653,0.409,0.0174,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.6,110,2630
1995-03-29,1994,6,26,88,633.87,0.41,5,Dry,36,8,6,4,53,107,0.17,526.9,0.83,526.9,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2620
1995-03-30,1994,6,26,89,630.86,0.41,5,Dry,36,8,6,4,53,107,0.17,523.9,0.83,523.9,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.2,109,2610
1995-03-31,1994,6,26,90,628.95,0.41,5,Dry,36,8,6,4,53,107,0.17,522,0.83,522,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00635,0.401,0.017,3,0.177,0.579,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
1995-04-01,1994,7,27,91,623.21,0.41,5,Dry,40,10,8,5,62,125,0.2,498.2,0.8,498.2,0,0,0,0,-5,5,40,10,8,0,67,556,990,966.4,23.6,0.243,0.134,0.00568,0.377,0.016,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
1995-04-02,1994,7,27,92,615.28,0.42,5,Dry,40,10,8,5,62,125,0.2,490.3,0.8,490.3,0,0,0,0,-5,5,40,10,8,0,67,548,990,966.4,23.6,0.238,0.13,0.00552,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,35,34,102,2440
1995-04-03,1994,7,27,93,608.44,0.42,5,Dry,40,10,8,5,62,125,0.2,483.4,0.8,483.4,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00537,0.361,0.0153,2,0.269,0.63,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
1995-04-04,1994,7,27,94,599.96,0.42,5,Dry,40,10,8,5,62,125,0.21,475,0.79,475,0,0,0,0,-5,5,40,10,8,0,67,533,990,966.3,23.7,0.229,0.123,0.0052,0.353,0.0149,2,0.263,0.616,0.026,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
1995-04-05,1994,7,27,95,594.22,0.43,5,Dry,40,10,8,5,62,125,0.21,469.2,0.79,469.2,0,0,0,0,-5,5,40,10,8,0,67,527,990,966.3,23.7,0.226,0.12,0.00508,0.347,0.0146,2,0.259,0.606,0.0255,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
1995-04-06,1994,7,27,96,589.03,0.43,5,Dry,40,10,8,5,62,125,0.21,464,0.79,464,0,0,0,0,-5,5,40,10,8,0,67,522,990,966.3,23.7,0.223,0.118,0.00497,0.341,0.0144,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
1995-04-07,1994,7,27,97,583.83,0.43,5,Dry,40,10,8,5,62,125,0.21,458.8,0.79,458.8,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.22,0.116,0.00486,0.336,0.0141,2,0.252,0.588,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
1995-04-08,1994,7,28,98,581.37,0.44,5,Dry,40,10,8,5,62,125,0.21,456.4,0.79,456.4,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.219,0.114,0.00481,0.333,0.014,2,0.251,0.584,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1995-04-09,1994,7,28,99,578.36,0.44,5,Dry,40,10,8,5,62,125,0.22,453.4,0.78,453.4,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
1995-04-10,1994,7,28,100,576.99,0.44,5,Dry,40,10,8,5,62,125,0.22,452,0.78,452,0,0,0,0,-5,5,40,10,8,0,67,510,990,966.2,23.8,0.216,0.112,0.00472,0.329,0.0138,2,0.248,0.576,0.0242,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
1995-04-11,1994,7,28,101,575.08,0.44,5,Dry,40,10,8,5,62,125,0.22,450.1,0.78,450.1,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.1,48.2,96.3,2310
1995-04-12,1994,7,28,102,574.81,0.44,5,Dry,40,10,8,5,62,125,0.22,449.8,0.78,449.8,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00467,0.326,0.0137,2,0.246,0.573,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.3,2310
1995-04-13,1994,7,28,103,575.63,0.44,5,Dry,40,10,8,5,62,125,0.22,450.6,0.78,450.6,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.00469,0.327,0.0137,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
1995-04-14,1994,7,28,104,576.99,0.44,5,Dry,40,10,8,5,62,125,0.22,452,0.78,452,0,0,0,0,-5,5,40,10,8,0,67,510,990,966.2,23.8,0.216,0.112,0.00472,0.329,0.0138,2,0.248,0.576,0.0242,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
1995-04-15,1994,7,29,105,578.36,0.44,5,Dry,40,10,8,5,62,125,0.22,453.4,0.78,453.4,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
1995-04-16,1994,7,29,106,581.37,0.44,5,Dry,40,10,8,5,62,125,0.21,456.4,0.79,456.4,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.219,0.114,0.00481,0.333,0.014,2,0.251,0.584,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1995-04-17,1994,7,29,107,585.47,0.43,5,Dry,40,10,8,5,62,125,0.21,460.5,0.79,460.5,0,0,0,0,-5,5,40,10,8,0,67,518,990,966.2,23.8,0.221,0.116,0.0049,0.338,0.0142,2,0.253,0.591,0.0249,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
1995-04-18,1994,7,29,108,587.93,0.43,5,Dry,40,10,8,5,62,125,0.21,462.9,0.79,462.9,0,0,0,0,-5,5,40,10,8,0,67,521,990,966.2,23.8,0.223,0.118,0.00495,0.34,0.0143,2,0.255,0.595,0.025,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
1995-04-19,1994,7,29,109,588.21,0.43,5,Dry,40,10,8,5,62,125,0.21,463.2,0.79,463.2,0,0,0,0,-5,5,40,10,8,0,67,521,990,966.2,23.8,0.223,0.118,0.00495,0.34,0.0143,2,0.255,0.596,0.0251,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
1995-04-20,1994,7,29,110,586.84,0.43,5,Dry,40,10,8,5,62,125,0.21,461.8,0.79,461.8,0,0,0,0,-5,5,40,10,8,0,67,520,990,966.2,23.8,0.222,0.117,0.00492,0.339,0.0143,2,0.254,0.593,0.025,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1995-04-21,1994,7,29,111,584.38,0.43,5,Dry,40,10,8,5,62,125,0.21,459.4,0.79,459.4,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.221,0.116,0.00487,0.336,0.0142,2,0.253,0.589,0.0248,23.2,0.957,0.98,0.938,50,48.2,96.4,2310
1995-04-22,1994,7,30,112,580.28,0.44,5,Dry,40,10,8,5,62,125,0.21,455.3,0.79,455.3,0,0,0,0,-5,5,40,10,8,0,67,513,990,966.2,23.8,0.218,0.114,0.00479,0.332,0.014,2,0.25,0.582,0.0245,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
1995-04-23,1994,7,30,113,573.99,0.44,5,Dry,40,10,8,5,62,125,0.22,449,0.78,449,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.246,0.571,0.024,23.2,0.958,0.98,0.939,49,48.1,96.1,2310
1995-04-24,1994,7,30,114,568.24,0.44,5,Dry,40,10,8,5,62,125,0.22,443.2,0.78,443.2,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00454,0.321,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
1995-04-25,1994,7,30,115,560.86,0.45,5,Dry,40,10,8,5,62,125,0.22,435.9,0.78,435.9,0,0,0,0,-5,5,40,10,8,0,67,494,990,966.1,23.9,0.21,0.105,0.00439,0.315,0.0132,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.7,46.8,93.5,2240
1995-04-26,1994,7,30,116,552.39,0.45,5,Dry,40,10,8,5,62,125,0.23,427.4,0.77,427.4,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.101,0.00421,0.308,0.0129,2,0.231,0.539,0.0225,23.4,0.957,0.98,0.938,46.9,45.9,91.9,2200
1995-04-27,1994,7,30,117,544.46,0.46,5,Dry,40,10,8,5,62,125,0.23,419.5,0.77,419.5,0,0,0,0,-5,5,40,10,8,0,67,477,990,966.1,23.9,0.204,0.097,0.00405,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.1,45.1,90.3,2170
1995-04-28,1994,7,30,118,534.89,0.46,5,Dry,40,10,8,5,62,125,0.23,409.9,0.77,409.9,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0925,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
1995-04-29,1994,7,31,119,525.86,0.47,5,Dry,40,10,8,5,62,125,0.24,400.9,0.76,400.9,0,0,0,0,-5,5,40,10,8,0,67,459,990,966,24,0.197,0.0882,0.00367,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
1995-04-30,1994,7,31,120,516.84,0.47,5,Dry,40,10,8,5,62,125,0.24,391.8,0.76,391.8,0,0,0,0,-5,5,40,10,8,0,67,450,990,965.9,24.1,0.194,0.0839,0.00349,0.278,0.0116,2,0.207,0.485,0.0202,23.6,0.954,0.98,0.935,43.2,42.4,84.7,2030
1995-05-01,1994,8,31,121,507.27,0.48,5,Dry,42,9,8,6,82,147,0.29,360.3,0.71,360.3,0,0,0,0,-6,6,42,9,8,0,88,419,990,965.9,24.1,0.184,0.069,0.00286,0.253,0.0105,2,0.186,0.438,0.0182,23.7,0.95,0.975,0.927,39.7,38.8,77.5,1860
1995-05-02,1994,8,31,122,498.24,0.49,5,Dry,42,9,8,6,82,147,0.29,351.2,0.7,351.2,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0648,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.7,0.949,0.973,0.923,38.8,37.7,75.5,1810
1995-05-03,1994,8,31,123,489.22,0.49,5,Dry,42,9,8,6,82,147,0.3,342.2,0.7,342.2,0,0,0,0,-6,6,42,9,8,0,88,401,990,965.8,24.2,0.177,0.0605,0.0025,0.238,0.00982,2,0.173,0.411,0.017,23.8,0.947,0.971,0.92,37.8,36.7,73.5,1760
1995-05-04,1994,8,31,124,480.2,0.5,5,Dry,42,9,8,6,82,147,0.31,333.2,0.69,333.2,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0563,0.00232,0.23,0.0095,2,0.167,0.398,0.0164,23.8,0.946,0.97,0.918,36.8,35.7,71.5,1720
1995-05-05,1994,8,31,125,471.17,0.5,5,Dry,42,9,8,6,82,147,0.31,324.2,0.69,324.2,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00918,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.6,1670
1995-05-06,1994,8,32,126,463.24,0.51,5,Dry,42,9,8,6,82,147,0.32,316.2,0.68,316.2,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0483,0.00198,0.216,0.00889,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,67.9,1630
1995-05-07,1994,8,32,127,454.77,0.52,5,Dry,42,9,8,6,82,147,0.32,307.8,0.68,307.8,0,0,0,0,-6,6,42,9,8,0,88,367,990,965.6,24.4,0.165,0.0443,0.00182,0.209,0.00859,2,0.15,0.359,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
1995-05-08,1994,8,32,128,446.29,0.52,5,Dry,42,9,8,6,82,147,0.33,299.3,0.67,299.3,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.0403,0.00165,0.202,0.00829,2,0.145,0.347,0.0142,24,0.941,0.97,0.912,33.2,32.2,64.4,1550
1995-05-09,1994,8,32,129,437.81,0.53,5,Dry,42,9,8,6,82,147,0.34,290.8,0.66,290.8,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0363,0.00148,0.195,0.00799,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
