date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-10,1994,8,32,130,429.34,0.54,5,Dry,42,9,8,6,82,147,0.34,282.3,0.66,282.3,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00769,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
1995-05-11,1994,8,32,131,421.41,0.54,5,Dry,42,9,8,6,82,147,0.35,274.4,0.65,274.4,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0285,0.00116,0.182,0.00742,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59.1,1420
1995-05-12,1994,8,32,132,413.48,0.55,5,Dry,42,9,8,6,82,147,0.36,266.5,0.64,266.5,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0248,0.00101,0.175,0.00714,2,0.122,0.298,0.0121,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
1995-05-13,1994,8,33,133,406.64,0.56,5,Dry,42,9,8,6,82,147,0.36,259.6,0.64,259.6,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0216,0.000877,0.17,0.0069,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
1995-05-14,1994,8,33,134,399.26,0.56,5,Dry,42,9,8,6,82,147,0.37,252.3,0.63,252.3,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0181,0.000734,0.163,0.00664,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,28,27.2,54.3,1300
1995-05-15,1994,8,33,135,391.88,0.57,5,Dry,42,9,8,6,82,147,0.38,244.9,0.63,244.9,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
1995-05-16,1994,8,33,136,385.04,0.57,5,Dry,42,9,8,6,82,147,0.38,238,0.62,238,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.016,0.000648,0.156,0.00634,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
1995-05-17,1994,8,33,137,378.21,0.58,5,Dry,42,9,8,6,82,147,0.39,231.2,0.61,231.2,0,0,0,0,-6,6,42,9,8,0,88,290,990,965.3,24.7,0.138,0.0154,0.000623,0.153,0.00621,2,0.0986,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
1995-05-18,1994,8,33,138,372.46,0.59,5,Dry,42,9,8,6,82,147,0.4,225.5,0.6,225.5,0,0,0,0,-6,6,42,9,8,0,88,284,990,965.3,24.7,0.136,0.0149,0.000603,0.151,0.0061,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
1995-05-19,1994,8,33,139,366.17,0.59,5,Dry,42,9,8,6,82,147,0.4,219.2,0.6,219.2,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1995-05-20,1994,8,34,140,359.89,0.6,5,Dry,42,9,8,6,82,147,0.41,212.9,0.59,212.9,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.131,0.0138,0.000558,0.145,0.00586,1,0.23,0.375,0.0151,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
1995-05-21,1994,8,34,141,353.6,0.6,5,Dry,42,9,8,6,82,147,0.42,206.6,0.58,206.6,0,0,0,0,-6,6,42,9,8,0,88,266,990,965.2,24.8,0.129,0.0133,0.000536,0.143,0.00574,1,0.221,0.364,0.0147,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
1995-05-22,1994,8,34,142,347.85,0.61,5,Dry,42,9,8,6,82,147,0.42,200.8,0.58,200.8,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0128,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
1995-05-23,1994,8,34,143,343.21,0.61,5,Dry,42,9,8,6,82,147,0.43,196.2,0.57,196.2,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00555,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1995-05-24,1994,8,34,144,338.01,0.62,5,Dry,42,9,8,6,82,147,0.43,191,0.56,191,0,0,0,0,-6,6,42,9,8,0,88,250,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00545,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.8,43,43,1030
1995-05-25,1994,8,34,145,332.81,0.63,5,Dry,42,9,8,6,82,147,0.44,185.8,0.56,185.8,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0115,0.000463,0.133,0.00535,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
1995-05-26,1994,8,34,146,327.62,0.63,5,Dry,42,9,8,6,82,147,0.45,180.6,0.55,180.6,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00526,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.4,40.6,40.6,974
1995-05-27,1994,8,35,147,322.42,0.64,5,Dry,42,9,8,6,82,147,0.46,175.4,0.54,175.4,0,0,0,0,-6,6,42,9,8,0,88,234,990,965,25,0.118,0.0107,0.000427,0.129,0.00516,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
1995-05-28,1994,8,35,148,317.23,0.65,5,Dry,42,9,8,6,82,147,0.46,170.2,0.54,170.2,0,0,0,0,-6,6,42,9,8,0,88,229,990,965,25,0.116,0.0102,0.000409,0.127,0.00506,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,39,38,38,912
1995-05-29,1994,8,35,149,312.58,0.65,5,Dry,42,9,8,6,82,147,0.47,165.6,0.53,165.6,0,0,0,0,-6,6,42,9,8,0,88,225,990,965,25,0.115,0.00982,0.000392,0.125,0.00498,1,0.166,0.291,0.0116,24.7,0.944,0.972,0.918,37.9,36.9,36.9,885
1995-05-30,1994,8,35,150,307.93,0.66,5,Dry,42,9,8,6,82,147,0.48,160.9,0.52,160.9,0,0,0,0,-6,6,42,9,8,0,88,220,990,964.9,25.1,0.113,0.00943,0.000376,0.123,0.00489,1,0.16,0.282,0.0113,24.8,0.943,0.97,0.915,36.9,35.8,35.8,858
1995-05-31,1994,8,35,151,304.38,0.66,5,Dry,42,9,8,6,82,147,0.48,157.4,0.52,157.4,0,0,0,0,-6,6,42,9,8,0,88,216,990,964.9,25.1,0.112,0.00913,0.000364,0.121,0.00483,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36.1,35,35,839
1995-06-01,1994,9,35,152,300.28,0.67,5,Dry,39,9,7,5,59,119,0.4,181.3,0.6,181.3,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0112,0.000445,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
1995-06-02,1994,9,35,153,296.17,0.68,5,Dry,39,9,7,5,59,119,0.4,177.2,0.6,177.2,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.00511,1,0.182,0.31,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,959
1995-06-03,1994,9,36,154,292.07,0.68,5,Dry,39,9,7,5,59,119,0.41,173.1,0.59,173.1,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000416,0.126,0.00503,1,0.176,0.303,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
1995-06-04,1994,9,36,155,288.52,0.69,5,Dry,39,9,7,5,59,119,0.41,169.5,0.59,169.5,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000404,0.125,0.00497,1,0.171,0.296,0.0118,24.8,0.945,0.974,0.921,39.1,38,38,913
1995-06-05,1994,9,36,156,284.96,0.7,5,Dry,39,9,7,5,59,119,0.42,166,0.58,166,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00986,0.000392,0.123,0.0049,1,0.167,0.29,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
1995-06-06,1994,9,36,157,281.41,0.7,5,Dry,39,9,7,5,59,119,0.42,162.4,0.58,162.4,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00955,0.00038,0.122,0.00484,1,0.162,0.284,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1995-06-07,1994,9,36,158,277.85,0.71,5,Dry,39,9,7,5,59,119,0.43,158.8,0.57,158.8,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00925,0.000367,0.12,0.00477,1,0.157,0.277,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
1995-06-08,1994,9,36,159,275.39,0.71,5,Dry,39,9,7,5,59,119,0.43,156.4,0.57,156.4,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00904,0.000359,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
1995-06-09,1994,9,36,160,272.39,0.72,5,Dry,39,9,7,5,59,119,0.44,153.4,0.56,153.4,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00879,0.000349,0.118,0.00468,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
1995-06-10,1994,9,37,161,269.38,0.72,5,Dry,39,9,7,5,59,119,0.44,150.4,0.56,150.4,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00853,0.000338,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.5,33.5,805
1995-06-11,1994,9,37,162,266.37,0.73,5,Dry,39,9,7,5,59,119,0.45,147.4,0.55,147.4,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00828,0.000328,0.115,0.00457,1,0.141,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,788
1995-06-12,1994,9,37,163,263.36,0.74,5,Dry,39,9,7,5,59,119,0.45,144.4,0.55,144.4,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00802,0.000318,0.114,0.00451,1,0.137,0.251,0.00995,25,0.937,0.97,0.909,33.2,32.2,32.2,772
1995-06-13,1994,9,37,164,260.35,0.74,5,Dry,39,9,7,5,59,119,0.46,141.3,0.54,141.3,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00776,0.000307,0.113,0.00446,1,0.133,0.246,0.00974,25,0.936,0.97,0.908,32.4,31.5,31.5,755
1995-06-14,1994,9,37,165,257.35,0.75,5,Dry,39,9,7,5,59,119,0.46,138.3,0.54,138.3,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00751,0.000297,0.111,0.0044,1,0.129,0.241,0.00952,25,0.934,0.97,0.906,31.7,30.8,30.8,739
1995-06-15,1994,9,37,166,254.34,0.76,5,Dry,39,9,7,5,59,119,0.47,135.3,0.53,135.3,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00725,0.000287,0.11,0.00435,1,0.125,0.235,0.0093,25,0.933,0.97,0.905,31,30.1,30.1,722
1995-06-16,1994,9,37,167,251.33,0.77,5,Dry,39,9,7,5,59,119,0.47,132.3,0.53,132.3,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.102,0.007,0.000277,0.109,0.0043,1,0.121,0.23,0.00908,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
1995-06-17,1994,9,38,168,248.87,0.78,5,Dry,39,9,7,5,59,119,0.48,129.9,0.52,129.9,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00679,0.000268,0.108,0.00425,1,0.118,0.225,0.00891,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
1995-06-18,1994,9,38,169,246.41,0.79,5,Dry,39,9,7,5,59,119,0.48,127.4,0.52,127.4,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0999,0.00658,0.00026,0.106,0.00421,1,0.115,0.221,0.00873,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
1995-06-19,1994,9,38,170,243.95,0.79,5,Dry,39,9,7,5,59,119,0.49,125,0.51,125,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.099,0.00637,0.000251,0.105,0.00416,1,0.111,0.217,0.00855,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
1995-06-20,1994,9,38,171,241.49,0.8,5,Dry,39,9,7,5,59,119,0.49,122.5,0.51,122.5,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0982,0.00616,0.000243,0.104,0.00412,1,0.108,0.212,0.00837,25.1,0.927,0.97,0.899,28,27.2,27.2,652
1995-06-21,1994,9,38,172,239.03,0.81,5,Dry,39,9,7,5,59,119,0.5,120,0.5,120,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0973,0.00595,0.000235,0.103,0.00407,1,0.105,0.208,0.00819,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
1995-06-22,1994,9,38,173,236.56,0.81,5,Dry,39,9,7,5,59,119,0.5,117.6,0.5,117.6,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0964,0.00574,0.000226,0.102,0.00403,1,0.101,0.203,0.00801,25.2,0.924,0.97,0.896,26.8,26,26,624
1995-06-23,1994,9,38,174,234.1,0.82,5,Dry,39,9,7,5,59,119,0.51,115.1,0.49,115.1,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0956,0.00553,0.000218,0.101,0.00398,1,0.0979,0.199,0.00784,25.2,0.922,0.97,0.894,26.2,25.4,25.4,611
1995-06-24,1994,9,39,175,231.64,0.83,5,Dry,39,9,7,5,59,119,0.51,112.6,0.49,112.6,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.0947,0.00532,0.00021,0.1,0.00394,1,0.0946,0.195,0.00766,25.2,0.92,0.97,0.893,25.6,24.9,24.9,597
1995-06-25,1994,9,39,176,230.28,0.83,5,Dry,39,9,7,5,59,119,0.52,111.3,0.48,111.3,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.0942,0.00521,0.000205,0.0994,0.00391,1,0.0927,0.192,0.00756,25.2,0.919,0.97,0.892,25.3,24.6,24.6,589
1995-06-26,1994,9,39,177,228.36,0.83,5,Dry,39,9,7,5,59,119,0.52,109.4,0.48,109.4,0,0,0,0,-5,5,39,9,7,0,64,164,990,964.6,25.4,0.0935,0.00505,0.000198,0.0986,0.00388,1,0.0901,0.189,0.00742,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
1995-06-27,1994,9,39,178,226.45,0.84,5,Dry,39,9,7,5,59,119,0.53,107.5,0.47,107.5,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0929,0.00488,0.000192,0.0977,0.00384,1,0.0876,0.185,0.00728,25.3,0.917,0.97,0.889,24.4,23.7,23.7,568
1995-06-28,1994,9,39,179,224.53,0.84,5,Dry,39,9,7,5,59,119,0.53,105.5,0.47,105.5,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0922,0.00472,0.000185,0.0969,0.00381,1,0.085,0.182,0.00715,25.3,0.915,0.97,0.888,23.9,23.2,23.2,557
1995-06-29,1994,9,39,180,222.62,0.85,5,Dry,39,9,7,5,59,119,0.54,103.6,0.47,103.6,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0915,0.00456,0.000179,0.0961,0.00377,1,0.0824,0.178,0.00701,25.3,0.914,0.97,0.886,23.5,22.8,22.8,547
1995-06-30,1994,9,39,181,220.71,0.85,5,Dry,39,9,7,5,59,119,0.54,101.7,0.46,101.7,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0908,0.0044,0.000173,0.0952,0.00374,1,0.0798,0.175,0.00687,25.3,0.912,0.97,0.885,23,22.3,22.3,536
1995-07-01,1994,10,40,182,218.79,0.86,5,Dry,37,8,6,4,53,108,0.49,110.8,0.51,110.8,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0926,0.00517,0.000203,0.0978,0.00384,1,0.0921,0.19,0.00745,25.3,0.919,0.97,0.891,25.3,24.5,24.5,588
1995-07-02,1994,10,40,183,215.78,0.86,5,Dry,37,8,6,4,53,108,0.5,107.8,0.5,107.8,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0916,0.00491,0.000193,0.0965,0.00378,1,0.088,0.184,0.00723,25.3,0.917,0.97,0.889,24.5,23.8,23.8,571
1995-07-03,1994,10,40,184,214.42,0.87,5,Dry,37,8,6,4,53,108,0.5,106.4,0.5,106.4,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0911,0.0048,0.000188,0.0959,0.00376,1,0.0862,0.182,0.00714,25.3,0.916,0.97,0.888,24.2,23.5,23.5,563
1995-07-04,1994,10,40,185,212.5,0.87,5,Dry,37,8,6,4,53,108,0.51,104.5,0.49,104.5,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0904,0.00463,0.000181,0.095,0.00372,1,0.0836,0.179,0.007,25.3,0.914,0.97,0.887,23.7,23,23,553
1995-07-05,1994,10,40,186,210.59,0.88,5,Dry,37,8,6,4,53,108,0.51,102.6,0.49,102.6,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0897,0.00447,0.000175,0.0942,0.00369,1,0.081,0.175,0.00686,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
1995-07-06,1994,10,40,187,208.67,0.88,5,Dry,37,8,6,4,53,108,0.52,100.7,0.48,100.7,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0891,0.00431,0.000169,0.0934,0.00365,1,0.0784,0.172,0.00672,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1995-07-07,1994,10,40,188,206.76,0.89,5,Dry,37,8,6,4,53,108,0.52,98.76,0.48,98.76,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0884,0.00414,0.000162,0.0925,0.00362,1,0.0758,0.168,0.00659,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1995-07-08,1994,10,41,189,204.85,0.89,5,Dry,37,8,6,4,53,108,0.53,96.85,0.47,96.85,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00398,0.000156,0.0917,0.00359,1,0.0732,0.165,0.00645,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,202.93,0.9,5,Dry,37,8,6,4,53,108,0.53,94.93,0.47,94.93,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.00382,0.000149,0.0909,0.00355,1,0.0707,0.162,0.00631,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,201.02,0.9,5,Dry,37,8,6,4,53,108,0.54,93.02,0.46,93.02,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0864,0.00366,0.000143,0.09,0.00352,1,0.0681,0.158,0.00618,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,199.1,0.9,5,Dry,37,8,6,4,53,108,0.54,91.1,0.46,91.1,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.00349,0.000136,0.0892,0.00348,1,0.0655,0.155,0.00604,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,197.19,0.9,5,Dry,37,8,6,4,53,108,0.55,89.19,0.45,89.19,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00333,0.00013,0.0883,0.00345,1,0.0629,0.151,0.00591,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,195.28,0.91,5,Dry,37,8,6,4,53,108,0.55,87.28,0.45,87.28,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0843,0.00317,0.000124,0.0875,0.00342,1,0.0603,0.148,0.00578,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,193.36,0.91,5,Dry,37,8,6,4,53,108,0.56,85.36,0.44,85.36,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0837,0.00301,0.000117,0.0867,0.00339,1,0.0577,0.144,0.00564,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,191.99,0.91,5,Dry,37,8,6,4,53,108,0.56,83.99,0.44,83.99,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0832,0.00289,0.000113,0.0861,0.00336,1,0.0559,0.142,0.00555,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,190.63,0.92,5,Dry,37,8,6,4,53,108,0.57,82.63,0.43,82.63,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00277,0.000108,0.0855,0.00334,1,0.0541,0.14,0.00545,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,189.26,0.92,5,Dry,37,8,6,4,53,108,0.57,81.26,0.43,81.26,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00266,0.000104,0.0849,0.00332,1,0.0522,0.137,0.00536,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,187.89,0.92,5,Dry,37,8,6,4,53,108,0.57,79.89,0.42,79.89,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00254,0.0000993,0.0843,0.00329,1,0.0504,0.135,0.00526,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,186.53,0.92,5,Dry,37,8,6,4,53,108,0.58,78.53,0.42,78.53,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0812,0.00243,0.0000948,0.0837,0.00327,1,0.0485,0.132,0.00517,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,185.16,0.93,5,Dry,37,8,6,4,53,108,0.58,77.16,0.42,77.16,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0808,0.00231,0.0000903,0.0831,0.00325,1,0.0467,0.13,0.00507,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,183.79,0.93,5,Dry,37,8,6,4,53,108,0.59,75.79,0.41,75.79,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0803,0.00219,0.0000857,0.0825,0.00323,1,0.0448,0.127,0.00498,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,182.42,0.93,5,Dry,37,8,6,4,53,108,0.59,74.42,0.41,74.42,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0798,0.00208,0.0000812,0.0819,0.0032,1,0.043,0.125,0.00488,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,181.06,0.93,5,Dry,37,8,6,4,53,108,0.6,73.06,0.4,73.06,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0793,0.00196,0.0000767,0.0813,0.00318,1,0.0411,0.122,0.00479,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,179.69,0.93,5,Dry,37,8,6,4,53,108,0.6,71.69,0.4,71.69,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0788,0.00184,0.0000721,0.0807,0.00316,1,0.0393,0.12,0.00469,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,178.32,0.94,5,Dry,37,8,6,4,53,108,0.61,70.32,0.39,70.32,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00173,0.0000676,0.0801,0.00313,1,0.0374,0.118,0.0046,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,176.96,0.94,5,Dry,37,8,6,4,53,108,0.61,68.96,0.39,68.96,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0779,0.00161,0.0000631,0.0795,0.00311,1,0.0356,0.115,0.0045,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,175.59,0.94,5,Dry,37,8,6,4,53,108,0.61,67.59,0.39,67.59,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0774,0.0015,0.0000585,0.0789,0.00309,1,0.0337,0.113,0.00441,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,174.22,0.94,5,Dry,37,8,6,4,53,108,0.62,66.22,0.38,66.22,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0769,0.00138,0.000054,0.0783,0.00306,1,0.0319,0.11,0.00431,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,172.85,0.94,5,Dry,37,8,6,4,53,108,0.63,64.85,0.38,64.85,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00126,0.0000494,0.0777,0.00304,1,0.03,0.108,0.00422,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,171.49,0.94,5,Dry,37,8,6,4,53,108,0.63,63.49,0.37,63.49,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00115,0.0000449,0.0771,0.00302,1,0.0282,0.105,0.00412,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,170.12,0.94,5,Dry,37,8,6,4,53,108,0.64,62.12,0.36,62.12,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0755,0.00103,0.0000403,0.0765,0.00299,1,0.0264,0.103,0.00403,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,168.75,0.95,5,Dry,34,7,5,3,44,93,0.55,75.75,0.45,75.75,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.00219,0.0000857,0.0807,0.00316,1,0.0448,0.125,0.00491,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,167.39,0.95,5,Dry,34,7,5,3,44,93,0.56,74.39,0.44,74.39,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00207,0.0000812,0.0801,0.00314,1,0.0429,0.123,0.00482,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,165.47,0.95,5,Dry,34,7,5,3,44,93,0.56,72.47,0.44,72.47,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00191,0.0000748,0.0793,0.0031,1,0.0403,0.12,0.00468,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,163.56,0.95,5,Dry,34,7,5,3,44,93,0.57,70.56,0.43,70.56,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0767,0.00175,0.0000685,0.0784,0.00307,1,0.0378,0.116,0.00455,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,161.64,0.95,5,Dry,34,7,5,3,44,93,0.57,68.64,0.42,68.64,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00158,0.0000621,0.0776,0.00304,1,0.0352,0.113,0.00442,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,160.28,0.96,5,Dry,34,7,5,3,44,93,0.58,67.28,0.42,67.28,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00147,0.0000576,0.077,0.00302,1,0.0333,0.11,0.00432,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,158.91,0.96,5,Dry,34,7,5,3,44,93,0.58,65.91,0.41,65.91,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00135,0.000053,0.0764,0.00299,1,0.0315,0.108,0.00423,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,157.54,0.96,5,Dry,34,7,5,3,44,93,0.59,64.54,0.41,64.54,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0745,0.00124,0.0000484,0.0758,0.00297,1,0.0296,0.105,0.00413,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,156.17,0.96,5,Dry,34,7,5,3,44,93,0.6,63.17,0.4,63.17,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0741,0.00112,0.0000439,0.0752,0.00295,1,0.0278,0.103,0.00404,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,154.81,0.96,5,Dry,34,7,5,3,44,93,0.6,61.81,0.4,61.81,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.001,0.0000394,0.0746,0.00292,1,0.0259,0.101,0.00394,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,153.44,0.97,5,Dry,34,7,5,3,44,93,0.61,60.44,0.39,60.44,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0731,0.000887,0.0000348,0.074,0.0029,1,0.0241,0.0981,0.00385,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,152.07,0.97,5,Dry,34,7,5,3,44,93,0.61,59.07,0.39,59.07,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000771,0.0000302,0.0734,0.00288,1,0.0222,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,150.71,0.97,5,Dry,34,7,5,3,44,93,0.62,57.71,0.38,57.71,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0721,0.000655,0.0000257,0.0728,0.00285,1,0.0204,0.0932,0.00365,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,149.34,0.97,5,Dry,34,7,5,3,44,93,0.62,56.34,0.38,56.34,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0717,0.000539,0.0000211,0.0722,0.00283,1,0.0186,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,147.97,0.97,5,Dry,34,7,5,3,44,93,0.63,54.97,0.37,54.97,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000422,0.0000166,0.0716,0.00281,1,0.0167,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,146.6,0.97,5,Dry,34,7,5,3,44,93,0.63,53.6,0.37,53.6,0,0,0,0,-3,3,34,7,5,0,47,99.6,990,964.5,25.5,0.0708,0.000306,0.000012,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,146.33,0.97,5,Dry,34,7,5,3,44,93,0.64,53.33,0.36,53.33,0,0,0,0,-3,3,34,7,5,0,47,99.3,990,964.5,25.5,0.0708,0.000283,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,145.51,0.97,5,Dry,34,7,5,3,44,93,0.64,52.51,0.36,52.51,0,0,0,0,-3,3,34,7,5,0,47,98.5,990,964.5,25.5,0.0708,0.000213,0.00000837,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,144.69,0.97,5,Dry,34,7,5,3,44,93,0.64,51.69,0.36,51.69,0,0,0,0,-3,3,34,7,5,0,47,97.7,990,964.5,25.5,0.0708,0.000144,0.00000563,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,143.87,0.98,5,Dry,34,7,5,3,44,93,0.65,50.87,0.35,50.87,0,0,0,0,-3,3,34,7,5,0,47,96.9,990,964.5,25.5,0.0708,0.0000739,0.0000029,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,143.05,0.98,5,Dry,34,7,5,3,44,93,0.65,50.05,0.35,50.05,0,0,0,0,-3,3,34,7,5,0,47,96,990,964.5,25.5,0.0708,0.00000425,1.67e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,142.23,0.98,5,Dry,34,7,5,3,44,93,0.65,49.23,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,141.41,0.98,5,Dry,34,7,5,3,44,93,0.66,48.41,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,140.59,0.98,5,Dry,34,7,5,3,44,93,0.66,47.59,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,139.77,0.98,5,Dry,34,7,5,3,44,93,0.67,46.77,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,138.95,0.98,5,Dry,34,7,5,3,44,93,0.67,45.95,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,138.13,0.98,5,Dry,34,7,5,3,44,93,0.67,45.13,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,137.31,0.98,5,Dry,34,7,5,3,44,93,0.68,44.31,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,136.49,0.98,5,Dry,34,7,5,3,44,93,0.68,43.49,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,135.67,0.98,5,Dry,34,7,5,3,44,93,0.69,42.67,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,134.85,0.98,5,Dry,34,7,5,3,44,93,0.69,41.85,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,132.93,0.98,5,Dry,30,6,4,2,30,72,0.54,60.93,0.46,60.93,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000929,0.0000364,0.0721,0.00283,1,0.0248,0.0968,0.0038,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,129.92,0.98,5,Dry,30,6,4,2,30,72,0.55,57.92,0.45,57.92,0,0,0,0,-2,2,30,6,4,0,32,97.9,990,964.5,25.5,0.0708,0.000673,0.0000264,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,127.46,0.99,5,Dry,30,6,4,2,30,72,0.56,55.46,0.43,55.46,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.000464,0.0000182,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,126.1,0.99,5,Dry,30,6,4,2,30,72,0.57,54.1,0.43,54.1,0,0,0,0,-2,2,30,6,4,0,32,94.1,990,964.5,25.5,0.0708,0.000349,0.0000137,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,124.18,0.99,5,Dry,30,6,4,2,30,72,0.58,52.18,0.42,52.18,0,0,0,0,-2,2,30,6,4,0,32,92.2,990,964.5,25.5,0.0708,0.000185,0.00000727,0.071,0.00278,1,0.0129,0.084,0.00329,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,122.27,0.99,5,Dry,30,6,4,2,30,72,0.59,50.27,0.41,50.27,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.000023,9e-7,0.0708,0.00278,1,0.0104,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,120.35,0.99,5,Dry,30,6,4,2,30,72,0.6,48.35,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,118.44,0.99,5,Dry,30,6,4,2,30,72,0.61,46.44,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,116.53,0.99,5,Dry,30,6,4,2,30,72,0.62,44.53,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,115.16,0.99,5,Dry,30,6,4,2,30,72,0.63,43.16,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,113.79,0.99,5,Dry,30,6,4,2,30,72,0.63,41.79,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,112.42,0.99,5,Dry,30,6,4,2,30,72,0.64,40.42,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,111.06,0.99,5,Dry,30,6,4,2,30,72,0.65,39.06,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,109.69,0.99,5,Dry,30,6,4,2,30,72,0.66,37.69,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,108.32,0.99,5,Dry,30,6,4,2,30,72,0.67,36.32,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,106.96,0.99,5,Dry,30,6,4,2,30,72,0.67,34.96,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,106.68,0.99,5,Dry,30,6,4,2,30,72,0.68,34.68,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,105.86,0.99,5,Dry,30,6,4,2,30,72,0.68,33.86,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,105.04,0.99,5,Dry,30,6,4,2,30,72,0.69,33.04,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,105.31,0.99,5,Dry,30,6,4,2,30,72,0.68,33.31,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,105.59,0.99,5,Dry,30,6,4,2,30,72,0.68,33.59,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,103.67,0.99,5,Dry,30,6,4,2,30,72,0.69,31.67,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,103.4,0.99,5,Dry,30,6,4,2,30,72,0.7,31.4,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,102.58,0.99,5,Dry,30,6,4,2,30,72,0.7,30.58,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,101.76,1,5,Dry,30,6,4,2,30,72,0.71,29.76,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,100.94,1,5,Dry,30,6,4,2,30,72,0.71,28.94,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,100.12,1,5,Dry,30,6,4,2,30,72,0.72,28.12,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,99.3,1,5,Dry,30,6,4,2,30,72,0.72,27.3,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,98.48,1,5,Dry,30,6,4,2,30,72,0.73,26.48,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,97.66,1,5,Dry,30,6,4,2,30,72,0.74,25.66,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,96.84,1,5,Dry,24,4,2,2,20,52,0.54,44.84,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,96.02,1,5,Dry,24,4,2,2,20,52,0.54,44.02,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,95.2,1,5,Dry,24,4,2,2,20,52,0.55,43.2,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,94.38,1,5,Dry,24,4,2,2,20,52,0.55,42.38,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,93.56,1,5,Dry,24,4,2,2,20,52,0.56,41.56,0.44,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,92.74,1,5,Dry,24,4,2,2,20,52,0.56,40.74,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,91.92,1,5,Dry,24,4,2,2,20,52,0.57,39.92,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,91.64,1,5,Dry,24,4,2,2,20,52,0.57,39.64,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,91.37,1,5,Dry,24,4,2,2,20,52,0.57,39.37,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,90.55,1,5,Dry,24,4,2,2,20,52,0.57,38.55,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,89.73,1,5,Dry,24,4,2,2,20,52,0.58,37.73,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,88.91,1,5,Dry,24,4,2,2,20,52,0.58,36.91,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,88.09,1,5,Dry,24,4,2,2,20,52,0.59,36.09,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,87.27,1,5,Dry,24,4,2,2,20,52,0.6,35.27,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,86.45,1,5,Dry,24,4,2,2,20,52,0.6,34.45,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,85.63,1,5,Dry,24,4,2,2,20,52,0.61,33.63,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,84.81,1,5,Dry,24,4,2,2,20,52,0.61,32.81,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,84.53,1,5,Dry,24,4,2,2,20,52,0.61,32.53,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,84.26,1,5,Dry,24,4,2,2,20,52,0.62,32.26,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,85.08,1,5,Dry,24,4,2,2,20,52,0.61,33.08,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,85.35,1,5,Dry,24,4,2,2,20,52,0.61,33.35,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,84.53,1,5,Dry,24,4,2,2,20,52,0.61,32.53,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,87.54,1,5,Dry,24,4,2,2,20,52,0.59,35.54,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,90,1,5,Dry,24,4,2,2,20,52,0.58,38,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,89.18,1,5,Dry,24,4,2,2,20,52,0.58,37.18,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,90,1,5,Dry,24,4,2,2,20,52,0.58,38,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,90.28,1,5,Dry,24,4,2,2,20,52,0.58,38.28,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,89.46,1,5,Dry,24,4,2,2,20,52,0.58,37.46,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,90.28,1,5,Dry,24,4,2,2,20,52,0.58,38.28,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,91.64,1,5,Dry,24,4,2,2,20,52,0.57,39.64,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,93.01,1,5,Dry,24,4,2,2,20,52,0.56,41.01,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,94.92,1,5,Dry,23,4,2,2,19,50,0.53,44.92,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,95.2,1,5,Dry,23,4,2,2,19,50,0.53,45.2,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,96.02,1,5,Dry,23,4,2,2,19,50,0.52,46.02,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,96.29,1,5,Dry,23,4,2,2,19,50,0.52,46.29,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,96.56,1,5,Dry,23,4,2,2,19,50,0.52,46.56,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,95.74,1,5,Dry,23,4,2,2,19,50,0.52,45.74,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,95.47,1,5,Dry,23,4,2,2,19,50,0.52,45.47,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,95.2,1,5,Dry,23,4,2,2,19,50,0.53,45.2,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,94.92,1,5,Dry,23,4,2,2,19,50,0.53,44.92,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,94.65,1,5,Dry,23,4,2,2,19,50,0.53,44.65,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,95.47,1,5,Dry,23,4,2,2,19,50,0.52,45.47,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,95.74,1,5,Dry,23,4,2,2,19,50,0.52,45.74,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,99.3,1,5,Dry,23,4,2,2,19,50,0.5,49.3,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,101.76,1,5,Dry,23,4,2,2,19,50,0.49,51.76,0.51,51.76,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.00015,0.00000587,0.071,0.00278,1,0.0124,0.0833,0.00327,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,102.58,0.99,5,Dry,23,4,2,2,19,50,0.49,52.58,0.51,52.58,0,0,0,0,-2,2,23,4,2,0,21,81.6,990,964.5,25.5,0.0708,0.000219,0.0000086,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,103.4,0.99,5,Dry,23,4,2,2,19,50,0.48,53.4,0.52,53.4,0,0,0,0,-2,2,23,4,2,0,21,82.4,990,964.5,25.5,0.0708,0.000289,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,103.67,0.99,5,Dry,23,4,2,2,19,50,0.48,53.67,0.52,53.67,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000312,0.0000122,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,107.78,0.99,5,Dry,23,4,2,2,19,50,0.46,57.78,0.54,57.78,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.000661,0.0000259,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,111.88,0.99,5,Dry,23,4,2,2,19,50,0.45,61.88,0.55,61.88,0,0,0,0,-2,2,23,4,2,0,21,90.9,990,964.5,25.5,0.0708,0.00101,0.0000396,0.0718,0.00282,1,0.026,0.0979,0.00384,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,115.98,0.99,5,Dry,23,4,2,2,19,50,0.43,65.98,0.57,65.98,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
1995-11-21,1995,2,8,325,120.63,0.99,5,Dry,23,4,2,2,19,50,0.41,70.63,0.59,70.63,0,0,0,0,-2,2,23,4,2,0,21,99.6,990,964.5,25.5,0.0708,0.00175,0.0000688,0.0726,0.00285,1,0.0379,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
1995-11-22,1995,2,8,326,122.54,0.99,5,Dry,23,4,2,2,19,50,0.41,72.54,0.59,72.54,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000751,0.0733,0.00287,1,0.0404,0.114,0.00446,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1995-11-23,1995,2,8,327,121.17,0.99,5,Dry,23,4,2,2,19,50,0.41,71.17,0.59,71.17,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000706,0.0727,0.00285,1,0.0386,0.111,0.00436,25.4,0.92,0.96,0.883,16.3,15.6,15.6,376
1995-11-24,1995,2,8,328,119.26,0.99,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1995-11-25,1995,2,8,329,117.89,0.99,5,Dry,23,4,2,2,19,50,0.42,67.89,0.58,67.89,0,0,0,0,-2,2,23,4,2,0,21,96.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0342,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
1995-11-26,1995,2,9,330,118.71,0.99,5,Dry,23,4,2,2,19,50,0.42,68.71,0.58,68.71,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000624,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1995-11-27,1995,2,9,331,121.17,0.99,5,Dry,23,4,2,2,19,50,0.41,71.17,0.59,71.17,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000706,0.0727,0.00285,1,0.0386,0.111,0.00436,25.4,0.92,0.96,0.883,16.3,15.6,15.6,376
1995-11-28,1995,2,9,332,123.64,0.99,5,Dry,23,4,2,2,19,50,0.4,73.64,0.6,73.64,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000788,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1995-11-29,1995,2,9,333,127.19,0.99,5,Dry,23,4,2,2,19,50,0.39,77.19,0.61,77.19,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000906,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1995-11-30,1995,2,9,334,129.65,0.98,5,Dry,23,4,2,2,19,50,0.39,79.65,0.61,79.65,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000988,0.0764,0.003,1,0.05,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1995-12-01,1995,3,9,335,131.02,0.98,5,Dry,26,4,3,2,24,59,0.45,72.02,0.55,72.02,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00187,0.0000734,0.0745,0.00292,1,0.0397,0.114,0.00448,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1995-12-02,1995,3,9,336,135.12,0.98,5,Dry,26,4,3,2,24,59,0.44,76.12,0.56,76.12,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.00222,0.0000871,0.0763,0.00299,1,0.0453,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1995-12-03,1995,3,10,337,139.22,0.98,5,Dry,26,4,3,2,24,59,0.42,80.22,0.58,80.22,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0508,0.129,0.00505,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1995-12-04,1995,3,10,338,143.32,0.98,5,Dry,26,4,3,2,24,59,0.41,84.32,0.59,84.32,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00292,0.000114,0.0799,0.00313,1,0.0563,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1995-12-05,1995,3,10,339,146.88,0.97,5,Dry,26,4,3,2,24,59,0.4,87.88,0.6,87.88,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0611,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1995-12-06,1995,3,10,340,147.15,0.97,5,Dry,26,4,3,2,24,59,0.4,88.15,0.6,88.15,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0615,0.143,0.00561,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1995-12-07,1995,3,10,341,145.24,0.97,5,Dry,26,4,3,2,24,59,0.41,86.24,0.59,86.24,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.0589,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1995-12-08,1995,3,10,342,143.32,0.98,5,Dry,26,4,3,2,24,59,0.41,84.32,0.59,84.32,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00292,0.000114,0.0799,0.00313,1,0.0563,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1995-12-09,1995,3,10,343,140.31,0.98,5,Dry,26,4,3,2,24,59,0.42,81.31,0.58,81.31,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0759,0.00266,0.000104,0.0785,0.00308,1,0.0523,0.131,0.00513,25.4,0.932,0.961,0.895,18.8,18.1,18.1,435
1995-12-10,1995,3,11,344,140.04,0.98,5,Dry,26,4,3,2,24,59,0.42,81.04,0.58,81.04,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000103,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1995-12-11,1995,3,11,345,138.13,0.98,5,Dry,26,4,3,2,24,59,0.43,79.13,0.57,79.13,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00248,0.0000971,0.0776,0.00304,1,0.0493,0.127,0.00498,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1995-12-12,1995,3,11,346,140.04,0.98,5,Dry,26,4,3,2,24,59,0.42,81.04,0.58,81.04,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000103,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1995-12-13,1995,3,11,347,143.6,0.98,5,Dry,26,4,3,2,24,59,0.41,84.6,0.59,84.6,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.08,0.00314,1,0.0567,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1995-12-14,1995,3,11,348,145.51,0.97,5,Dry,26,4,3,2,24,59,0.41,86.51,0.59,86.51,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0777,0.0031,0.000122,0.0808,0.00317,1,0.0593,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1995-12-15,1995,3,11,349,144.14,0.98,5,Dry,26,4,3,2,24,59,0.41,85.14,0.59,85.14,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00299,0.000117,0.0802,0.00315,1,0.0574,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1995-12-16,1995,3,11,350,142.78,0.98,5,Dry,26,4,3,2,24,59,0.41,83.78,0.59,83.78,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1995-12-17,1995,3,12,351,141.96,0.98,5,Dry,26,4,3,2,24,59,0.42,82.96,0.58,82.96,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.0028,0.00011,0.0793,0.00311,1,0.0545,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1995-12-18,1995,3,12,352,144.42,0.98,5,Dry,26,4,3,2,24,59,0.41,85.42,0.59,85.42,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00301,0.000118,0.0803,0.00315,1,0.0578,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1995-12-19,1995,3,12,353,145.78,0.97,5,Dry,26,4,3,2,24,59,0.41,86.78,0.59,86.78,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.0809,0.00317,1,0.0597,0.141,0.00551,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1995-12-20,1995,3,12,354,143.87,0.98,5,Dry,26,4,3,2,24,59,0.41,84.87,0.59,84.87,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.0571,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1995-12-21,1995,3,12,355,145.24,0.97,5,Dry,26,4,3,2,24,59,0.41,86.24,0.59,86.24,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.0589,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1995-12-22,1995,3,12,356,147.7,0.97,5,Dry,26,4,3,2,24,59,0.4,88.7,0.6,88.7,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0622,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1995-12-23,1995,3,12,357,146.88,0.97,5,Dry,26,4,3,2,24,59,0.4,87.88,0.6,87.88,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0611,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1995-12-24,1995,3,13,358,148.24,0.97,5,Dry,26,4,3,2,24,59,0.4,89.24,0.6,89.24,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.063,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1995-12-25,1995,3,13,359,149.61,0.97,5,Dry,26,4,3,2,24,59,0.39,90.61,0.61,90.61,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00345,0.000135,0.0826,0.00324,1,0.0648,0.147,0.00578,25.4,0.921,0.965,0.888,20.7,20,20,480
1995-12-26,1995,3,13,360,147.7,0.97,5,Dry,26,4,3,2,24,59,0.4,88.7,0.6,88.7,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0622,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1995-12-27,1995,3,13,361,145.78,0.97,5,Dry,26,4,3,2,24,59,0.41,86.78,0.59,86.78,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.0809,0.00317,1,0.0597,0.141,0.00551,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1995-12-28,1995,3,13,362,143.87,0.98,5,Dry,26,4,3,2,24,59,0.41,84.87,0.59,84.87,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.0571,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
