date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-12-29,1995,3,13,363,144.69,0.97,5,Dry,26,4,3,2,24,59,0.41,85.69,0.59,85.69,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0805,0.00316,1,0.0582,0.139,0.00544,25.4,0.926,0.962,0.891,19.7,19,19,456
1995-12-30,1995,3,13,364,146.06,0.97,5,Dry,26,4,3,2,24,59,0.4,87.06,0.6,87.06,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.06,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1995-12-31,1995,3,14,365,146.33,0.97,5,Dry,26,4,3,2,24,59,0.4,87.33,0.6,87.33,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00317,0.000124,0.0812,0.00318,1,0.0604,0.142,0.00555,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1996-01-01,1995,4,14,1,147.15,0.97,5,Dry,29,5,4,2,33,73,0.5,74.15,0.5,74.15,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00205,0.0000805,0.0772,0.00303,1,0.0426,0.12,0.0047,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1996-01-02,1995,4,14,2,147.97,0.97,5,Dry,29,5,4,2,33,73,0.49,74.97,0.51,74.97,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0754,0.00212,0.0000832,0.0775,0.00304,1,0.0437,0.121,0.00475,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1996-01-03,1995,4,14,3,147.15,0.97,5,Dry,29,5,4,2,33,73,0.5,74.15,0.5,74.15,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00205,0.0000805,0.0772,0.00303,1,0.0426,0.12,0.0047,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1996-01-04,1995,4,14,4,150.16,0.97,5,Dry,29,5,4,2,33,73,0.49,77.16,0.51,77.16,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00231,0.0000905,0.0785,0.00308,1,0.0467,0.125,0.00491,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-01-05,1995,4,14,5,155.35,0.96,5,Dry,29,5,4,2,33,73,0.47,82.35,0.53,82.35,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00275,0.000108,0.0808,0.00317,1,0.0537,0.134,0.00527,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1996-01-06,1995,4,14,6,157.27,0.96,5,Dry,29,5,4,2,33,73,0.46,84.27,0.54,84.27,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0787,0.00291,0.000114,0.0816,0.0032,1,0.0563,0.138,0.0054,25.4,0.929,0.962,0.894,19.5,18.7,18.7,450
1996-01-07,1995,4,15,7,159.18,0.96,5,Dry,29,5,4,2,33,73,0.46,86.18,0.54,86.18,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00308,0.000121,0.0824,0.00323,1,0.0588,0.141,0.00554,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1996-01-08,1995,4,15,8,162.19,0.95,5,Dry,29,5,4,2,33,73,0.45,89.19,0.55,89.19,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00333,0.000131,0.0838,0.00328,1,0.0629,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
1996-01-09,1995,4,15,9,163.56,0.95,5,Dry,29,5,4,2,33,73,0.45,90.56,0.55,90.56,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.0033,1,0.0648,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
1996-01-10,1995,4,15,10,167.66,0.95,5,Dry,29,5,4,2,33,73,0.43,94.66,0.56,94.66,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1996-01-11,1995,4,15,11,173.4,0.94,5,Dry,29,5,4,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0887,0.00347,1,0.078,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1996-01-12,1995,4,15,12,178.05,0.94,5,Dry,29,5,4,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1996-01-13,1995,4,15,13,182.7,0.93,5,Dry,29,5,4,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
1996-01-14,1995,4,16,14,188.44,0.92,5,Dry,29,5,4,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1996-01-15,1995,4,16,15,193.09,0.91,5,Dry,29,5,4,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1996-01-16,1995,4,16,16,198.28,0.9,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1996-01-17,1995,4,16,17,203.48,0.89,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1996-01-18,1995,4,16,18,206.49,0.89,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1996-01-19,1995,4,16,19,205.67,0.89,5,Dry,29,5,4,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.224,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1996-01-20,1995,4,16,20,206.49,0.89,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1996-01-21,1995,4,17,21,206.76,0.89,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
1996-01-22,1995,4,17,22,209.77,0.88,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
1996-01-23,1995,4,17,23,213.32,0.87,5,Dry,29,5,4,2,33,73,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
1996-01-24,1995,4,17,24,217.97,0.86,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00807,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
1996-01-25,1995,4,17,25,223.17,0.84,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00851,0.000334,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,811
1996-01-26,1995,4,17,26,226.17,0.84,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,828
1996-01-27,1995,4,17,27,232.46,0.82,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.0093,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
1996-01-28,1995,4,18,28,239.85,0.8,5,Dry,29,5,4,2,33,73,0.3,166.8,0.7,166.8,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00993,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
1996-01-29,1995,4,18,29,248.32,0.78,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
1996-01-30,1995,4,18,30,257.35,0.75,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
1996-01-31,1995,4,18,31,265.82,0.73,5,Dry,29,5,4,2,33,73,0.28,192.8,0.72,192.8,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1050
1996-02-01,1995,5,18,32,273.75,0.72,5,Dry,31,6,4,3,41,85,0.31,188.8,0.69,188.8,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.00509,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1996-02-02,1995,5,18,33,282.78,0.7,5,Dry,31,6,4,3,41,85,0.3,197.8,0.7,197.8,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000499,0.132,0.00526,1,0.21,0.342,0.0136,24.8,0.954,0.98,0.935,45.9,45,45,1080
1996-02-03,1995,5,18,34,291.25,0.68,5,Dry,31,6,4,3,41,85,0.29,206.3,0.71,206.3,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000528,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
1996-02-04,1995,5,19,35,298.64,0.67,5,Dry,31,6,4,3,41,85,0.28,213.6,0.71,213.6,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0147,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
1996-02-05,1995,5,19,36,303.83,0.66,5,Dry,31,6,4,3,41,85,0.28,218.8,0.72,218.8,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000572,0.142,0.00565,1,0.238,0.38,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
1996-02-06,1995,5,19,37,309.03,0.66,5,Dry,31,6,4,3,41,85,0.28,224,0.72,224,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.00059,0.144,0.00574,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1996-02-07,1995,5,19,38,312.58,0.65,5,Dry,31,6,4,3,41,85,0.27,227.6,0.73,227.6,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000603,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
1996-02-08,1995,5,19,39,315.04,0.65,5,Dry,31,6,4,3,41,85,0.27,230,0.73,230,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000612,0.146,0.00585,2,0.0978,0.244,0.00976,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
1996-02-09,1995,5,19,40,320.24,0.64,5,Dry,31,6,4,3,41,85,0.27,235.2,0.73,235.2,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.00063,0.149,0.00595,2,0.101,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.2,1230
1996-02-10,1995,5,19,41,323.24,0.64,5,Dry,31,6,4,3,41,85,0.26,238.2,0.74,238.2,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.00064,0.15,0.00601,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.9,1250
1996-02-11,1995,5,20,42,326.25,0.63,5,Dry,31,6,4,3,41,85,0.26,241.3,0.74,241.3,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.5,1260
1996-02-12,1995,5,20,43,328.17,0.63,5,Dry,31,6,4,3,41,85,0.26,243.2,0.74,243.2,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000658,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
1996-02-13,1995,5,20,44,327.35,0.63,5,Dry,31,6,4,3,41,85,0.26,242.3,0.74,242.3,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.136,0.0163,0.000655,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
1996-02-14,1995,5,20,45,329.26,0.63,5,Dry,31,6,4,3,41,85,0.26,244.3,0.74,244.3,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000662,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
1996-02-15,1995,5,20,46,332.27,0.63,5,Dry,31,6,4,3,41,85,0.26,247.3,0.74,247.3,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000672,0.154,0.00618,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.8,26.9,53.9,1290
1996-02-16,1995,5,20,47,336.37,0.62,5,Dry,31,6,4,3,41,85,0.25,251.4,0.75,251.4,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0176,0.000708,0.156,0.00628,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.2,27.4,54.8,1320
1996-02-17,1995,5,20,48,339.92,0.62,5,Dry,31,6,4,3,41,85,0.25,254.9,0.75,254.9,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0193,0.000776,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.6,27.8,55.6,1330
1996-02-18,1995,5,21,49,342.39,0.62,5,Dry,31,6,4,3,41,85,0.25,257.4,0.75,257.4,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0205,0.000823,0.161,0.00648,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,28.9,28,56.1,1350
1996-02-19,1995,5,21,50,342.66,0.62,5,Dry,31,6,4,3,41,85,0.25,257.7,0.75,257.7,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0206,0.000828,0.162,0.00649,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,28.9,28.1,56.2,1350
1996-02-20,1995,5,21,51,345.12,0.61,5,Dry,31,6,4,3,41,85,0.25,260.1,0.75,260.1,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0218,0.000875,0.164,0.00658,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.2,28.3,56.7,1360
1996-02-21,1995,5,21,52,350.86,0.61,5,Dry,31,6,4,3,41,85,0.24,265.9,0.76,265.9,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0245,0.000986,0.168,0.00677,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
1996-02-22,1995,5,21,53,356.6,0.6,5,Dry,31,6,4,3,41,85,0.24,271.6,0.76,271.6,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0272,0.0011,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
1996-02-23,1995,5,21,54,361.25,0.6,5,Dry,31,6,4,3,41,85,0.23,276.3,0.77,276.3,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0294,0.00119,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
1996-02-24,1995,5,21,55,368.64,0.59,5,Dry,31,6,4,3,41,85,0.23,283.6,0.77,283.6,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0329,0.00133,0.183,0.00739,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.8,1480
1996-02-25,1995,5,22,56,379.3,0.58,5,Dry,31,6,4,3,41,85,0.22,294.3,0.78,294.3,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0379,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64.1,1540
1996-02-26,1995,5,22,57,390.51,0.57,5,Dry,31,6,4,3,41,85,0.22,305.5,0.78,305.5,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0432,0.00175,0.201,0.00816,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.2,66.5,1600
1996-02-27,1995,5,22,58,402.81,0.56,5,Dry,31,6,4,3,41,85,0.21,317.8,0.79,317.8,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.049,0.00199,0.211,0.00859,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69.1,1660
1996-02-28,1995,5,22,59,416.76,0.55,5,Dry,31,6,4,3,41,85,0.2,331.8,0.8,331.8,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
1996-02-29,1995,5,22,60,431.25,0.53,5,Dry,31,6,4,3,41,85,0.2,346.3,0.8,346.3,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0624,0.00255,0.235,0.00959,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.3,1810
1996-03-01,1995,6,22,61,446.84,0.52,5,Dry,36,8,6,4,53,107,0.24,339.8,0.76,339.8,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0594,0.00244,0.233,0.00953,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.8,73.5,1760
1996-03-02,1995,6,22,62,461.88,0.51,5,Dry,36,8,6,4,53,107,0.23,354.9,0.77,354.9,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0665,0.00273,0.245,0.0101,2,0.182,0.427,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,76.9,1850
1996-03-03,1995,6,23,63,475.82,0.5,5,Dry,36,8,6,4,53,107,0.23,368.8,0.78,368.8,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0731,0.00301,0.256,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.9,40.1,80.1,1920
1996-03-04,1995,6,23,64,490.86,0.49,5,Dry,36,8,6,4,53,107,0.22,383.9,0.78,383.9,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0802,0.00331,0.269,0.0111,2,0.202,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
1996-03-05,1995,6,23,65,506.45,0.48,5,Dry,36,8,6,4,53,107,0.21,399.4,0.79,399.4,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0875,0.00363,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
1996-03-06,1995,6,23,66,524.77,0.47,5,Dry,36,8,6,4,53,107,0.2,417.8,0.8,417.8,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0962,0.004,0.297,0.0123,2,0.224,0.521,0.0217,23.5,0.956,0.98,0.937,46.1,45.1,90.3,2170
1996-03-07,1995,6,23,67,539.26,0.46,5,Dry,36,8,6,4,53,107,0.2,432.3,0.8,432.3,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.0043,0.309,0.0129,2,0.234,0.543,0.0227,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
1996-03-08,1995,6,23,68,552.66,0.45,5,Dry,36,8,6,4,53,107,0.19,445.7,0.81,445.7,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
1996-03-09,1995,6,23,69,567.15,0.44,5,Dry,36,8,6,4,53,107,0.19,460.1,0.81,460.1,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00487,0.333,0.0139,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
1996-03-10,1995,6,24,70,583.28,0.43,5,Dry,36,8,6,4,53,107,0.18,476.3,0.82,476.3,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.226,0.124,0.00521,0.349,0.0147,2,0.264,0.613,0.0258,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
1996-03-11,1995,6,24,71,596.68,0.43,5,Dry,36,8,6,4,53,107,0.18,489.7,0.82,489.7,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
1996-03-12,1995,6,24,72,607.89,0.42,5,Dry,36,8,6,4,53,107,0.18,500.9,0.82,500.9,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00573,0.375,0.0159,3,0.168,0.543,0.0229,23.1,0.946,0.97,0.918,35.8,34.8,104,2500
1996-03-13,1995,6,24,73,621.84,0.41,5,Dry,36,8,6,4,53,107,0.17,514.8,0.83,514.8,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00614,0.392,0.0166,3,0.174,0.567,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
1996-03-14,1995,6,24,74,637.42,0.41,5,Dry,36,8,6,4,53,107,0.17,530.4,0.83,530.4,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.0066,0.412,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
1996-03-15,1995,6,24,75,654.1,0.4,5,Dry,36,8,6,4,53,107,0.16,547.1,0.84,547.1,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00709,0.432,0.0184,3,0.189,0.621,0.0264,22.9,0.95,0.974,0.925,38.9,37.8,114,2720
1996-03-16,1995,6,24,76,671.88,0.39,5,Dry,36,8,6,4,53,107,0.16,564.9,0.84,564.9,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00762,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
1996-03-17,1995,6,25,77,690.74,0.38,5,Dry,36,8,6,4,53,107,0.15,583.7,0.84,583.7,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
1996-03-18,1995,6,25,78,710.71,0.38,5,Dry,36,8,6,4,53,107,0.15,603.7,0.85,603.7,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00878,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
1996-03-19,1995,6,25,79,732.85,0.37,5,Dry,36,8,6,4,53,107,0.15,625.9,0.85,625.9,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00946,0.53,0.0229,3,0.224,0.754,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
1996-03-20,1995,6,25,80,755.55,0.36,5,Dry,36,8,6,4,53,107,0.14,648.5,0.86,648.5,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0101,0.558,0.0242,3,0.234,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
1996-03-21,1995,6,25,81,770.59,0.35,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1996-03-22,1995,6,25,82,783.79,0.34,5,Dry,36,8,6,4,53,107,0.14,676.8,0.86,676.8,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
1996-03-23,1995,6,25,83,800.52,0.33,5,Dry,36,8,6,4,53,107,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.8,46.8,141,3370
1996-03-24,1995,6,26,84,819.43,0.33,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1996-03-25,1995,6,26,85,836.14,0.32,5,Dry,36,8,6,4,53,107,0.13,729.1,0.87,729.1,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.657,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1996-03-26,1995,6,26,86,853.78,0.31,5,Dry,36,8,6,4,53,107,0.13,746.8,0.88,746.8,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.384,0.3,0.0132,0.684,0.0302,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1996-03-27,1995,6,26,87,872.22,0.31,5,Dry,36,8,6,4,53,107,0.12,765.2,0.88,765.2,0,0,0,0,-4,4,36,8,6,0,57,815,990,967.4,22.6,0.401,0.309,0.0137,0.711,0.0314,3,0.284,0.995,0.044,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1996-03-28,1995,6,26,88,891.39,0.3,5,Dry,36,8,6,4,53,107,0.12,784.4,0.88,784.4,0,0,0,0,-4,4,36,8,6,0,57,834,990,967.5,22.5,0.419,0.319,0.0141,0.737,0.0327,4,0.207,0.945,0.0419,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
1996-03-29,1995,6,26,89,911.22,0.29,5,Dry,36,8,6,4,53,107,0.12,804.2,0.88,804.2,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.437,0.328,0.0146,0.765,0.0341,4,0.214,0.979,0.0436,21.5,0.953,0.977,0.931,40.4,39.4,158,3790
1996-03-30,1995,6,26,90,927.06,0.29,5,Dry,36,8,6,4,53,107,0.12,820.1,0.89,820.1,0,0,0,0,-4,4,36,8,6,0,57,870,990,967.6,22.4,0.451,0.336,0.015,0.787,0.0352,4,0.219,1.01,0.045,21.4,0.954,0.978,0.933,41,40.1,160,3850
1996-03-31,1995,6,27,91,943.24,0.29,5,Dry,36,8,6,4,53,107,0.11,836.2,0.89,836.2,0,0,0,0,-4,4,36,8,6,0,57,886,990,967.7,22.3,0.466,0.344,0.0154,0.81,0.0363,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
1996-04-01,1995,7,27,92,955,0.28,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
1996-04-02,1995,7,27,93,966.93,0.28,5,Dry,40,10,8,5,62,125,0.13,841.9,0.87,841.9,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
1996-04-03,1995,7,27,94,974.15,0.28,5,Dry,40,10,8,5,62,125,0.13,849.1,0.87,849.1,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.2,165,3950
1996-04-04,1995,7,27,95,976.57,0.28,5,Dry,40,10,8,5,62,125,0.13,851.6,0.87,851.6,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1996-04-05,1995,7,27,96,979,0.28,5,Dry,40,10,8,5,62,125,0.13,854,0.87,854,0,0,0,0,-5,5,40,10,8,0,67,912,990,967.8,22.2,0.49,0.352,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.3,165,3970
1996-04-06,1995,7,27,97,981.43,0.28,5,Dry,40,10,8,5,62,125,0.13,856.4,0.87,856.4,0,0,0,0,-5,5,40,10,8,0,67,914,990,967.8,22.2,0.492,0.354,0.0159,0.846,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
1996-04-07,1995,7,28,98,979,0.28,5,Dry,40,10,8,5,62,125,0.13,854,0.87,854,0,0,0,0,-5,5,40,10,8,0,67,912,990,967.8,22.2,0.49,0.352,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.3,165,3970
1996-04-08,1995,7,28,99,976.57,0.28,5,Dry,40,10,8,5,62,125,0.13,851.6,0.87,851.6,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1996-04-09,1995,7,28,100,974.15,0.28,5,Dry,40,10,8,5,62,125,0.13,849.1,0.87,849.1,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.2,165,3950
1996-04-10,1995,7,28,101,971.74,0.28,5,Dry,40,10,8,5,62,125,0.13,846.7,0.87,846.7,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
1996-04-11,1995,7,28,102,969.33,0.28,5,Dry,40,10,8,5,62,125,0.13,844.3,0.87,844.3,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
1996-04-12,1995,7,28,103,962.14,0.28,5,Dry,40,10,8,5,62,125,0.13,837.1,0.87,837.1,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
1996-04-13,1995,7,28,104,955,0.28,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
1996-04-14,1995,7,29,105,947.93,0.28,5,Dry,40,10,8,5,62,125,0.13,822.9,0.87,822.9,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.461,0.337,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1996-04-15,1995,7,29,106,940.91,0.29,5,Dry,40,10,8,5,62,125,0.13,815.9,0.87,815.9,0,0,0,0,-5,5,40,10,8,0,67,874,990,967.7,22.3,0.455,0.334,0.0149,0.789,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
1996-04-16,1995,7,29,107,929.35,0.29,5,Dry,40,10,8,5,62,125,0.14,804.4,0.86,804.4,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.773,0.0345,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
1996-04-17,1995,7,29,108,917.96,0.29,5,Dry,40,10,8,5,62,125,0.14,793,0.86,793,0,0,0,0,-5,5,40,10,8,0,67,851,990,967.6,22.4,0.434,0.323,0.0144,0.757,0.0337,4,0.21,0.967,0.0431,21.5,0.953,0.976,0.93,39.8,38.8,155,3720
1996-04-18,1995,7,29,109,906.76,0.3,5,Dry,40,10,8,5,62,125,0.14,781.8,0.86,781.8,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.317,0.0141,0.741,0.033,4,0.206,0.947,0.0422,21.5,0.952,0.975,0.928,39.3,38.3,153,3680
1996-04-19,1995,7,29,110,895.74,0.3,5,Dry,40,10,8,5,62,125,0.14,770.7,0.86,770.7,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
1996-04-20,1995,7,29,111,880.66,0.3,5,Dry,40,10,8,5,62,125,0.14,755.7,0.86,755.7,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.705,0.0312,3,0.282,0.986,0.0437,21.6,0.957,0.98,0.938,51,48.2,145,3470
1996-04-21,1995,7,30,112,865.99,0.31,5,Dry,40,10,8,5,62,125,0.14,741,0.86,741,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.386,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1996-04-22,1995,7,30,113,851.78,0.31,5,Dry,40,10,8,5,62,125,0.15,726.8,0.85,726.8,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.373,0.286,0.0126,0.66,0.0291,3,0.27,0.929,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
1996-04-23,1995,7,30,114,838.06,0.32,5,Dry,40,10,8,5,62,125,0.15,713.1,0.85,713.1,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1996-04-24,1995,7,30,115,824.89,0.32,5,Dry,40,10,8,5,62,125,0.15,699.9,0.85,699.9,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0274,3,0.257,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3390
1996-04-25,1995,7,30,116,812.34,0.33,5,Dry,40,10,8,5,62,125,0.15,687.3,0.85,687.3,0,0,0,0,-5,5,40,10,8,0,67,745,990,967.1,22.9,0.35,0.26,0.0114,0.61,0.0267,3,0.252,0.862,0.0377,22,0.957,0.98,0.938,47.3,46.3,139,3340
1996-04-26,1995,7,30,117,800.52,0.33,5,Dry,40,10,8,5,62,125,0.16,675.5,0.84,675.5,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.343,0.252,0.011,0.596,0.026,3,0.246,0.842,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1996-04-27,1995,7,30,118,789.56,0.34,5,Dry,40,10,8,5,62,125,0.16,664.6,0.84,664.6,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0254,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3240
1996-04-28,1995,7,31,119,779.74,0.35,5,Dry,40,10,8,5,62,125,0.16,654.7,0.84,654.7,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
1996-04-29,1995,7,31,120,771.69,0.35,5,Dry,40,10,8,5,62,125,0.16,646.7,0.84,646.7,0,0,0,0,-5,5,40,10,8,0,67,705,990,967,23,0.327,0.233,0.0101,0.56,0.0243,3,0.234,0.793,0.0345,22.2,0.956,0.98,0.937,44.9,44,132,3170
1996-04-30,1995,7,31,121,758.01,0.36,5,Dry,40,10,8,5,62,125,0.17,633,0.83,633,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.0097,0.543,0.0235,3,0.227,0.77,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
1996-05-01,1995,8,31,122,741.88,0.36,5,Dry,42,9,8,6,82,147,0.2,594.9,0.8,594.9,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.198,0.00858,0.496,0.0215,3,0.21,0.707,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
1996-05-02,1995,8,31,123,725.74,0.37,5,Dry,42,9,8,6,82,147,0.2,578.7,0.8,578.7,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.00809,0.477,0.0205,3,0.203,0.679,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
1996-05-03,1995,8,31,124,711.25,0.38,5,Dry,42,9,8,6,82,147,0.21,564.3,0.79,564.3,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.281,0.178,0.00765,0.459,0.0197,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
1996-05-04,1995,8,31,125,696.21,0.38,5,Dry,42,9,8,6,82,147,0.21,549.2,0.79,549.2,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.0072,0.44,0.0189,3,0.19,0.63,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
1996-05-05,1995,8,32,126,681.17,0.39,5,Dry,42,9,8,6,82,147,0.22,534.2,0.78,534.2,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.264,0.158,0.00675,0.421,0.018,3,0.183,0.604,0.0259,22.8,0.949,0.971,0.922,37.8,36.7,110,2640
1996-05-06,1995,8,32,127,667.78,0.39,5,Dry,42,9,8,6,82,147,0.22,520.8,0.78,520.8,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00635,0.405,0.0173,3,0.177,0.582,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
1996-05-07,1995,8,32,128,653.83,0.4,5,Dry,42,9,8,6,82,147,0.23,506.8,0.78,506.8,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00594,0.388,0.0165,3,0.171,0.558,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
1996-05-08,1995,8,32,129,640.43,0.41,5,Dry,42,9,8,6,82,147,0.23,493.4,0.77,493.4,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.0056,0.372,0.0158,3,0.165,0.537,0.0228,23,0.946,0.97,0.917,35.1,34,102,2450
1996-05-09,1995,8,32,130,628.13,0.41,5,Dry,42,9,8,6,82,147,0.23,481.1,0.77,481.1,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.233,0.126,0.00535,0.36,0.0152,2,0.267,0.627,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
1996-05-10,1995,8,32,131,615.28,0.42,5,Dry,42,9,8,6,82,147,0.24,468.3,0.76,468.3,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00508,0.346,0.0146,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
1996-05-11,1995,8,32,132,602.97,0.42,5,Dry,42,9,8,6,82,147,0.24,456,0.76,456,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00482,0.333,0.0141,2,0.25,0.584,0.0246,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
1996-05-12,1995,8,33,133,591.76,0.43,5,Dry,42,9,8,6,82,147,0.25,444.8,0.75,444.8,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.00459,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.4,47.4,94.9,2280
1996-05-13,1995,8,33,134,580,0.44,5,Dry,42,9,8,6,82,147,0.25,433,0.75,433,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00435,0.313,0.0131,2,0.235,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.3,92.6,2220
1996-05-14,1995,8,33,135,568.79,0.44,5,Dry,42,9,8,6,82,147,0.26,421.8,0.74,421.8,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.0981,0.00411,0.303,0.0127,2,0.227,0.531,0.0223,23.3,0.956,0.98,0.937,46.1,45.2,90.4,2170
1996-05-15,1995,8,33,136,558.67,0.45,5,Dry,42,9,8,6,82,147,0.26,411.7,0.74,411.7,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0933,0.00391,0.295,0.0123,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.4,2120
1996-05-16,1995,8,33,137,548.01,0.46,5,Dry,42,9,8,6,82,147,0.27,401,0.73,401,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0883,0.00369,0.286,0.012,2,0.213,0.499,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1996-05-17,1995,8,33,138,537.89,0.46,5,Dry,42,9,8,6,82,147,0.27,390.9,0.73,390.9,0,0,0,0,-6,6,42,9,8,0,88,450,990,966,24,0.194,0.0835,0.00348,0.278,0.0116,2,0.206,0.484,0.0202,23.5,0.954,0.98,0.935,43,42.1,84.2,2020
1996-05-18,1995,8,33,139,528.87,0.47,5,Dry,42,9,8,6,82,147,0.28,381.9,0.72,381.9,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0792,0.0033,0.27,0.0113,2,0.2,0.471,0.0196,23.5,0.953,0.98,0.934,42,41.2,82.3,1980
1996-05-19,1995,8,34,140,519.3,0.47,5,Dry,42,9,8,6,82,147,0.28,372.3,0.72,372.3,0,0,0,0,-6,6,42,9,8,0,88,431,990,965.9,24.1,0.188,0.0747,0.00311,0.262,0.0109,2,0.194,0.456,0.019,23.6,0.951,0.978,0.931,41,40.1,80.2,1930
1996-05-20,1995,8,34,141,510.28,0.48,5,Dry,42,9,8,6,82,147,0.29,363.3,0.71,363.3,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.185,0.0705,0.00292,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.1,39.1,78.2,1880
1996-05-21,1995,8,34,142,502.35,0.48,5,Dry,42,9,8,6,82,147,0.29,355.4,0.71,355.4,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0667,0.00276,0.248,0.0103,2,0.182,0.431,0.0178,23.7,0.949,0.974,0.925,39.2,38.2,76.4,1830
1996-05-22,1995,8,34,143,493.87,0.49,5,Dry,42,9,8,6,82,147,0.3,346.9,0.7,346.9,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0627,0.00259,0.241,0.00999,2,0.177,0.418,0.0173,23.8,0.948,0.972,0.922,38.3,37.3,74.5,1790
1996-05-23,1995,8,34,144,485.39,0.49,5,Dry,42,9,8,6,82,147,0.3,338.4,0.7,338.4,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0587,0.00242,0.235,0.00968,2,0.171,0.405,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.6,1740
1996-05-24,1995,8,34,145,477.46,0.5,5,Dry,42,9,8,6,82,147,0.31,330.5,0.69,330.5,0,0,0,0,-6,6,42,9,8,0,88,389,990,965.7,24.3,0.173,0.055,0.00227,0.228,0.0094,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,70.9,1700
1996-05-25,1995,8,34,146,470.63,0.5,5,Dry,42,9,8,6,82,147,0.31,323.6,0.69,323.6,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0518,0.00213,0.222,0.00916,2,0.161,0.383,0.0158,23.9,0.944,0.97,0.916,35.8,34.7,69.5,1670
1996-05-26,1995,8,35,147,463.24,0.51,5,Dry,42,9,8,6,82,147,0.32,316.2,0.68,316.2,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0483,0.00198,0.216,0.00889,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,67.9,1630
1996-05-27,1995,8,35,148,456.41,0.52,5,Dry,42,9,8,6,82,147,0.32,309.4,0.68,309.4,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.166,0.045,0.00185,0.211,0.00865,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
1996-05-28,1995,8,35,149,449.57,0.52,5,Dry,42,9,8,6,82,147,0.33,302.6,0.67,302.6,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.0418,0.00172,0.205,0.00841,2,0.147,0.352,0.0144,24,0.941,0.97,0.913,33.6,32.5,65.1,1560
1996-05-29,1995,8,35,150,442.74,0.53,5,Dry,42,9,8,6,82,147,0.33,295.7,0.67,295.7,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0386,0.00158,0.199,0.00817,2,0.142,0.341,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
1996-05-30,1995,8,35,151,435.9,0.53,5,Dry,42,9,8,6,82,147,0.34,288.9,0.66,288.9,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0354,0.00145,0.194,0.00793,2,0.138,0.331,0.0136,24.1,0.938,0.97,0.91,32,31.1,62.2,1490
1996-05-31,1995,8,35,152,430.16,0.54,5,Dry,42,9,8,6,82,147,0.34,283.2,0.66,283.2,0,0,0,0,-6,6,42,9,8,0,88,342,990,965.5,24.5,0.156,0.0327,0.00133,0.189,0.00772,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.5,60.9,1460
1996-06-01,1995,9,35,153,423.87,0.54,5,Dry,39,9,7,5,59,119,0.28,304.9,0.72,304.9,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0429,0.00175,0.205,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,33,65.9,1580
1996-06-02,1995,9,36,154,417.58,0.55,5,Dry,39,9,7,5,59,119,0.28,298.6,0.71,298.6,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.0399,0.00163,0.2,0.00817,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
1996-06-03,1995,9,36,155,411.84,0.55,5,Dry,39,9,7,5,59,119,0.29,292.8,0.71,292.8,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0372,0.00152,0.196,0.00797,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.6,31.7,63.3,1520
1996-06-04,1995,9,36,156,406.1,0.56,5,Dry,39,9,7,5,59,119,0.29,287.1,0.71,287.1,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0345,0.0014,0.191,0.00776,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62.1,1490
1996-06-05,1995,9,36,157,401.45,0.56,5,Dry,39,9,7,5,59,119,0.3,282.4,0.7,282.4,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61.1,1470
1996-06-06,1995,9,36,158,396.25,0.56,5,Dry,39,9,7,5,59,119,0.3,277.3,0.7,277.3,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0299,0.00121,0.183,0.00742,2,0.13,0.312,0.0127,24.3,0.936,0.97,0.907,30.9,30,60,1440
1996-06-07,1995,9,36,159,391.06,0.57,5,Dry,39,9,7,5,59,119,0.3,272.1,0.7,272.1,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0274,0.00111,0.178,0.00724,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.3,29.4,58.9,1410
1996-06-08,1995,9,36,160,385.86,0.57,5,Dry,39,9,7,5,59,119,0.31,266.9,0.69,266.9,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.025,0.00101,0.174,0.00706,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,29.8,28.9,57.7,1390
1996-06-09,1995,9,37,161,381.21,0.58,5,Dry,39,9,7,5,59,119,0.31,262.2,0.69,262.2,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0228,0.000922,0.17,0.00689,2,0.119,0.29,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.7,1360
1996-06-10,1995,9,37,162,376.56,0.58,5,Dry,39,9,7,5,59,119,0.32,257.6,0.68,257.6,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0206,0.000832,0.166,0.00673,2,0.116,0.283,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.8,1340
1996-06-11,1995,9,37,163,371.92,0.59,5,Dry,39,9,7,5,59,119,0.32,252.9,0.68,252.9,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0184,0.000743,0.163,0.00657,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
1996-06-12,1995,9,37,164,367.27,0.59,5,Dry,39,9,7,5,59,119,0.32,248.3,0.68,248.3,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0169,0.000681,0.159,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.7,1290
1996-06-13,1995,9,37,165,363.71,0.59,5,Dry,39,9,7,5,59,119,0.33,244.7,0.67,244.7,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0166,0.000668,0.158,0.00637,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
1996-06-14,1995,9,37,166,359.61,0.6,5,Dry,39,9,7,5,59,119,0.33,240.6,0.67,240.6,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0162,0.000653,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52,1250
1996-06-15,1995,9,37,167,355.51,0.6,5,Dry,39,9,7,5,59,119,0.34,236.5,0.67,236.5,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.138,0.0159,0.000639,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
1996-06-16,1995,9,38,168,351.41,0.61,5,Dry,39,9,7,5,59,119,0.34,232.4,0.66,232.4,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000624,0.152,0.00614,2,0.0994,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
1996-06-17,1995,9,38,169,347.31,0.61,5,Dry,39,9,7,5,59,119,0.34,228.3,0.66,228.3,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.136,0.0152,0.00061,0.151,0.00606,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
1996-06-18,1995,9,38,170,343.21,0.61,5,Dry,39,9,7,5,59,119,0.35,224.2,0.65,224.2,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000595,0.149,0.00598,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1996-06-19,1995,9,38,171,339.1,0.62,5,Dry,39,9,7,5,59,119,0.35,220.1,0.65,220.1,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0145,0.000581,0.147,0.00591,1,0.24,0.387,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
1996-06-20,1995,9,38,172,335.55,0.62,5,Dry,39,9,7,5,59,119,0.35,216.6,0.65,216.6,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.131,0.0142,0.000568,0.146,0.00584,1,0.235,0.38,0.0153,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
1996-06-21,1995,9,38,173,331.99,0.63,5,Dry,39,9,7,5,59,119,0.36,213,0.64,213,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0139,0.000555,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
1996-06-22,1995,9,38,174,328.44,0.63,5,Dry,39,9,7,5,59,119,0.36,209.4,0.64,209.4,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0136,0.000543,0.142,0.00571,1,0.225,0.368,0.0147,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1996-06-23,1995,9,39,175,324.89,0.64,5,Dry,39,9,7,5,59,119,0.37,205.9,0.63,205.9,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
1996-06-24,1995,9,39,176,321.33,0.64,5,Dry,39,9,7,5,59,119,0.37,202.3,0.63,202.3,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000518,0.139,0.00557,1,0.216,0.355,0.0142,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
1996-06-25,1995,9,39,177,318.87,0.64,5,Dry,39,9,7,5,59,119,0.37,199.9,0.63,199.9,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.125,0.0127,0.000509,0.138,0.00553,1,0.212,0.351,0.014,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1090
1996-06-26,1995,9,39,178,315.86,0.65,5,Dry,39,9,7,5,59,119,0.38,196.9,0.62,196.9,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1996-06-27,1995,9,39,179,312.85,0.65,5,Dry,39,9,7,5,59,119,0.38,193.8,0.62,193.8,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000488,0.136,0.00542,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1996-06-28,1995,9,39,180,309.85,0.66,5,Dry,39,9,7,5,59,119,0.38,190.8,0.62,190.8,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.012,0.000478,0.134,0.00536,1,0.2,0.334,0.0133,24.7,0.952,0.98,0.933,44,43.2,43.2,1040
1996-06-29,1995,9,39,181,306.84,0.66,5,Dry,39,9,7,5,59,119,0.39,187.8,0.61,187.8,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000467,0.133,0.0053,1,0.196,0.329,0.0131,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
1996-06-30,1995,9,40,182,303.83,0.66,5,Dry,39,9,7,5,59,119,0.39,184.8,0.61,184.8,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000457,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1996-07-01,1995,10,40,183,300.82,0.67,5,Dry,37,8,6,4,53,108,0.36,192.8,0.64,192.8,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.6,43.7,43.7,1050
1996-07-02,1995,10,40,184,297.81,0.67,5,Dry,37,8,6,4,53,108,0.36,189.8,0.64,189.8,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
1996-07-03,1995,10,40,185,294.81,0.68,5,Dry,37,8,6,4,53,108,0.37,186.8,0.63,186.8,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
1996-07-04,1995,10,40,186,291.8,0.68,5,Dry,37,8,6,4,53,108,0.37,183.8,0.63,183.8,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
1996-07-05,1995,10,40,187,288.79,0.69,5,Dry,37,8,6,4,53,108,0.37,180.8,0.63,180.8,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
1996-07-06,1995,10,40,188,285.78,0.69,5,Dry,37,8,6,4,53,108,0.38,177.8,0.62,177.8,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,964
1996-07-07,1995,10,41,189,282.78,0.7,5,Dry,37,8,6,4,53,108,0.38,174.8,0.62,174.8,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
1996-07-08,1995,10,41,190,280.31,0.7,5,Dry,37,8,6,4,53,108,0.39,172.3,0.61,172.3,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
1996-07-09,1995,10,41,191,277.85,0.71,5,Dry,37,8,6,4,53,108,0.39,169.8,0.61,169.8,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
1996-07-10,1995,10,41,192,275.39,0.71,5,Dry,37,8,6,4,53,108,0.39,167.4,0.61,167.4,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00998,0.000396,0.123,0.00486,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
1996-07-11,1995,10,41,193,272.93,0.72,5,Dry,37,8,6,4,53,108,0.4,164.9,0.6,164.9,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
1996-07-12,1995,10,41,194,270.47,0.72,5,Dry,37,8,6,4,53,108,0.4,162.5,0.6,162.5,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00956,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
1996-07-13,1995,10,41,195,268.01,0.73,5,Dry,37,8,6,4,53,108,0.4,160,0.6,160,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00473,1,0.159,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,859
1996-07-14,1995,10,42,196,265.55,0.73,5,Dry,37,8,6,4,53,108,0.41,157.6,0.59,157.6,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
1996-07-15,1995,10,42,197,263.09,0.74,5,Dry,37,8,6,4,53,108,0.41,155.1,0.59,155.1,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.7,34.7,832
1996-07-16,1995,10,42,198,260.63,0.74,5,Dry,37,8,6,4,53,108,0.41,152.6,0.59,152.6,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.107,0.00872,0.000345,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
1996-07-17,1995,10,42,199,258.17,0.75,5,Dry,37,8,6,4,53,108,0.42,150.2,0.58,150.2,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
1996-07-18,1995,10,42,200,256.8,0.75,5,Dry,37,8,6,4,53,108,0.42,148.8,0.58,148.8,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.0084,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
1996-07-19,1995,10,42,201,254.89,0.76,5,Dry,37,8,6,4,53,108,0.42,146.9,0.58,146.9,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00824,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1996-07-20,1995,10,42,202,252.97,0.77,5,Dry,37,8,6,4,53,108,0.43,145,0.57,145,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1996-07-21,1995,10,43,203,251.06,0.77,5,Dry,37,8,6,4,53,108,0.43,143.1,0.57,143.1,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00442,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
1996-07-22,1995,10,43,204,249.14,0.78,5,Dry,37,8,6,4,53,108,0.43,141.1,0.57,141.1,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
1996-07-23,1995,10,43,205,247.23,0.78,5,Dry,37,8,6,4,53,108,0.44,139.2,0.56,139.2,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00758,0.0003,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,745
1996-07-24,1995,10,43,206,245.31,0.79,5,Dry,37,8,6,4,53,108,0.44,137.3,0.56,137.3,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
1996-07-25,1995,10,43,207,243.4,0.79,5,Dry,37,8,6,4,53,108,0.44,135.4,0.56,135.4,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00726,0.000286,0.109,0.00428,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
1996-07-26,1995,10,43,208,241.49,0.8,5,Dry,37,8,6,4,53,108,0.45,133.5,0.55,133.5,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.0071,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.7,29.7,29.7,714
1996-07-27,1995,10,43,209,239.57,0.8,5,Dry,37,8,6,4,53,108,0.45,131.6,0.55,131.6,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00693,0.000273,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
1996-07-28,1995,10,44,210,237.66,0.81,5,Dry,37,8,6,4,53,108,0.45,129.7,0.55,129.7,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.118,0.224,0.00881,25.2,0.931,0.97,0.903,29.8,28.9,28.9,693
1996-07-29,1995,10,44,211,235.74,0.81,5,Dry,37,8,6,4,53,108,0.46,127.7,0.54,127.7,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0986,0.00661,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
1996-07-30,1995,10,44,212,233.83,0.82,5,Dry,37,8,6,4,53,108,0.46,125.8,0.54,125.8,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00645,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.9,28,28,672
1996-07-31,1995,10,44,213,231.92,0.82,5,Dry,37,8,6,4,53,108,0.47,123.9,0.53,123.9,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0973,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.0084,25.2,0.928,0.97,0.9,28.4,27.6,27.6,661
1996-08-01,1995,11,44,214,228.91,0.83,5,Dry,34,7,5,3,44,93,0.41,135.9,0.59,135.9,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.0073,0.000287,0.107,0.00421,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1996-08-02,1995,11,44,215,226.45,0.84,5,Dry,34,7,5,3,44,93,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.00709,0.000279,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
