date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-03,1995,11,44,216,223.44,0.84,5,Dry,34,7,5,3,44,93,0.42,130.4,0.58,130.4,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0978,0.00684,0.000269,0.105,0.00411,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,700
1996-08-04,1995,11,45,217,220.43,0.85,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00406,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
1996-08-05,1995,11,45,218,217.42,0.86,5,Dry,34,7,5,3,44,93,0.43,124.4,0.57,124.4,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.11,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1996-08-06,1995,11,45,219,214.42,0.87,5,Dry,34,7,5,3,44,93,0.43,121.4,0.57,121.4,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00607,0.000238,0.101,0.00395,1,0.106,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1996-08-07,1995,11,45,220,211.96,0.88,5,Dry,34,7,5,3,44,93,0.44,119,0.56,119,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00586,0.00023,0.0996,0.0039,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1996-08-08,1995,11,45,221,209.49,0.88,5,Dry,34,7,5,3,44,93,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0998,0.198,0.00776,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
1996-08-09,1995,11,45,222,207.03,0.89,5,Dry,34,7,5,3,44,93,0.45,114,0.55,114,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00544,0.000213,0.0975,0.00381,1,0.0964,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1996-08-10,1995,11,45,223,204.57,0.89,5,Dry,34,7,5,3,44,93,0.46,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0911,0.00523,0.000205,0.0964,0.00377,1,0.0931,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1996-08-11,1995,11,46,224,202.11,0.9,5,Dry,34,7,5,3,44,93,0.46,109.1,0.54,109.1,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00502,0.000196,0.0953,0.00372,1,0.0898,0.185,0.00723,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,200.74,0.9,5,Dry,34,7,5,3,44,93,0.46,107.7,0.54,107.7,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.0879,0.183,0.00714,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,198.83,0.9,5,Dry,34,7,5,3,44,93,0.47,105.8,0.53,105.8,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00475,0.000185,0.0939,0.00367,1,0.0854,0.179,0.007,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,196.92,0.91,5,Dry,34,7,5,3,44,93,0.47,103.9,0.53,103.9,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00458,0.000179,0.093,0.00363,1,0.0828,0.176,0.00687,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,195,0.91,5,Dry,34,7,5,3,44,93,0.48,102,0.52,102,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00442,0.000173,0.0922,0.0036,1,0.0802,0.172,0.00674,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,193.09,0.91,5,Dry,34,7,5,3,44,93,0.48,100.1,0.52,100.1,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000166,0.0913,0.00357,1,0.0776,0.169,0.0066,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,191.17,0.92,5,Dry,34,7,5,3,44,93,0.49,98.17,0.51,98.17,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00409,0.00016,0.0905,0.00354,1,0.075,0.166,0.00647,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,189.26,0.92,5,Dry,34,7,5,3,44,93,0.49,96.26,0.51,96.26,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00393,0.000154,0.0897,0.00351,1,0.0725,0.162,0.00634,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,187.35,0.92,5,Dry,34,7,5,3,44,93,0.5,94.35,0.5,94.35,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00377,0.000147,0.0888,0.00347,1,0.0699,0.159,0.00621,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,185.43,0.93,5,Dry,34,7,5,3,44,93,0.5,92.43,0.5,92.43,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0844,0.00361,0.000141,0.088,0.00344,1,0.0673,0.155,0.00607,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,183.52,0.93,5,Dry,34,7,5,3,44,93,0.51,90.52,0.49,90.52,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0837,0.00344,0.000135,0.0872,0.00341,1,0.0647,0.152,0.00594,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,182.15,0.93,5,Dry,34,7,5,3,44,93,0.51,89.15,0.49,89.15,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00333,0.00013,0.0866,0.00339,1,0.0629,0.149,0.00584,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,180.78,0.93,5,Dry,34,7,5,3,44,93,0.51,87.78,0.49,87.78,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00321,0.000126,0.086,0.00336,1,0.061,0.147,0.00575,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,179.42,0.93,5,Dry,34,7,5,3,44,93,0.52,86.42,0.48,86.42,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0823,0.0031,0.000121,0.0854,0.00334,1,0.0592,0.145,0.00565,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,178.05,0.94,5,Dry,34,7,5,3,44,93,0.52,85.05,0.48,85.05,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00298,0.000117,0.0848,0.00332,1,0.0573,0.142,0.00556,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,176.68,0.94,5,Dry,34,7,5,3,44,93,0.53,83.68,0.47,83.68,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00286,0.000112,0.0842,0.00329,1,0.0555,0.14,0.00546,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,175.31,0.94,5,Dry,34,7,5,3,44,93,0.53,82.31,0.47,82.31,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00275,0.000107,0.0836,0.00327,1,0.0536,0.137,0.00537,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,173.95,0.94,5,Dry,34,7,5,3,44,93,0.54,80.95,0.47,80.95,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00263,0.000103,0.083,0.00325,1,0.0518,0.135,0.00527,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,172.58,0.94,5,Dry,34,7,5,3,44,93,0.54,79.58,0.46,79.58,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00251,0.0000984,0.0824,0.00322,1,0.0499,0.132,0.00518,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,171.21,0.94,5,Dry,34,7,5,3,44,93,0.54,78.21,0.46,78.21,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.0024,0.0000939,0.0818,0.0032,1,0.0481,0.13,0.00508,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,169.85,0.94,5,Dry,34,7,5,3,44,93,0.55,76.85,0.45,76.85,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00228,0.0000894,0.0812,0.00318,1,0.0462,0.127,0.00499,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,168.48,0.95,5,Dry,30,6,4,2,30,72,0.43,96.48,0.57,96.48,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00395,0.000155,0.0877,0.00343,1,0.0727,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
1996-09-02,1995,12,49,246,165.47,0.95,5,Dry,30,6,4,2,30,72,0.43,93.47,0.56,93.47,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00369,0.000145,0.0863,0.00338,1,0.0687,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1996-09-03,1995,12,49,247,163.01,0.95,5,Dry,30,6,4,2,30,72,0.44,91.01,0.56,91.01,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
1996-09-04,1995,12,49,248,160.55,0.96,5,Dry,30,6,4,2,30,72,0.45,88.55,0.55,88.55,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000128,0.0842,0.0033,1,0.062,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
1996-09-05,1995,12,49,249,158.09,0.96,5,Dry,30,6,4,2,30,72,0.46,86.09,0.55,86.09,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00307,0.00012,0.0831,0.00326,1,0.0587,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1996-09-06,1995,12,49,250,156.72,0.96,5,Dry,30,6,4,2,30,72,0.46,84.72,0.54,84.72,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000116,0.0825,0.00323,1,0.0569,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1996-09-07,1995,12,49,251,154.81,0.96,5,Dry,30,6,4,2,30,72,0.47,82.81,0.54,82.81,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1996-09-08,1995,12,50,252,152.89,0.97,5,Dry,30,6,4,2,30,72,0.47,80.89,0.53,80.89,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0808,0.00317,1,0.0517,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
1996-09-09,1995,12,50,253,150.98,0.97,5,Dry,30,6,4,2,30,72,0.48,78.98,0.52,78.98,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000966,0.08,0.00314,1,0.0491,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
1996-09-10,1995,12,50,254,149.06,0.97,5,Dry,30,6,4,2,30,72,0.48,77.06,0.52,77.06,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.0023,0.0000902,0.0791,0.0031,1,0.0465,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
1996-09-11,1995,12,50,255,147.15,0.97,5,Dry,30,6,4,2,30,72,0.49,75.15,0.51,75.15,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000838,0.0783,0.00307,1,0.044,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1996-09-12,1995,12,50,256,145.24,0.97,5,Dry,30,6,4,2,30,72,0.5,73.24,0.5,73.24,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000775,0.0775,0.00304,1,0.0414,0.119,0.00466,25.4,0.931,0.96,0.893,17,16.3,16.3,391
1996-09-13,1995,12,50,257,143.32,0.98,5,Dry,30,6,4,2,30,72,0.5,71.32,0.5,71.32,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00181,0.0000711,0.0766,0.00301,1,0.0388,0.115,0.00453,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1996-09-14,1995,12,50,258,141.96,0.98,5,Dry,30,6,4,2,30,72,0.51,69.96,0.49,69.96,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.0017,0.0000665,0.076,0.00298,1,0.0369,0.113,0.00443,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1996-09-15,1995,12,51,259,140.59,0.98,5,Dry,30,6,4,2,30,72,0.51,68.59,0.49,68.59,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00158,0.000062,0.0754,0.00296,1,0.0351,0.111,0.00433,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
1996-09-16,1995,12,51,260,139.22,0.98,5,Dry,30,6,4,2,30,72,0.52,67.22,0.48,67.22,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00146,0.0000574,0.0748,0.00293,1,0.0332,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1996-09-17,1995,12,51,261,137.85,0.98,5,Dry,30,6,4,2,30,72,0.52,65.85,0.48,65.85,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00135,0.0000528,0.0742,0.00291,1,0.0314,0.106,0.00414,25.4,0.89,0.96,0.855,14.6,14,14,336
1996-09-18,1995,12,51,262,136.49,0.98,5,Dry,30,6,4,2,30,72,0.53,64.49,0.47,64.49,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00123,0.0000483,0.0736,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
1996-09-19,1995,12,51,263,135.12,0.98,5,Dry,30,6,4,2,30,72,0.53,63.12,0.47,63.12,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000437,0.073,0.00286,1,0.0277,0.101,0.00395,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
1996-09-20,1995,12,51,264,133.75,0.98,5,Dry,30,6,4,2,30,72,0.54,61.75,0.46,61.75,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000999,0.0000392,0.0724,0.00284,1,0.0259,0.0983,0.00386,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,132.39,0.98,5,Dry,30,6,4,2,30,72,0.54,60.39,0.46,60.39,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000883,0.0000346,0.0718,0.00282,1,0.024,0.0959,0.00376,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,131.02,0.98,5,Dry,30,6,4,2,30,72,0.55,59.02,0.45,59.02,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000767,0.0000301,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,129.65,0.98,5,Dry,30,6,4,2,30,72,0.56,57.65,0.45,57.65,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.00065,0.0000255,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,129.38,0.98,5,Dry,30,6,4,2,30,72,0.56,57.38,0.44,57.38,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000627,0.0000246,0.0715,0.0028,1,0.02,0.0914,0.00358,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,127.46,0.99,5,Dry,30,6,4,2,30,72,0.56,55.46,0.43,55.46,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.000464,0.0000182,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,127.19,0.99,5,Dry,30,6,4,2,30,72,0.57,55.19,0.43,55.19,0,0,0,0,-2,2,30,6,4,0,32,95.2,990,964.5,25.5,0.0708,0.000441,0.0000173,0.0713,0.00279,1,0.017,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,126.37,0.99,5,Dry,30,6,4,2,30,72,0.57,54.37,0.43,54.37,0,0,0,0,-2,2,30,6,4,0,32,94.4,990,964.5,25.5,0.0708,0.000371,0.0000146,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,125.55,0.99,5,Dry,30,6,4,2,30,72,0.57,53.55,0.43,53.55,0,0,0,0,-2,2,30,6,4,0,32,93.5,990,964.5,25.5,0.0708,0.000302,0.0000118,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,124.73,0.99,5,Dry,30,6,4,2,30,72,0.58,52.73,0.42,52.73,0,0,0,0,-2,2,30,6,4,0,32,92.7,990,964.5,25.5,0.0708,0.000232,0.0000091,0.0711,0.00279,1,0.0137,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,123.91,0.99,5,Dry,30,6,4,2,30,72,0.58,51.91,0.42,51.91,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000162,0.00000637,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,123.09,0.99,5,Dry,24,4,2,2,20,52,0.42,71.09,0.58,71.09,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000703,0.073,0.00286,1,0.0385,0.111,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1996-10-02,1996,1,1,276,122.27,0.99,5,Dry,24,4,2,2,20,52,0.42,70.27,0.57,70.27,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000676,0.0726,0.00285,1,0.0374,0.11,0.00431,25.4,0.915,0.96,0.878,16,15.4,15.4,369
1996-10-03,1996,1,1,277,121.45,0.99,5,Dry,24,4,2,2,20,52,0.43,69.45,0.57,69.45,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00165,0.0000648,0.0725,0.00284,1,0.0363,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
1996-10-04,1996,1,1,278,120.63,0.99,5,Dry,24,4,2,2,20,52,0.43,68.63,0.57,68.63,0,0,0,0,-2,2,24,4,2,0,22,98.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1996-10-05,1996,1,1,279,119.81,0.99,5,Dry,24,4,2,2,20,52,0.43,67.81,0.57,67.81,0,0,0,0,-2,2,24,4,2,0,22,97.8,990,964.5,25.5,0.0708,0.00151,0.0000594,0.0723,0.00284,1,0.034,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1996-10-06,1996,1,1,280,119.53,0.99,5,Dry,24,4,2,2,20,52,0.43,67.53,0.56,67.53,0,0,0,0,-2,2,24,4,2,0,22,97.5,990,964.5,25.5,0.0708,0.00149,0.0000584,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1996-10-07,1996,1,1,281,119.26,0.99,5,Dry,24,4,2,2,20,52,0.44,67.26,0.56,67.26,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000575,0.0723,0.00283,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,347
1996-10-08,1996,1,2,282,118.99,0.99,5,Dry,24,4,2,2,20,52,0.44,66.99,0.56,66.99,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1996-10-09,1996,1,2,283,118.71,0.99,5,Dry,24,4,2,2,20,52,0.44,66.71,0.56,66.71,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1996-10-10,1996,1,2,284,117.89,0.99,5,Dry,24,4,2,2,20,52,0.44,65.89,0.56,65.89,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
1996-10-11,1996,1,2,285,117.07,0.99,5,Dry,24,4,2,2,20,52,0.44,65.07,0.56,65.07,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000502,0.0721,0.00283,1,0.0303,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1996-10-12,1996,1,2,286,116.25,0.99,5,Dry,24,4,2,2,20,52,0.45,64.25,0.55,64.25,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1996-10-13,1996,1,2,287,115.98,0.99,5,Dry,24,4,2,2,20,52,0.45,63.98,0.55,63.98,0,0,0,0,-2,2,24,4,2,0,22,94,990,964.5,25.5,0.0708,0.00119,0.0000466,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1996-10-14,1996,1,2,288,115.71,0.99,5,Dry,24,4,2,2,20,52,0.45,63.71,0.55,63.71,0,0,0,0,-2,2,24,4,2,0,22,93.7,990,964.5,25.5,0.0708,0.00117,0.0000457,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1996-10-15,1996,1,3,289,115.43,0.99,5,Dry,24,4,2,2,20,52,0.45,63.43,0.55,63.43,0,0,0,0,-2,2,24,4,2,0,22,93.4,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0281,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
1996-10-16,1996,1,3,290,114.61,0.99,5,Dry,24,4,2,2,20,52,0.45,62.61,0.55,62.61,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.000042,0.0719,0.00282,1,0.027,0.0989,0.00388,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,113.79,0.99,5,Dry,24,4,2,2,20,52,0.46,61.79,0.54,61.79,0,0,0,0,-2,2,24,4,2,0,22,91.8,990,964.5,25.5,0.0708,0.001,0.0000393,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,112.97,0.99,5,Dry,24,4,2,2,20,52,0.46,60.97,0.54,60.97,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000932,0.0000366,0.0718,0.00281,1,0.0248,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,112.15,0.99,5,Dry,24,4,2,2,20,52,0.46,60.15,0.54,60.15,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000863,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,110.51,0.99,5,Dry,24,4,2,2,20,52,0.47,58.51,0.53,58.51,0,0,0,0,-2,2,24,4,2,0,22,88.5,990,964.5,25.5,0.0708,0.000723,0.0000284,0.0715,0.00281,1,0.0215,0.093,0.00365,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,111.6,0.99,5,Dry,24,4,2,2,20,52,0.47,59.6,0.53,59.6,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000816,0.000032,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,111.88,0.99,5,Dry,24,4,2,2,20,52,0.47,59.88,0.54,59.88,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.00084,0.0000329,0.0717,0.00281,1,0.0233,0.095,0.00373,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,112.15,0.99,5,Dry,24,4,2,2,20,52,0.46,60.15,0.54,60.15,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000863,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,111.06,0.99,5,Dry,24,4,2,2,20,52,0.47,59.06,0.53,59.06,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.00077,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,110.24,0.99,5,Dry,24,4,2,2,20,52,0.47,58.24,0.53,58.24,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.0007,0.0000275,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,110.51,0.99,5,Dry,24,4,2,2,20,52,0.47,58.51,0.53,58.51,0,0,0,0,-2,2,24,4,2,0,22,88.5,990,964.5,25.5,0.0708,0.000723,0.0000284,0.0715,0.00281,1,0.0215,0.093,0.00365,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,111.06,0.99,5,Dry,24,4,2,2,20,52,0.47,59.06,0.53,59.06,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.00077,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,111.88,0.99,5,Dry,23,4,2,2,19,50,0.45,61.88,0.55,61.88,0,0,0,0,-2,2,23,4,2,0,21,90.9,990,964.5,25.5,0.0708,0.00101,0.0000396,0.0718,0.00282,1,0.026,0.0979,0.00384,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,113.79,0.99,5,Dry,23,4,2,2,19,50,0.44,63.79,0.56,63.79,0,0,0,0,-2,2,23,4,2,0,21,92.8,990,964.5,25.5,0.0708,0.00117,0.000046,0.072,0.00282,1,0.0286,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1996-11-03,1996,2,5,308,115.71,0.99,5,Dry,23,4,2,2,19,50,0.43,65.71,0.57,65.71,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
1996-11-04,1996,2,5,309,117.07,0.99,5,Dry,23,4,2,2,19,50,0.43,67.07,0.57,67.07,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00145,0.0000569,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1996-11-05,1996,2,6,310,118.44,0.99,5,Dry,23,4,2,2,19,50,0.42,68.44,0.58,68.44,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00157,0.0000615,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
1996-11-06,1996,2,6,311,118.71,0.99,5,Dry,23,4,2,2,19,50,0.42,68.71,0.58,68.71,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000624,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1996-11-07,1996,2,6,312,118.99,0.99,5,Dry,23,4,2,2,19,50,0.42,68.99,0.58,68.99,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00161,0.0000633,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
1996-11-08,1996,2,6,313,119.26,0.99,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1996-11-09,1996,2,6,314,121.17,0.99,5,Dry,23,4,2,2,19,50,0.41,71.17,0.59,71.17,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000706,0.0727,0.00285,1,0.0386,0.111,0.00436,25.4,0.92,0.96,0.883,16.3,15.6,15.6,376
1996-11-10,1996,2,6,315,122.54,0.99,5,Dry,23,4,2,2,19,50,0.41,72.54,0.59,72.54,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000751,0.0733,0.00287,1,0.0404,0.114,0.00446,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1996-11-11,1996,2,6,316,126.1,0.99,5,Dry,23,4,2,2,19,50,0.4,76.1,0.6,76.1,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.000087,0.0748,0.00294,1,0.0452,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1996-11-12,1996,2,7,317,129.1,0.98,5,Dry,23,4,2,2,19,50,0.39,79.1,0.61,79.1,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.000097,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1996-11-13,1996,2,7,318,128.83,0.98,5,Dry,23,4,2,2,19,50,0.39,78.83,0.61,78.83,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000961,0.076,0.00298,1,0.0489,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1996-11-14,1996,2,7,319,128.01,0.99,5,Dry,23,4,2,2,19,50,0.39,78.01,0.61,78.01,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000934,0.0757,0.00297,1,0.0478,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1996-11-15,1996,2,7,320,130.47,0.98,5,Dry,23,4,2,2,19,50,0.38,80.47,0.62,80.47,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0742,0.00259,0.000102,0.0768,0.00301,1,0.0511,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1996-11-16,1996,2,7,321,134.57,0.98,5,Dry,23,4,2,2,19,50,0.37,84.57,0.63,84.57,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1996-11-17,1996,2,7,322,138.13,0.98,5,Dry,23,4,2,2,19,50,0.36,88.13,0.64,88.13,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1996-11-18,1996,2,7,323,140.59,0.98,5,Dry,23,4,2,2,19,50,0.36,90.59,0.64,90.59,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
1996-11-19,1996,2,8,324,143.05,0.98,5,Dry,23,4,2,2,19,50,0.35,93.05,0.65,93.05,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0681,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1996-11-20,1996,2,8,325,144.42,0.98,5,Dry,23,4,2,2,19,50,0.35,94.42,0.65,94.42,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1996-11-21,1996,2,8,326,143.05,0.98,5,Dry,23,4,2,2,19,50,0.35,93.05,0.65,93.05,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0681,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1996-11-22,1996,2,8,327,141.68,0.98,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
1996-11-23,1996,2,8,328,140.31,0.98,5,Dry,23,4,2,2,19,50,0.36,90.31,0.64,90.31,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
1996-11-24,1996,2,8,329,142.23,0.98,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1996-11-25,1996,2,8,330,145.24,0.97,5,Dry,23,4,2,2,19,50,0.34,95.24,0.66,95.24,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
1996-11-26,1996,2,9,331,148.24,0.97,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1996-11-27,1996,2,9,332,153.44,0.97,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1996-11-28,1996,2,9,333,155.9,0.96,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1996-11-29,1996,2,9,334,156.17,0.96,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1996-11-30,1996,2,9,335,154.26,0.97,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
1996-12-01,1996,3,9,336,153.99,0.97,5,Dry,26,4,3,2,24,59,0.38,94.99,0.62,94.99,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0707,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1996-12-02,1996,3,9,337,154.81,0.96,5,Dry,26,4,3,2,24,59,0.38,95.81,0.62,95.81,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.00389,0.000153,0.0849,0.00333,1,0.0718,0.157,0.00614,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1996-12-03,1996,3,10,338,156.72,0.96,5,Dry,26,4,3,2,24,59,0.38,97.72,0.62,97.72,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0744,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1996-12-04,1996,3,10,339,159.73,0.96,5,Dry,26,4,3,2,24,59,0.37,100.7,0.63,100.7,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00431,0.000169,0.087,0.00341,1,0.0785,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1996-12-05,1996,3,10,340,160.55,0.96,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1996-12-06,1996,3,10,341,158.64,0.96,5,Dry,26,4,3,2,24,59,0.37,99.64,0.63,99.64,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00422,0.000165,0.0866,0.00339,1,0.077,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
1996-12-07,1996,3,10,342,157.27,0.96,5,Dry,26,4,3,2,24,59,0.38,98.27,0.63,98.27,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.0041,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1996-12-08,1996,3,10,343,156.99,0.96,5,Dry,26,4,3,2,24,59,0.38,97.99,0.62,97.99,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00408,0.00016,0.0858,0.00336,1,0.0748,0.161,0.0063,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1996-12-09,1996,3,10,344,158.91,0.96,5,Dry,26,4,3,2,24,59,0.37,99.91,0.63,99.91,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1996-12-10,1996,3,11,345,160.82,0.96,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000173,0.0875,0.00343,1,0.08,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1996-12-11,1996,3,11,346,163.83,0.95,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1996-12-12,1996,3,11,347,165.74,0.95,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0897,0.00351,1,0.0866,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
1996-12-13,1996,3,11,348,164.38,0.95,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000184,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.2,23.2,558
1996-12-14,1996,3,11,349,164.1,0.95,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1996-12-15,1996,3,11,350,166.56,0.95,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
1996-12-16,1996,3,11,351,167.93,0.95,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1996-12-17,1996,3,12,352,166.02,0.95,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00485,0.00019,0.0898,0.00352,1,0.087,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1996-12-18,1996,3,12,353,164.65,0.95,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0851,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1996-12-19,1996,3,12,354,166.56,0.95,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
1996-12-20,1996,3,12,355,171.76,0.94,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0947,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1996-12-21,1996,3,12,356,175.31,0.94,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0995,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1996-12-22,1996,3,12,357,179.42,0.93,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1996-12-23,1996,3,12,358,182.97,0.93,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1996-12-24,1996,3,13,359,186.53,0.92,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
1996-12-25,1996,3,13,360,187.89,0.92,5,Dry,26,4,3,2,24,59,0.31,128.9,0.69,128.9,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1996-12-26,1996,3,13,361,187.62,0.92,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
1996-12-27,1996,3,13,362,187.89,0.92,5,Dry,26,4,3,2,24,59,0.31,128.9,0.69,128.9,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1996-12-28,1996,3,13,363,191.99,0.91,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
1996-12-29,1996,3,13,364,194.46,0.91,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1996-12-30,1996,3,13,365,197.46,0.9,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1996-12-31,1996,3,14,366,199.92,0.9,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1997-01-01,1996,4,14,1,200.2,0.9,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1997-01-02,1996,4,14,2,200.47,0.9,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1997-01-03,1996,4,14,3,201.84,0.9,5,Dry,29,5,4,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-01-04,1996,4,14,4,203.21,0.89,5,Dry,29,5,4,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1997-01-05,1996,4,14,5,207.31,0.89,5,Dry,29,5,4,2,33,73,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00717,0.00028,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1997-01-06,1996,4,14,6,208.67,0.88,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1997-01-07,1996,4,15,7,208.95,0.88,5,Dry,29,5,4,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1997-01-08,1996,4,15,8,210.86,0.88,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
1997-01-09,1996,4,15,9,213.32,0.87,5,Dry,29,5,4,2,33,73,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
1997-01-10,1996,4,15,10,217.97,0.86,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00807,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
1997-01-11,1996,4,15,11,223.17,0.84,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00851,0.000334,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,811
1997-01-12,1996,4,15,12,228.36,0.83,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,839
1997-01-13,1996,4,15,13,233.56,0.82,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
1997-01-14,1996,4,16,14,238.75,0.81,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
1997-01-15,1996,4,16,15,245.04,0.79,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
1997-01-16,1996,4,16,16,250.78,0.77,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
1997-01-17,1996,4,16,17,256.53,0.75,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
1997-01-18,1996,4,16,18,262.27,0.74,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
1997-01-19,1996,4,16,19,269.65,0.72,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
1997-01-20,1996,4,16,20,276.49,0.71,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
1997-01-21,1996,4,17,21,284.96,0.7,5,Dry,29,5,4,2,33,73,0.26,212,0.74,212,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
1997-01-22,1996,4,17,22,291.8,0.68,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
1997-01-23,1996,4,17,23,299.73,0.67,5,Dry,29,5,4,2,33,73,0.24,226.7,0.76,226.7,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
1997-01-24,1996,4,17,24,310.94,0.65,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
1997-01-25,1996,4,17,25,322.15,0.64,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
1997-01-26,1996,4,17,26,332.81,0.63,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000867,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
1997-01-27,1996,4,17,27,341.84,0.62,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
1997-01-28,1996,4,18,28,353.6,0.6,5,Dry,29,5,4,2,33,73,0.21,280.6,0.79,280.6,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0314,0.00127,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
1997-01-29,1996,4,18,29,369.18,0.59,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
1997-01-30,1996,4,18,30,387.5,0.57,5,Dry,29,5,4,2,33,73,0.19,314.5,0.81,314.5,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
1997-01-31,1996,4,18,31,407.46,0.55,5,Dry,29,5,4,2,33,73,0.18,334.5,0.82,334.5,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0569,0.00231,0.224,0.00911,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
1997-02-01,1996,5,18,32,430.71,0.53,5,Dry,31,6,4,3,41,85,0.2,345.7,0.8,345.7,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0622,0.00254,0.234,0.00957,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
1997-02-02,1996,5,18,33,453.4,0.52,5,Dry,31,6,4,3,41,85,0.19,368.4,0.81,368.4,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0729,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
1997-02-03,1996,5,18,34,477.19,0.5,5,Dry,31,6,4,3,41,85,0.18,392.2,0.82,392.2,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0841,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
1997-02-04,1996,5,19,35,504.26,0.48,5,Dry,31,6,4,3,41,85,0.17,419.3,0.83,419.3,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00402,0.295,0.0122,2,0.226,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
1997-02-05,1996,5,19,36,531.33,0.47,5,Dry,31,6,4,3,41,85,0.16,446.3,0.84,446.3,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
1997-02-06,1996,5,19,37,557.31,0.45,5,Dry,31,6,4,3,41,85,0.15,472.3,0.85,472.3,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
1997-02-07,1996,5,19,38,581.1,0.44,5,Dry,31,6,4,3,41,85,0.15,496.1,0.85,496.1,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
1997-02-08,1996,5,19,39,602.7,0.42,5,Dry,31,6,4,3,41,85,0.14,517.7,0.86,517.7,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.0062,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1997-02-09,1996,5,19,40,623.21,0.41,5,Dry,31,6,4,3,41,85,0.14,538.2,0.86,538.2,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.0068,0.416,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.4,37.4,112,2690
1997-02-10,1996,5,19,41,640.98,0.4,5,Dry,31,6,4,3,41,85,0.13,556,0.87,556,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00732,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
1997-02-11,1996,5,20,42,658.21,0.4,5,Dry,31,6,4,3,41,85,0.13,573.2,0.87,573.2,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.276,0.184,0.00784,0.459,0.0196,3,0.2,0.66,0.0281,22.8,0.952,0.978,0.931,40.7,39.8,119,2870
1997-02-12,1996,5,20,43,675.43,0.39,5,Dry,31,6,4,3,41,85,0.13,590.4,0.87,590.4,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
1997-02-13,1996,5,20,44,692.11,0.38,5,Dry,31,6,4,3,41,85,0.12,607.1,0.88,607.1,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.207,0.00885,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.9,42,126,3020
1997-02-14,1996,5,20,45,709.89,0.38,5,Dry,31,6,4,3,41,85,0.12,624.9,0.88,624.9,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00939,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43.1,129,3100
1997-02-15,1996,5,20,46,726.56,0.37,5,Dry,31,6,4,3,41,85,0.12,641.6,0.88,641.6,0,0,0,0,-3,3,31,6,4,0,44,683,990,966.8,23.2,0.314,0.23,0.0099,0.544,0.0235,3,0.231,0.775,0.0334,22.4,0.956,0.98,0.937,45,44.1,132,3170
1997-02-16,1996,5,20,47,742.7,0.36,5,Dry,31,6,4,3,41,85,0.11,657.7,0.89,657.7,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.24,0.0104,0.564,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.938,45.9,45,135,3240
1997-02-17,1996,5,20,48,755.55,0.36,5,Dry,31,6,4,3,41,85,0.11,670.5,0.89,670.5,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.824,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3290
1997-02-18,1996,5,21,49,765.67,0.35,5,Dry,31,6,4,3,41,85,0.11,680.7,0.89,680.7,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.592,0.0257,3,0.249,0.841,0.0365,22.2,0.957,0.98,0.938,47.3,46.3,139,3340
1997-02-19,1996,5,21,50,773.72,0.35,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
1997-02-20,1996,5,21,51,782.41,0.34,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
1997-02-21,1996,5,21,52,795.7,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
1997-02-22,1996,5,21,53,807.18,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
1997-02-23,1996,5,21,54,823.06,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,718.1,0.87,718.1,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.281,0.0123,0.642,0.0281,3,0.266,0.908,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1997-02-24,1996,5,21,55,839.99,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,735,0.88,735,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
1997-02-25,1996,5,22,56,857.81,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.69,0.0305,3,0.281,0.971,0.0428,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1997-02-26,1996,5,22,57,876.42,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,771.4,0.88,771.4,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
1997-02-27,1996,5,22,58,895.74,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,790.7,0.88,790.7,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
1997-02-28,1996,5,22,59,915.71,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
1997-03-01,1996,6,22,60,940.91,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,811.9,0.86,811.9,0,0,0,0,-6,6,41,8,7,0,73,868,990,967.7,22.3,0.449,0.332,0.0149,0.781,0.035,4,0.217,0.998,0.0447,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1997-03-02,1996,6,22,61,966.93,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,837.9,0.87,837.9,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
1997-03-03,1996,6,22,62,988.77,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
1997-03-04,1996,6,23,63,1011.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,882.1,0.87,882.1,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
1997-03-05,1996,6,23,64,1028.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,899.8,0.88,899.8,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.374,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
1997-03-06,1996,6,23,65,1041.5,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
1997-03-07,1996,6,23,66,1049.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,920.3,0.88,920.3,0,0,0,0,-6,6,41,8,7,0,73,976,990,968.1,21.9,0.549,0.384,0.0175,0.933,0.0425,4,0.253,1.19,0.054,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
1997-03-08,1996,6,23,67,1051.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,922.9,0.88,922.9,0,0,0,0,-6,6,41,8,7,0,73,979,990,968.1,21.9,0.551,0.386,0.0176,0.937,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
1997-03-09,1996,6,23,68,1049.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,920.3,0.88,920.3,0,0,0,0,-6,6,41,8,7,0,73,976,990,968.1,21.9,0.549,0.384,0.0175,0.933,0.0425,4,0.253,1.19,0.054,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
