date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-10,1996,6,23,69,1041.5,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
1997-03-11,1996,6,24,70,1033.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
1997-03-12,1996,6,24,71,1031.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
1997-03-13,1996,6,24,72,1028.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,899.8,0.88,899.8,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.374,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
1997-03-14,1996,6,24,73,1021.1,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,892.1,0.87,892.1,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.894,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1997-03-15,1996,6,24,74,1013.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,884.6,0.87,884.6,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1997-03-16,1996,6,24,75,1006.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
1997-03-17,1996,6,24,76,998.63,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,869.6,0.87,869.6,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
1997-03-18,1996,6,25,77,991.23,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,862.2,0.87,862.2,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.852,0.0385,4,0.234,1.09,0.049,21,0.955,0.98,0.936,42.5,41.6,167,4000
1997-03-19,1996,6,25,78,983.87,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
1997-03-20,1996,6,25,79,981.43,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,852.4,0.87,852.4,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.487,0.352,0.0159,0.838,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1997-03-21,1996,6,25,80,979,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,850,0.87,850,0,0,0,0,-6,6,41,8,7,0,73,906,990,967.8,22.2,0.484,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
1997-03-22,1996,6,25,81,976.57,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,847.6,0.87,847.6,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.482,0.349,0.0157,0.831,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1997-03-23,1996,6,25,82,974.15,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,845.1,0.87,845.1,0,0,0,0,-6,6,41,8,7,0,73,901,990,967.8,22.2,0.48,0.348,0.0157,0.828,0.0373,4,0.228,1.06,0.0475,21.1,0.954,0.98,0.935,41.8,41,164,3930
1997-03-24,1996,6,25,83,976.57,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,847.6,0.87,847.6,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.482,0.349,0.0157,0.831,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1997-03-25,1996,6,26,84,979,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,850,0.87,850,0,0,0,0,-6,6,41,8,7,0,73,906,990,967.8,22.2,0.484,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
1997-03-26,1996,6,26,85,981.43,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,852.4,0.87,852.4,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.487,0.352,0.0159,0.838,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1997-03-27,1996,6,26,86,983.87,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
1997-03-28,1996,6,26,87,996.16,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,867.2,0.87,867.2,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4010
1997-03-29,1996,6,26,88,1013.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,884.6,0.87,884.6,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1997-03-30,1996,6,26,89,1031.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
1997-03-31,1996,6,26,90,1054.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,925.4,0.88,925.4,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.94,0.0429,4,0.255,1.2,0.0545,20.7,0.955,0.98,0.936,45,44.1,176,4230
1997-04-01,1996,7,27,91,1083.3,0.25,5,Dry,40,10,8,5,62,125,0.12,958.3,0.89,958.3,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.585,0.403,0.0184,0.988,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
1997-04-02,1996,7,27,92,1118.1,0.25,5,Dry,40,10,8,5,62,125,0.11,993.1,0.89,993.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.627,0.42,0.0193,1.05,0.0482,4,0.278,1.32,0.0609,20.4,0.956,0.98,0.937,47.5,46.5,186,4470
1997-04-03,1996,7,27,93,1159.2,0.24,5,Dry,40,10,8,5,62,125,0.11,1034,0.89,1034,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.687,0.5,0.0232,1.19,0.055,4,0.287,1.47,0.0682,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
1997-04-04,1996,7,27,94,1201.3,0.23,5,Dry,40,10,8,5,62,125,0.1,1076,0.9,1076,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.749,0.595,0.0277,1.34,0.0626,4,0.295,1.64,0.0763,19.8,0.955,0.98,0.936,50,48.2,193,4630
1997-04-05,1996,7,27,95,1255.9,0.22,5,Dry,40,10,8,5,62,125,0.1,1131,0.9,1100,31,7,1,1,-4,26,47,11,9,1,88,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1997-04-06,1996,7,27,96,1317.8,0.22,5,Dry,40,10,8,5,62,125,0.095,1193,0.91,1100,93,21,3,3,-2,68,61,13,11,3,130,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-04-07,1996,7,27,97,1381.3,0.21,5,Dry,40,10,8,5,62,125,0.09,1256,0.91,1100,156,35,5,5,0,111,75,15,13,5,173,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1997-04-08,1996,7,28,98,1421.3,0.2,5,Dry,40,10,8,5,62,125,0.088,1296,0.91,1100,196,44,6,6,1,139,84,16,14,6,201,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-04-09,1996,7,28,99,1461.8,0.19,5,Dry,40,10,8,5,62,125,0.086,1337,0.91,1100,237,54,7,7,2,167,94,17,15,7,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-04-10,1996,7,28,100,1502.9,0.19,5,Dry,40,10,8,5,62,125,0.083,1378,0.92,1100,278,60,8,8,3,199,100,18,16,8,261,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1997-04-11,1996,7,28,101,1544.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1997-04-12,1996,7,28,102,1586.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1997-04-13,1996,7,28,103,1629.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1997-04-14,1996,7,28,104,1672.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1997-04-15,1996,7,29,105,1722.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.086,1574,0.91,1100,474,55,7,14,4,394,100,18,24,14,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-04-16,1996,7,29,106,1773.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
1997-04-17,1996,7,29,107,1824.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1997-04-18,1996,7,29,108,1876.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.079,1728,0.92,1100,628,55,7,15,9,542,100,18,25,19,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1997-04-19,1996,7,29,109,1921.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1997-04-20,1996,7,29,110,1953.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1805,0.92,1100,705,55,7,15,11,617,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
1997-04-21,1996,7,29,111,1978.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1997-04-22,1996,7,30,112,1988.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
1997-04-23,1996,7,30,113,1985.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1837,0.93,1100,737,55,7,15,12,648,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1997-04-24,1996,7,30,114,1974.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1827,0.93,1100,727,55,7,15,12,638,100,18,25,22,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1997-04-25,1996,7,30,115,1956.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1997-04-26,1996,7,30,116,1939.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.076,1791,0.92,1100,691,55,7,15,11,603,100,18,25,21,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1997-04-27,1996,7,30,117,1914.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1997-04-28,1996,7,30,118,1890.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.078,1742,0.92,1100,642,55,7,15,9,556,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1997-04-29,1996,7,31,119,1858.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.08,1711,0.92,1100,611,55,7,15,8,526,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1997-04-30,1996,7,31,120,1827.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1680,0.92,1100,580,55,7,15,7,496,100,18,25,17,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1997-05-01,1996,8,31,121,1797,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1605,0.89,1100,505,53,8,15,5,424,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1997-05-02,1996,8,31,122,1766.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1574,0.89,1100,474,53,8,14,4,395,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1997-05-03,1996,8,31,123,1735.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1544,0.89,1100,444,53,8,14,3,366,100,18,24,13,481,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1997-05-04,1996,8,31,124,1705.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1997-05-05,1996,8,31,125,1668.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1477,0.89,1100,377,53,8,11,1,304,100,18,21,11,419,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1997-05-06,1996,8,32,126,1632.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1440,0.88,1100,340,53,8,10,0,269,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1997-05-07,1996,8,32,127,1602.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1411,0.88,1100,311,53,8,9,-1,242,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
1997-05-08,1996,8,32,128,1573.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1997-05-09,1996,8,32,129,1544.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1997-05-10,1996,8,32,130,1515.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1324,0.87,1100,224,51,7,7,-3,162,98,17,17,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-05-11,1996,8,32,131,1487.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1997-05-12,1996,8,32,132,1458.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-05-13,1996,8,33,133,1430.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1997-05-14,1996,8,33,134,1402.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-05-15,1996,8,33,135,1356.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1165,0.86,1100,65,15,2,2,-8,54,62,12,12,2,169,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-05-16,1996,8,33,136,1305.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1114,0.85,1100,14,3,0,0,-10,21,50,10,10,0,136,1170,990,968.9,21.1,0.801,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1997-05-17,1996,8,33,137,1261.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1070,0.85,1070,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.752,0.58,0.0273,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
1997-05-18,1996,8,33,138,1218.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.689,0.482,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47,188,4510
1997-05-19,1996,8,33,139,1181.6,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,989.6,0.84,989.6,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.635,0.418,0.0194,1.05,0.0489,4,0.276,1.33,0.0617,20.2,0.955,0.98,0.936,46.8,45.9,184,4400
1997-05-20,1996,8,34,140,1145.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,953.4,0.83,953.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.4,0.0185,0.989,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
1997-05-21,1996,8,34,141,1110,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1997-05-22,1996,8,34,142,1080.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1997-05-23,1996,8,34,143,1051.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.18,859.9,0.82,859.9,0,0,0,0,-10,10,47,10,10,0,125,927,990,968.1,21.9,0.503,0.355,0.0162,0.859,0.0391,4,0.233,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
1997-05-24,1996,8,34,144,1028.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.19,836.8,0.81,836.8,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.826,0.0375,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41,40.1,160,3850
1997-05-25,1996,8,34,145,1006.1,0.27,4,Mod_Dry,47,10,10,10,115,192,0.19,814.1,0.81,814.1,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.462,0.333,0.0151,0.795,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,157,3760
1997-05-26,1996,8,34,146,983.87,0.27,4,Mod_Dry,47,10,10,10,115,192,0.2,791.9,0.81,791.9,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.441,0.322,0.0145,0.763,0.0344,4,0.21,0.973,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
1997-05-27,1996,8,35,147,962.14,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,770.1,0.8,770.1,0,0,0,0,-10,10,47,10,10,0,125,837,990,967.7,22.3,0.421,0.312,0.014,0.733,0.0329,3,0.285,1.02,0.0458,21.2,0.956,0.98,0.937,51.1,48.2,145,3470
1997-05-28,1996,8,35,148,940.91,0.29,4,Mod_Dry,47,10,10,10,115,192,0.2,748.9,0.8,748.9,0,0,0,0,-10,10,47,10,10,0,125,816,990,967.7,22.3,0.402,0.301,0.0135,0.703,0.0315,3,0.28,0.983,0.044,21.4,0.957,0.98,0.938,50,48.2,145,3470
1997-05-29,1996,8,35,149,920.23,0.29,4,Mod_Dry,47,10,10,10,115,192,0.21,728.2,0.79,728.2,0,0,0,0,-10,10,47,10,10,0,125,795,990,967.6,22.4,0.383,0.287,0.0128,0.67,0.0299,3,0.27,0.941,0.042,21.5,0.957,0.98,0.938,48.9,47.9,144,3450
1997-05-30,1996,8,35,150,904.54,0.3,4,Mod_Dry,47,10,10,10,115,192,0.21,712.5,0.79,712.5,0,0,0,0,-10,10,47,10,10,0,125,780,990,967.5,22.5,0.37,0.277,0.0123,0.647,0.0288,3,0.263,0.91,0.0405,21.6,0.957,0.98,0.938,48.1,47.1,141,3390
1997-05-31,1996,8,35,151,889.23,0.3,4,Mod_Dry,47,10,10,10,115,192,0.22,697.2,0.78,697.2,0,0,0,0,-10,10,47,10,10,0,125,764,990,967.5,22.5,0.361,0.267,0.0118,0.628,0.0278,3,0.256,0.884,0.0392,21.7,0.957,0.98,0.938,47.2,46.3,139,3330
1997-06-01,1996,9,35,152,874.32,0.31,5,Dry,39,9,7,5,59,119,0.14,755.3,0.86,755.3,0,0,0,0,-5,5,39,9,7,0,64,810,990,967.4,22.6,0.397,0.305,0.0135,0.701,0.031,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
1997-06-02,1996,9,35,153,859.84,0.31,5,Dry,39,9,7,5,59,119,0.14,740.8,0.86,740.8,0,0,0,0,-5,5,39,9,7,0,64,796,990,967.3,22.7,0.383,0.296,0.0131,0.679,0.03,3,0.276,0.955,0.0422,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1997-06-03,1996,9,36,154,845.83,0.32,5,Dry,39,9,7,5,59,119,0.14,726.8,0.86,726.8,0,0,0,0,-5,5,39,9,7,0,64,782,990,967.3,22.7,0.371,0.287,0.0126,0.657,0.0289,3,0.27,0.927,0.0408,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
1997-06-04,1996,9,36,155,832.34,0.32,5,Dry,39,9,7,5,59,119,0.14,713.3,0.86,713.3,0,0,0,0,-5,5,39,9,7,0,64,768,990,967.2,22.8,0.363,0.278,0.0122,0.641,0.0281,3,0.264,0.904,0.0397,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
1997-06-05,1996,9,36,156,819.43,0.33,5,Dry,39,9,7,5,59,119,0.14,700.4,0.85,700.4,0,0,0,0,-5,5,39,9,7,0,64,755,990,967.2,22.8,0.356,0.269,0.0118,0.625,0.0274,3,0.258,0.882,0.0387,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
1997-06-06,1996,9,36,157,807.18,0.33,5,Dry,39,9,7,5,59,119,0.15,688.2,0.85,688.2,0,0,0,0,-5,5,39,9,7,0,64,743,990,967.1,22.9,0.349,0.261,0.0114,0.61,0.0267,3,0.252,0.862,0.0377,22,0.957,0.98,0.938,47.4,46.4,139,3340
1997-06-07,1996,9,36,158,795.7,0.34,5,Dry,39,9,7,5,59,119,0.15,676.7,0.85,676.7,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.342,0.253,0.011,0.595,0.026,3,0.247,0.842,0.0368,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1997-06-08,1996,9,36,159,785.19,0.34,5,Dry,39,9,7,5,59,119,0.15,666.2,0.85,666.2,0,0,0,0,-5,5,39,9,7,0,64,721,990,967,23,0.336,0.246,0.0107,0.582,0.0254,3,0.242,0.825,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
1997-06-09,1996,9,36,160,778.46,0.35,5,Dry,39,9,7,5,59,119,0.15,659.5,0.85,659.5,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.333,0.242,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
1997-06-10,1996,9,37,161,770.59,0.35,5,Dry,39,9,7,5,59,119,0.15,651.6,0.85,651.6,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
1997-06-11,1996,9,37,162,759.92,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
1997-06-12,1996,9,37,163,747.62,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,586.6,0.79,586.6,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00835,0.489,0.0212,3,0.206,0.696,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2890
1997-06-13,1996,9,37,164,736.41,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,575.4,0.78,575.4,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
1997-06-14,1996,9,37,165,724.65,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,563.6,0.78,563.6,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2780
1997-06-15,1996,9,37,166,712.89,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,551.9,0.77,551.9,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.0073,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.925,38.8,37.8,113,2720
1997-06-16,1996,9,37,167,701.68,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,540.7,0.77,540.7,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0186,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
1997-06-17,1996,9,38,168,691.56,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,530.6,0.77,530.6,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.264,0.155,0.00666,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
1997-06-18,1996,9,38,169,680.9,0.39,4,Mod_Dry,45,10,9,9,88,161,0.24,519.9,0.76,519.9,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.258,0.148,0.00634,0.407,0.0174,3,0.176,0.583,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2570
1997-06-19,1996,9,38,170,670.24,0.39,4,Mod_Dry,45,10,9,9,88,161,0.24,509.2,0.76,509.2,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00603,0.393,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,35,105,2520
1997-06-20,1996,9,38,171,660.12,0.4,4,Mod_Dry,45,10,9,9,88,161,0.24,499.1,0.76,499.1,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
1997-06-21,1996,9,38,172,651.1,0.4,4,Mod_Dry,45,10,9,9,88,161,0.25,490.1,0.75,490.1,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00555,0.372,0.0158,2,0.273,0.645,0.0275,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
1997-06-22,1996,9,38,173,641.53,0.4,4,Mod_Dry,45,10,9,9,88,161,0.25,480.5,0.75,480.5,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00535,0.362,0.0154,2,0.267,0.629,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
1997-06-23,1996,9,38,174,631.96,0.41,4,Mod_Dry,45,10,9,9,88,161,0.26,471,0.74,471,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.231,0.121,0.00515,0.352,0.0149,2,0.26,0.612,0.026,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1997-06-24,1996,9,39,175,622.39,0.41,4,Mod_Dry,45,10,9,9,88,161,0.26,461.4,0.74,461.4,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00495,0.342,0.0145,2,0.254,0.596,0.0252,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
1997-06-25,1996,9,39,176,613.36,0.42,4,Mod_Dry,45,10,9,9,88,161,0.26,452.4,0.74,452.4,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.113,0.00476,0.332,0.0141,2,0.248,0.58,0.0245,23.1,0.958,0.98,0.939,49,48,96.1,2310
1997-06-26,1996,9,39,177,605.43,0.42,4,Mod_Dry,45,10,9,9,88,161,0.27,444.4,0.73,444.4,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.109,0.00459,0.324,0.0137,2,0.242,0.567,0.0239,23.1,0.958,0.98,0.939,48.2,47.3,94.5,2270
1997-06-27,1996,9,39,178,596.96,0.43,4,Mod_Dry,45,10,9,9,88,161,0.27,436,0.73,436,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00442,0.317,0.0134,2,0.237,0.554,0.0233,23.2,0.957,0.98,0.938,47.4,46.4,92.9,2230
1997-06-28,1996,9,39,179,588.48,0.43,4,Mod_Dry,45,10,9,9,88,161,0.27,427.5,0.73,427.5,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00424,0.31,0.013,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.5,45.6,91.2,2190
1997-06-29,1996,9,39,180,580,0.44,4,Mod_Dry,45,10,9,9,88,161,0.28,419,0.72,419,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0968,0.00407,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
1997-06-30,1996,9,39,181,572.07,0.44,4,Mod_Dry,45,10,9,9,88,161,0.28,411.1,0.72,411.1,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.093,0.0039,0.296,0.0124,2,0.22,0.516,0.0217,23.3,0.956,0.98,0.936,44.9,44,88,2110
1997-07-01,1996,10,40,182,565.24,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,430.2,0.76,430.2,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,47.1,46.1,92.2,2210
1997-07-02,1996,10,40,183,557.85,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,422.9,0.76,422.9,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0986,0.00413,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
1997-07-03,1996,10,40,184,550.47,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,415.5,0.76,415.5,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0951,0.00398,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.6,44.7,89.3,2140
1997-07-04,1996,10,40,185,543.09,0.46,4,Mod_Dry,42,9,8,6,70,135,0.25,408.1,0.75,408.1,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0916,0.00382,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.9,2110
1997-07-05,1996,10,40,186,536.25,0.46,4,Mod_Dry,42,9,8,6,70,135,0.25,401.3,0.75,401.3,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0884,0.00368,0.286,0.0119,2,0.213,0.5,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.5,2080
1997-07-06,1996,10,40,187,529.42,0.47,4,Mod_Dry,42,9,8,6,70,135,0.26,394.4,0.74,394.4,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.196,0.0852,0.00355,0.281,0.0117,2,0.209,0.489,0.0204,23.5,0.954,0.98,0.935,43.4,42.6,85.1,2040
1997-07-07,1996,10,40,188,522.58,0.47,4,Mod_Dry,42,9,8,6,70,135,0.26,387.6,0.74,387.6,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0819,0.00341,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.7,41.8,83.7,2010
1997-07-08,1996,10,41,189,516.84,0.47,4,Mod_Dry,42,9,8,6,70,135,0.26,381.8,0.74,381.8,0,0,0,0,-6,6,42,9,8,0,76,441,990,965.9,24.1,0.191,0.0792,0.00329,0.27,0.0112,2,0.2,0.471,0.0195,23.6,0.953,0.98,0.934,42.1,41.3,82.5,1980
1997-07-09,1996,10,41,190,510.55,0.48,4,Mod_Dry,42,9,8,6,70,135,0.26,375.6,0.74,375.6,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0763,0.00316,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.6,81.1,1950
1997-07-10,1996,10,41,191,504.26,0.48,4,Mod_Dry,42,9,8,6,70,135,0.27,369.3,0.73,369.3,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0733,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.7,1910
1997-07-11,1996,10,41,192,497.97,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,363,0.73,363,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0703,0.00291,0.255,0.0105,2,0.188,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.2,78.3,1880
1997-07-12,1996,10,41,193,491.68,0.49,4,Mod_Dry,42,9,8,6,70,135,0.28,356.7,0.72,356.7,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0674,0.00278,0.25,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
1997-07-13,1996,10,41,194,485.94,0.49,4,Mod_Dry,42,9,8,6,70,135,0.28,350.9,0.72,350.9,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0646,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.974,0.923,38.8,37.8,75.6,1810
1997-07-14,1996,10,41,195,480.2,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,345.2,0.72,345.2,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0619,0.00256,0.24,0.00991,2,0.176,0.416,0.0171,23.8,0.948,0.972,0.921,38.2,37.2,74.3,1780
1997-07-15,1996,10,42,196,474.46,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,339.5,0.71,339.5,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0592,0.00244,0.235,0.0097,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
1997-07-16,1996,10,42,197,468.71,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,333.7,0.71,333.7,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0565,0.00233,0.231,0.0095,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
1997-07-17,1996,10,42,198,464.06,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,329.1,0.71,329.1,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0543,0.00223,0.227,0.00933,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
1997-07-18,1996,10,42,199,458.87,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,323.9,0.71,323.9,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0519,0.00213,0.223,0.00914,2,0.161,0.384,0.0158,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
1997-07-19,1996,10,42,200,453.67,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,318.7,0.7,318.7,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0494,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
1997-07-20,1996,10,42,201,448.48,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
1997-07-21,1996,10,42,202,443.28,0.53,3,Normal,50,10,9,9,108,186,0.42,257.3,0.58,257.3,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0204,0.000837,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
1997-07-22,1996,10,43,203,438.09,0.53,3,Normal,50,10,9,9,108,186,0.42,252.1,0.57,252.1,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.018,0.000736,0.167,0.00683,2,0.113,0.28,0.0114,24.1,0.93,0.97,0.903,27.8,26.9,53.9,1290
1997-07-23,1996,10,43,204,432.89,0.53,3,Normal,50,10,9,9,108,186,0.43,246.9,0.57,246.9,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0167,0.000684,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
1997-07-24,1996,10,43,205,428.24,0.54,3,Normal,50,10,9,9,108,186,0.43,242.2,0.57,242.2,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000668,0.162,0.00661,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
1997-07-25,1996,10,43,206,423.6,0.54,3,Normal,50,10,9,9,108,186,0.44,237.6,0.56,237.6,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.0159,0.000651,0.16,0.00652,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
1997-07-26,1996,10,43,207,418.95,0.55,3,Normal,50,10,9,9,108,186,0.44,232.9,0.56,232.9,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000634,0.158,0.00643,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
1997-07-27,1996,10,43,208,414.3,0.55,3,Normal,50,10,9,9,108,186,0.45,228.3,0.55,228.3,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0152,0.000618,0.156,0.00634,1,0.251,0.406,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
1997-07-28,1996,10,43,209,409.65,0.55,3,Normal,50,10,9,9,108,186,0.45,223.7,0.55,223.7,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000601,0.154,0.00625,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
1997-07-29,1996,10,44,210,406.1,0.56,3,Normal,50,10,9,9,108,186,0.46,220.1,0.54,220.1,0,0,0,0,-9,9,50,10,9,0,117,289,990,965.4,24.6,0.138,0.0145,0.000588,0.152,0.00619,1,0.24,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
1997-07-30,1996,10,44,211,401.99,0.56,3,Normal,50,10,9,9,108,186,0.46,216,0.54,216,0,0,0,0,-9,9,50,10,9,0,117,285,990,965.4,24.6,0.136,0.0141,0.000574,0.15,0.00611,1,0.234,0.384,0.0156,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1150
1997-07-31,1996,10,44,212,397.89,0.56,3,Normal,50,10,9,9,108,186,0.47,211.9,0.53,211.9,0,0,0,0,-9,9,50,10,9,0,117,281,990,965.4,24.6,0.135,0.0138,0.000559,0.148,0.00603,1,0.229,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
1997-08-01,1996,11,44,213,392.7,0.57,3,Normal,47,8,6,5,89,155,0.4,237.7,0.6,237.7,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000648,0.157,0.00637,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
1997-08-02,1996,11,44,214,388.05,0.57,3,Normal,47,8,6,5,89,155,0.4,233.1,0.6,233.1,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0998,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
1997-08-03,1996,11,44,215,382.85,0.58,3,Normal,47,8,6,5,89,155,0.41,227.8,0.59,227.8,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
1997-08-04,1996,11,44,216,377.66,0.58,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
1997-08-05,1996,11,45,217,372.46,0.59,3,Normal,47,8,6,5,89,155,0.42,217.5,0.58,217.5,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.7,48.2,48.2,1160
1997-08-06,1996,11,45,218,367.27,0.59,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
1997-08-07,1996,11,45,219,362.62,0.6,3,Normal,47,8,6,5,89,155,0.43,207.6,0.57,207.6,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.5,46.6,46.6,1120
1997-08-08,1996,11,45,220,357.97,0.6,3,Normal,47,8,6,5,89,155,0.43,203,0.57,203,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
1997-08-09,1996,11,45,221,353.32,0.6,3,Normal,47,8,6,5,89,155,0.44,198.3,0.56,198.3,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
1997-08-10,1996,11,45,222,349.77,0.61,3,Normal,47,8,6,5,89,155,0.44,194.8,0.56,194.8,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000495,0.138,0.00556,1,0.205,0.344,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
1997-08-11,1996,11,45,223,345.67,0.61,3,Normal,47,8,6,5,89,155,0.45,190.7,0.55,190.7,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
1997-08-12,1996,11,46,224,341.56,0.62,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000466,0.135,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
1997-08-13,1996,11,46,225,337.46,0.62,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,40.9,40.9,983
1997-08-14,1996,11,46,226,333.36,0.63,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,958
1997-08-15,1996,11,46,227,329.26,0.63,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,934
1997-08-16,1996,11,46,228,325.71,0.64,3,Normal,47,8,6,5,89,155,0.48,170.7,0.52,170.7,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.301,0.012,24.7,0.946,0.974,0.921,39.1,38.1,38.1,913
1997-08-17,1996,11,46,229,322.15,0.64,3,Normal,47,8,6,5,89,155,0.48,167.2,0.52,167.2,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00996,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.3,37.2,37.2,893
1997-08-18,1996,11,46,230,318.6,0.64,3,Normal,47,8,6,5,89,155,0.49,163.6,0.51,163.6,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00966,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,872
1997-08-19,1996,11,47,231,315.04,0.65,3,Normal,47,8,6,5,89,155,0.49,160,0.51,160,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00935,0.000374,0.123,0.00491,1,0.159,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,852
1997-08-20,1996,11,47,232,311.49,0.65,3,Normal,47,8,6,5,89,155,0.5,156.5,0.5,156.5,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00905,0.000361,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,833
1997-08-21,1996,11,47,233,309.03,0.66,3,Normal,47,8,6,5,89,155,0.5,154,0.5,154,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00884,0.000353,0.12,0.0048,1,0.15,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,820
1997-08-22,1996,11,47,234,306.02,0.66,3,Normal,47,8,6,5,89,155,0.51,151,0.49,151,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00859,0.000343,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,804
1997-08-23,1996,11,47,235,303.01,0.67,3,Normal,47,8,6,5,89,155,0.51,148,0.49,148,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00833,0.000332,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.911,33.8,32.8,32.8,787
1997-08-24,1996,11,47,236,300,0.67,3,Normal,47,8,6,5,89,155,0.52,145,0.48,145,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00808,0.000322,0.116,0.00463,1,0.138,0.255,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,771
1997-08-25,1996,11,47,237,296.99,0.68,3,Normal,47,8,6,5,89,155,0.52,142,0.48,142,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00782,0.000311,0.115,0.00458,1,0.134,0.249,0.00992,24.9,0.936,0.97,0.908,32.4,31.4,31.4,755
1997-08-26,1996,11,48,238,293.99,0.68,3,Normal,47,8,6,5,89,155,0.53,139,0.47,139,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00756,0.000301,0.114,0.00452,1,0.13,0.244,0.0097,24.9,0.935,0.97,0.907,31.7,30.8,30.8,738
1997-08-27,1996,11,48,239,290.98,0.69,3,Normal,47,8,6,5,89,155,0.53,136,0.47,136,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00731,0.000291,0.112,0.00447,1,0.126,0.238,0.00949,24.9,0.934,0.97,0.906,31,30.1,30.1,722
1997-08-28,1996,11,48,240,287.97,0.69,3,Normal,47,8,6,5,89,155,0.54,133,0.46,133,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00705,0.00028,0.111,0.00442,1,0.122,0.233,0.00927,24.9,0.932,0.97,0.904,30.3,29.4,29.4,705
1997-08-29,1996,11,48,241,284.96,0.7,3,Normal,47,8,6,5,89,155,0.54,130,0.46,130,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.0068,0.00027,0.11,0.00436,1,0.118,0.228,0.00905,24.9,0.931,0.97,0.903,29.6,28.7,28.7,689
1997-08-30,1996,11,48,242,282.5,0.7,3,Normal,47,8,6,5,89,155,0.55,127.5,0.45,127.5,0,0,0,0,-5,5,47,8,6,0,94,189,990,964.8,25.2,0.102,0.00659,0.000262,0.109,0.00432,1,0.115,0.223,0.00887,24.9,0.93,0.97,0.902,29,28.1,28.1,675
1997-08-31,1996,11,48,243,281.14,0.7,3,Normal,47,8,6,5,89,155,0.55,126.1,0.45,126.1,0,0,0,0,-5,5,47,8,6,0,94,187,990,964.8,25.2,0.102,0.00647,0.000257,0.108,0.00429,1,0.113,0.221,0.00877,25,0.929,0.97,0.902,28.7,27.8,27.8,668
1997-09-01,1996,12,48,244,278.13,0.71,3,Normal,40,6,4,3,65,118,0.42,160.1,0.58,160.1,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00936,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
1997-09-02,1996,12,49,245,274.03,0.72,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
1997-09-03,1996,12,49,246,270.47,0.72,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
1997-09-04,1996,12,49,247,268.01,0.73,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
1997-09-05,1996,12,49,248,265,0.73,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1997-09-06,1996,12,49,249,261.99,0.74,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
1997-09-07,1996,12,49,250,258.99,0.75,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
1997-09-08,1996,12,49,251,255.98,0.76,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
1997-09-09,1996,12,50,252,252.97,0.77,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
1997-09-10,1996,12,50,253,249.96,0.78,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
1997-09-11,1996,12,50,254,247.5,0.78,4,Mod_Dry,34,6,4,3,44,91,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00905,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1997-09-12,1996,12,50,255,245.04,0.79,4,Mod_Dry,34,6,4,3,44,91,0.37,154,0.63,154,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
1997-09-13,1996,12,50,256,242.58,0.8,4,Mod_Dry,34,6,4,3,44,91,0.38,151.6,0.63,151.6,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,34,34,816
1997-09-14,1996,12,50,257,241.21,0.8,4,Mod_Dry,34,6,4,3,44,91,0.38,150.2,0.62,150.2,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00852,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
1997-09-15,1996,12,50,258,239.3,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,148.3,0.62,148.3,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00836,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
1997-09-16,1996,12,51,259,236.29,0.81,4,Mod_Dry,34,6,4,3,44,91,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.0081,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.6,32.5,32.5,781
1997-09-17,1996,12,51,260,233.83,0.82,4,Mod_Dry,34,6,4,3,44,91,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00789,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.2,0.936,0.97,0.908,33,32,32,768
1997-09-18,1996,12,51,261,231.37,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,140.4,0.61,140.4,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00768,0.000302,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
1997-09-19,1996,12,51,262,228.91,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,137.9,0.6,137.9,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00747,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1997-09-20,1996,12,51,263,227.54,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,136.5,0.6,136.5,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0992,0.00736,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,733
1997-09-21,1996,12,51,264,225.63,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,134.6,0.6,134.6,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,723
1997-09-22,1996,12,51,265,223.71,0.84,4,Mod_Dry,34,6,4,3,44,91,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
1997-09-23,1996,12,52,266,221.8,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
1997-09-24,1996,12,52,267,219.89,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00862,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1997-09-25,1996,12,52,268,217.97,0.86,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
1997-09-26,1996,12,52,269,216.06,0.86,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
1997-09-27,1996,12,52,270,214.14,0.87,4,Mod_Dry,34,6,4,3,44,91,0.42,123.1,0.57,123.1,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
1997-09-28,1996,12,52,271,212.23,0.87,4,Mod_Dry,34,6,4,3,44,91,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
1997-09-29,1996,12,52,272,210.31,0.88,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1997-09-30,1996,12,53,273,208.4,0.89,4,Mod_Dry,34,6,4,3,44,91,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00384,1,0.101,0.199,0.0078,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-10-01,1997,1,1,274,206.49,0.89,4,Mod_Dry,31,4,3,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1997-10-02,1997,1,1,275,204.57,0.89,4,Mod_Dry,31,4,3,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
1997-10-03,1997,1,1,276,203.21,0.89,4,Mod_Dry,31,4,3,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1997-10-04,1997,1,1,277,201.84,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-10-05,1997,1,1,278,200.47,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1997-10-06,1997,1,1,279,199.1,0.9,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1997-10-07,1997,1,1,280,197.74,0.9,4,Mod_Dry,31,4,3,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
1997-10-08,1997,1,2,281,196.37,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
