date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-05-13,1997,8,33,133,1139.9,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,947.9,0.83,947.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.982,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
1998-05-14,1997,8,33,134,1110,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1998-05-15,1997,8,33,135,1080.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1998-05-16,1997,8,33,136,1051.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.18,859.9,0.82,859.9,0,0,0,0,-10,10,47,10,10,0,125,927,990,968.1,21.9,0.503,0.355,0.0162,0.859,0.0391,4,0.233,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
1998-05-17,1997,8,33,137,1023.7,0.26,4,Mod_Dry,47,10,10,10,115,192,0.19,831.7,0.81,831.7,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
1998-05-18,1997,8,33,138,1001.1,0.27,4,Mod_Dry,47,10,10,10,115,192,0.19,809.1,0.81,809.1,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
1998-05-19,1997,8,33,139,979,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,787,0.8,787,0,0,0,0,-10,10,47,10,10,0,125,854,990,967.8,22.2,0.437,0.32,0.0144,0.757,0.0341,3,0.29,1.05,0.0472,21.1,0.956,0.98,0.937,52,48.2,145,3470
1998-05-20,1997,8,34,140,957.38,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,765.4,0.8,765.4,0,0,0,0,-10,10,47,10,10,0,125,832,990,967.7,22.3,0.417,0.309,0.0139,0.726,0.0326,3,0.284,1.01,0.0454,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
1998-05-21,1997,8,34,141,936.27,0.29,5,Dry,42,9,8,6,82,147,0.16,789.3,0.84,789.3,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0337,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
1998-05-22,1997,8,34,142,915.71,0.29,5,Dry,42,9,8,6,82,147,0.16,768.7,0.84,768.7,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1998-05-23,1997,8,34,143,900.13,0.3,5,Dry,42,9,8,6,82,147,0.16,753.1,0.84,753.1,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.304,0.0135,0.702,0.0312,3,0.281,0.983,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
1998-05-24,1997,8,34,144,884.93,0.3,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1998-05-25,1997,8,34,145,870.14,0.31,5,Dry,42,9,8,6,82,147,0.17,723.1,0.83,723.1,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
1998-05-26,1997,8,34,146,855.79,0.31,5,Dry,42,9,8,6,82,147,0.17,708.8,0.83,708.8,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1998-05-27,1997,8,35,147,841.92,0.32,5,Dry,42,9,8,6,82,147,0.17,694.9,0.82,694.9,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1998-05-28,1997,8,35,148,828.59,0.32,5,Dry,42,9,8,6,82,147,0.18,681.6,0.82,681.6,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0112,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
1998-05-29,1997,8,35,149,815.86,0.33,5,Dry,42,9,8,6,82,147,0.18,668.9,0.82,668.9,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
1998-05-30,1997,8,35,150,803.82,0.33,5,Dry,42,9,8,6,82,147,0.18,656.8,0.82,656.8,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
1998-05-31,1997,8,35,151,792.59,0.34,5,Dry,42,9,8,6,82,147,0.18,645.6,0.81,645.6,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1998-06-01,1997,9,35,152,782.41,0.34,5,Dry,39,9,7,5,59,119,0.15,663.4,0.85,663.4,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.82,0.0357,22.2,0.957,0.98,0.938,46,45,135,3240
1998-06-02,1997,9,35,153,773.72,0.35,5,Dry,39,9,7,5,59,119,0.15,654.7,0.85,654.7,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
1998-06-03,1997,9,36,154,765.12,0.35,5,Dry,39,9,7,5,59,119,0.16,646.1,0.84,646.1,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.233,0.0101,0.558,0.0242,3,0.233,0.791,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
1998-06-04,1997,9,36,155,752.81,0.36,5,Dry,39,9,7,5,59,119,0.16,633.8,0.84,633.8,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.224,0.00972,0.542,0.0235,3,0.228,0.77,0.0334,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
1998-06-05,1997,9,36,156,739.96,0.36,5,Dry,39,9,7,5,59,119,0.16,621,0.84,621,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00933,0.526,0.0228,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
1998-06-06,1997,9,36,157,727.11,0.37,5,Dry,39,9,7,5,59,119,0.16,608.1,0.84,608.1,0,0,0,0,-5,5,39,9,7,0,64,663,990,966.8,23.2,0.303,0.207,0.00894,0.511,0.022,3,0.216,0.727,0.0313,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
1998-06-07,1997,9,36,158,714.81,0.37,5,Dry,39,9,7,5,59,119,0.17,595.8,0.83,595.8,0,0,0,0,-5,5,39,9,7,0,64,651,990,966.8,23.2,0.296,0.199,0.00856,0.495,0.0213,3,0.211,0.706,0.0304,22.5,0.954,0.98,0.935,41.9,41,123,2950
1998-06-08,1997,9,36,159,703.6,0.38,5,Dry,39,9,7,5,59,119,0.17,584.6,0.83,584.6,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.29,0.192,0.00822,0.482,0.0207,3,0.206,0.687,0.0295,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
1998-06-09,1997,9,36,160,691.84,0.38,5,Dry,39,9,7,5,59,119,0.17,572.8,0.83,572.8,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.283,0.184,0.00787,0.467,0.02,3,0.2,0.667,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
1998-06-10,1997,9,37,161,680.08,0.39,5,Dry,39,9,7,5,59,119,0.17,561.1,0.82,561.1,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.277,0.176,0.00752,0.452,0.0194,3,0.195,0.647,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
1998-06-11,1997,9,37,162,669.96,0.39,5,Dry,39,9,7,5,59,119,0.18,551,0.82,551,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00722,0.44,0.0188,3,0.19,0.63,0.0269,22.8,0.951,0.974,0.926,39,38,114,2740
1998-06-12,1997,9,37,163,659.3,0.4,5,Dry,39,9,7,5,59,119,0.18,540.3,0.82,540.3,0,0,0,0,-5,5,39,9,7,0,64,595,990,966.5,23.5,0.265,0.162,0.0069,0.427,0.0182,3,0.186,0.612,0.0261,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
1998-06-13,1997,9,37,164,648.64,0.4,5,Dry,39,9,7,5,59,119,0.18,529.6,0.82,529.6,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.00659,0.414,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
1998-06-14,1997,9,37,165,637.97,0.41,5,Dry,39,9,7,5,59,119,0.19,519,0.81,519,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00627,0.4,0.017,3,0.176,0.576,0.0245,23,0.948,0.97,0.92,37,35.8,108,2580
1998-06-15,1997,9,37,166,627.85,0.41,5,Dry,39,9,7,5,59,119,0.19,508.9,0.81,508.9,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
1998-06-16,1997,9,37,167,618.83,0.42,5,Dry,39,9,7,5,59,119,0.19,499.8,0.81,499.8,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00571,0.377,0.0159,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
1998-06-17,1997,9,38,168,609.26,0.42,5,Dry,39,9,7,5,59,119,0.2,490.3,0.81,490.3,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
1998-06-18,1997,9,38,169,599.69,0.42,5,Dry,39,9,7,5,59,119,0.2,480.7,0.8,480.7,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.0151,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
1998-06-19,1997,9,38,170,590.67,0.43,5,Dry,39,9,7,5,59,119,0.2,471.7,0.8,471.7,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00512,0.347,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
1998-06-20,1997,9,38,171,582.74,0.43,5,Dry,39,9,7,5,59,119,0.2,463.7,0.8,463.7,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.221,0.118,0.00496,0.339,0.0143,2,0.256,0.595,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
1998-06-21,1997,9,38,172,574.26,0.44,4,Mod_Dry,45,10,9,9,88,161,0.28,413.3,0.72,413.3,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0941,0.00395,0.298,0.0125,2,0.221,0.519,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.4,2120
1998-06-22,1997,9,38,173,565.78,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,404.8,0.71,404.8,0,0,0,0,-9,9,45,10,9,0,97,469,990,966.1,23.9,0.201,0.0901,0.00378,0.291,0.0122,2,0.216,0.507,0.0212,23.3,0.955,0.98,0.936,44.3,43.4,86.8,2080
1998-06-23,1997,9,38,174,557.31,0.45,4,Mod_Dry,45,10,9,9,88,161,0.29,396.3,0.71,396.3,0,0,0,0,-9,9,45,10,9,0,97,460,990,966.1,23.9,0.198,0.0861,0.0036,0.284,0.0119,2,0.21,0.494,0.0207,23.4,0.954,0.98,0.935,43.4,42.5,85.1,2040
1998-06-24,1997,9,39,175,549.38,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,388.4,0.71,388.4,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0823,0.00344,0.278,0.0116,2,0.205,0.482,0.0202,23.4,0.953,0.98,0.934,42.6,41.7,83.4,2000
1998-06-25,1997,9,39,176,541.45,0.46,4,Mod_Dry,45,10,9,9,88,161,0.3,380.4,0.7,380.4,0,0,0,0,-9,9,45,10,9,0,97,444,990,966,24,0.192,0.0786,0.00328,0.271,0.0113,2,0.199,0.47,0.0196,23.5,0.952,0.98,0.933,41.7,40.9,81.8,1960
1998-06-26,1997,9,39,177,534.61,0.46,4,Mod_Dry,45,10,9,9,88,161,0.3,373.6,0.7,373.6,0,0,0,0,-9,9,45,10,9,0,97,438,990,966,24,0.19,0.0753,0.00314,0.265,0.0111,2,0.195,0.46,0.0192,23.5,0.952,0.978,0.931,41,40.1,80.3,1930
1998-06-27,1997,9,39,178,527.23,0.47,4,Mod_Dry,45,10,9,9,88,161,0.3,366.2,0.69,366.2,0,0,0,0,-9,9,45,10,9,0,97,430,990,966,24,0.187,0.0719,0.00299,0.259,0.0108,2,0.19,0.449,0.0187,23.6,0.951,0.977,0.928,40.3,39.3,78.6,1890
1998-06-28,1997,9,39,179,519.85,0.47,4,Mod_Dry,45,10,9,9,88,161,0.31,358.9,0.69,358.9,0,0,0,0,-9,9,45,10,9,0,97,423,990,965.9,24.1,0.185,0.0684,0.00284,0.253,0.0105,2,0.185,0.438,0.0182,23.6,0.95,0.975,0.926,39.5,38.5,77,1850
1998-06-29,1997,9,39,180,512.46,0.48,4,Mod_Dry,45,10,9,9,88,161,0.31,351.5,0.69,351.5,0,0,0,0,-9,9,45,10,9,0,97,415,990,965.9,24.1,0.182,0.0649,0.00269,0.247,0.0103,2,0.18,0.427,0.0177,23.7,0.949,0.973,0.923,38.7,37.7,75.3,1810
1998-06-30,1997,9,39,181,505.63,0.48,4,Mod_Dry,45,10,9,9,88,161,0.32,344.6,0.68,344.6,0,0,0,0,-9,9,45,10,9,0,97,409,990,965.9,24.1,0.18,0.0617,0.00256,0.241,0.01,2,0.175,0.417,0.0173,23.7,0.948,0.972,0.921,38,36.9,73.8,1770
1998-07-01,1997,10,40,182,498.79,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,363.8,0.73,363.8,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0707,0.00293,0.255,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
1998-07-02,1997,10,40,183,493.05,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,358.1,0.73,358.1,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.068,0.00281,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
1998-07-03,1997,10,40,184,486.76,0.49,4,Mod_Dry,42,9,8,6,70,135,0.28,351.8,0.72,351.8,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.065,0.00269,0.246,0.0101,2,0.18,0.425,0.0176,23.8,0.949,0.974,0.924,38.9,37.9,75.8,1820
1998-07-04,1997,10,40,185,480.47,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,345.5,0.72,345.5,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0621,0.00256,0.24,0.00992,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.2,74.4,1780
1998-07-05,1997,10,40,186,474.18,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,339.2,0.71,339.2,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0591,0.00244,0.235,0.00969,2,0.171,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
1998-07-06,1997,10,40,187,467.89,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,332.9,0.71,332.9,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0561,0.00231,0.23,0.00947,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.6,1720
1998-07-07,1997,10,40,188,461.6,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,326.6,0.71,326.6,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0532,0.00219,0.225,0.00924,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
1998-07-08,1997,10,41,189,455.86,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,320.9,0.7,320.9,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00904,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
1998-07-09,1997,10,41,190,450.12,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,315.1,0.7,315.1,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0477,0.00196,0.215,0.00883,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,33.9,67.9,1630
1998-07-10,1997,10,41,191,444.38,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,309.4,0.7,309.4,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.166,0.045,0.00185,0.211,0.00863,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
1998-07-11,1997,10,41,192,439.73,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,304.7,0.69,304.7,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0428,0.00175,0.207,0.00847,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.9,32.8,65.7,1580
1998-07-12,1997,10,41,193,434.53,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,299.5,0.69,299.5,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.202,0.00828,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
1998-07-13,1997,10,41,194,429.34,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,294.3,0.69,294.3,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.5,1520
1998-07-14,1997,10,41,195,424.14,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,289.1,0.68,289.1,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0355,0.00145,0.194,0.00792,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.4,1500
1998-07-15,1997,10,42,196,418.95,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,283.9,0.68,283.9,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.033,0.00135,0.19,0.00773,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.2,1470
1998-07-16,1997,10,42,197,413.75,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,278.8,0.67,278.8,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0306,0.00125,0.185,0.00755,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
1998-07-17,1997,10,42,198,409.1,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,274.1,0.67,274.1,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0284,0.00116,0.181,0.00739,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.5,29.6,59.1,1420
1998-07-18,1997,10,42,199,404.46,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,269.5,0.67,269.5,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0262,0.00107,0.178,0.00723,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.1,1390
1998-07-19,1997,10,42,200,399.81,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,264.8,0.66,264.8,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.024,0.000975,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.6,57.1,1370
1998-07-20,1997,10,42,201,395.16,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,260.2,0.66,260.2,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000885,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
1998-07-21,1997,10,42,202,391.6,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,256.6,0.66,256.6,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0201,0.000816,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
1998-07-22,1997,10,43,203,387.5,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,252.5,0.65,252.5,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.145,0.0182,0.000737,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.5,1310
1998-07-23,1997,10,43,204,383.4,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,248.4,0.65,248.4,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0169,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
1998-07-24,1997,10,43,205,379.3,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,244.3,0.64,244.3,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
1998-07-25,1997,10,43,206,375.2,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,240.2,0.64,240.2,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
1998-07-26,1997,10,43,207,371.1,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,236.1,0.64,236.1,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000639,0.156,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.9,1220
1998-07-27,1997,10,43,208,366.99,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,232,0.63,232,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
1998-07-28,1997,10,43,209,362.89,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,227.9,0.63,227.9,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
1998-07-29,1997,10,44,210,358.79,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,223.8,0.62,223.8,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00605,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
1998-07-30,1997,10,44,211,355.24,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,220.2,0.62,220.2,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00598,1,0.24,0.388,0.0156,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
1998-07-31,1997,10,44,212,351.68,0.61,4,Mod_Dry,42,9,8,6,70,135,0.38,216.7,0.62,216.7,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
1998-08-01,1997,11,44,213,348.13,0.61,4,Mod_Dry,39,7,5,4,60,115,0.33,233.1,0.67,233.1,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00609,2,0.0999,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1998-08-02,1997,11,44,214,344.03,0.61,4,Mod_Dry,39,7,5,4,60,115,0.33,229,0.67,229,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000612,0.15,0.00601,1,0.252,0.401,0.0161,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
1998-08-03,1997,11,44,215,339.92,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,224.9,0.66,224.9,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1998-08-04,1997,11,44,216,335.82,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,220.8,0.66,220.8,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
1998-08-05,1997,11,45,217,331.72,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,216.7,0.65,216.7,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
1998-08-06,1997,11,45,218,328.17,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,213.2,0.65,213.2,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1998-08-07,1997,11,45,219,324.61,0.64,4,Mod_Dry,39,7,5,4,60,115,0.35,209.6,0.65,209.6,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1998-08-08,1997,11,45,220,321.06,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,206.1,0.64,206.1,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
1998-08-09,1997,11,45,221,317.5,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,202.5,0.64,202.5,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000518,0.138,0.00552,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
1998-08-10,1997,11,45,222,313.95,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,198.9,0.63,198.9,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
1998-08-11,1997,11,45,223,310.39,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,195.4,0.63,195.4,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1998-08-12,1997,11,46,224,307.93,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,192.9,0.63,192.9,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
1998-08-13,1997,11,46,225,304.92,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,189.9,0.62,189.9,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
1998-08-14,1997,11,46,226,301.92,0.67,4,Mod_Dry,39,7,5,4,60,115,0.38,186.9,0.62,186.9,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
1998-08-15,1997,11,46,227,298.91,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,183.9,0.61,183.9,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
1998-08-16,1997,11,46,228,295.9,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,180.9,0.61,180.9,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
1998-08-17,1997,11,46,229,292.89,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,177.9,0.61,177.9,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
1998-08-18,1997,11,46,230,289.89,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,174.9,0.6,174.9,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
1998-08-19,1997,11,47,231,286.88,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,171.9,0.6,171.9,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
1998-08-20,1997,11,47,232,283.87,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,168.9,0.59,168.9,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
1998-08-21,1997,11,47,233,281.41,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,166.4,0.59,166.4,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
1998-08-22,1997,11,47,234,278.95,0.71,4,Mod_Dry,39,7,5,4,60,115,0.41,163.9,0.59,163.9,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
1998-08-23,1997,11,47,235,276.49,0.71,4,Mod_Dry,39,7,5,4,60,115,0.42,161.5,0.58,161.5,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1998-08-24,1997,11,47,236,274.03,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,159,0.58,159,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
1998-08-25,1997,11,47,237,271.56,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,156.6,0.58,156.6,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
1998-08-26,1997,11,48,238,269.1,0.72,4,Mod_Dry,39,7,5,4,60,115,0.43,154.1,0.57,154.1,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00885,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,826
1998-08-27,1997,11,48,239,266.64,0.73,4,Mod_Dry,39,7,5,4,60,115,0.43,151.6,0.57,151.6,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00864,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
1998-08-28,1997,11,48,240,264.18,0.73,4,Mod_Dry,39,7,5,4,60,115,0.43,149.2,0.56,149.2,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00843,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1998-08-29,1997,11,48,241,261.72,0.74,4,Mod_Dry,39,7,5,4,60,115,0.44,146.7,0.56,146.7,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00822,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1998-08-30,1997,11,48,242,259.26,0.75,4,Mod_Dry,39,7,5,4,60,115,0.44,144.3,0.56,144.3,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
1998-08-31,1997,11,48,243,257.89,0.75,4,Mod_Dry,39,7,5,4,60,115,0.45,142.9,0.55,142.9,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00443,1,0.135,0.247,0.00979,25,0.936,0.97,0.908,32.8,31.8,31.8,764
1998-09-01,1997,12,48,244,254.89,0.76,4,Mod_Dry,34,6,4,3,44,91,0.36,163.9,0.64,163.9,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00968,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.972,0.917,37.9,36.8,36.8,884
1998-09-02,1997,12,49,245,250.78,0.77,4,Mod_Dry,34,6,4,3,44,91,0.36,159.8,0.64,159.8,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00933,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
1998-09-03,1997,12,49,246,247.23,0.78,4,Mod_Dry,34,6,4,3,44,91,0.37,156.2,0.63,156.2,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00903,0.000357,0.115,0.00455,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,841
1998-09-04,1997,12,49,247,244.77,0.79,4,Mod_Dry,34,6,4,3,44,91,0.37,153.8,0.63,153.8,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00882,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
1998-09-05,1997,12,49,248,241.76,0.8,4,Mod_Dry,34,6,4,3,44,91,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
1998-09-06,1997,12,49,249,238.75,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,147.8,0.62,147.8,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00831,0.000328,0.112,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,795
1998-09-07,1997,12,49,250,235.74,0.81,4,Mod_Dry,34,6,4,3,44,91,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
1998-09-08,1997,12,49,251,232.74,0.82,4,Mod_Dry,34,6,4,3,44,91,0.39,141.7,0.61,141.7,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00429,1,0.134,0.243,0.00956,25.2,0.935,0.97,0.907,32.7,31.7,31.7,762
1998-09-09,1997,12,50,252,229.73,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,745
1998-09-10,1997,12,50,253,226.72,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,135.7,0.6,135.7,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1998-09-11,1997,12,50,254,224.26,0.84,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1998-09-12,1997,12,50,255,221.8,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
1998-09-13,1997,12,50,256,219.34,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0964,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
1998-09-14,1997,12,50,257,216.88,0.86,4,Mod_Dry,34,6,4,3,44,91,0.42,125.9,0.58,125.9,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1998-09-15,1997,12,50,258,214.42,0.87,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,661
1998-09-16,1997,12,51,259,213.05,0.87,4,Mod_Dry,34,6,4,3,44,91,0.43,122,0.57,122,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.208,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
1998-09-17,1997,12,51,260,211.14,0.88,4,Mod_Dry,34,6,4,3,44,91,0.43,120.1,0.57,120.1,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00596,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-09-18,1997,12,51,261,209.22,0.88,4,Mod_Dry,34,6,4,3,44,91,0.43,118.2,0.56,118.2,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1998-09-19,1997,12,51,262,207.31,0.89,4,Mod_Dry,34,6,4,3,44,91,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0977,0.00382,1,0.0995,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1998-09-20,1997,12,51,263,205.39,0.89,4,Mod_Dry,34,6,4,3,44,91,0.44,114.4,0.56,114.4,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1998-09-21,1997,12,51,264,203.48,0.89,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00744,25.4,0.919,0.97,0.892,25.8,25,25,599
1998-09-22,1997,12,51,265,201.56,0.9,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0952,0.00372,1,0.0918,0.187,0.00731,25.4,0,0,0,0,0,0,0
1998-09-23,1997,12,52,266,199.65,0.9,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0892,0.184,0.00717,25.4,0,0,0,0,0,0,0
1998-09-24,1997,12,52,267,197.74,0.9,4,Mod_Dry,34,6,4,3,44,91,0.46,106.7,0.54,106.7,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0887,0.00482,0.000188,0.0936,0.00366,1,0.0866,0.18,0.00704,25.4,0,0,0,0,0,0,0
1998-09-25,1997,12,52,268,195.82,0.91,4,Mod_Dry,34,6,4,3,44,91,0.47,104.8,0.54,104.8,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00466,0.000182,0.0927,0.00362,1,0.084,0.177,0.00691,25.4,0,0,0,0,0,0,0
1998-09-26,1997,12,52,269,193.91,0.91,4,Mod_Dry,34,6,4,3,44,91,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.0045,0.000176,0.0919,0.00359,1,0.0814,0.173,0.00677,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,191.99,0.91,4,Mod_Dry,34,6,4,3,44,91,0.47,101,0.53,101,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0867,0.00433,0.000169,0.091,0.00356,1,0.0788,0.17,0.00664,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,190.63,0.92,4,Mod_Dry,34,6,4,3,44,91,0.48,99.63,0.52,99.63,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0862,0.00422,0.000165,0.0904,0.00354,1,0.077,0.167,0.00655,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,190.35,0.92,4,Mod_Dry,34,6,4,3,44,91,0.48,99.35,0.52,99.35,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.0861,0.00419,0.000164,0.0903,0.00353,1,0.0766,0.167,0.00653,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,188.44,0.92,4,Mod_Dry,34,6,4,3,44,91,0.48,97.44,0.52,97.44,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0854,0.00403,0.000158,0.0895,0.0035,1,0.074,0.164,0.00639,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,187.07,0.92,5,Dry,24,4,2,2,20,52,0.28,135.1,0.72,135.1,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0938,0.00723,0.000283,0.101,0.00395,1,0.125,0.226,0.00883,25.3,0.932,0.97,0.904,31.3,30.4,30.4,729
1998-10-02,1998,1,1,275,185.71,0.92,5,Dry,24,4,2,2,20,52,0.28,133.7,0.72,133.7,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0933,0.00712,0.000278,0.1,0.00393,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30,30,721
1998-10-03,1998,1,1,276,184.34,0.93,5,Dry,24,4,2,2,20,52,0.28,132.3,0.72,132.3,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.007,0.000274,0.0998,0.0039,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
1998-10-04,1998,1,1,277,182.97,0.93,5,Dry,24,4,2,2,20,52,0.28,131,0.72,131,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0923,0.00688,0.000269,0.0992,0.00388,1,0.119,0.219,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-10-05,1998,1,1,278,181.06,0.93,5,Dry,24,4,2,2,20,52,0.29,129.1,0.71,129.1,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0917,0.00672,0.000263,0.0984,0.00385,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
1998-10-06,1998,1,1,279,179.14,0.93,5,Dry,24,4,2,2,20,52,0.29,127.1,0.71,127.1,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.091,0.00656,0.000257,0.0975,0.00382,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
1998-10-07,1998,1,1,280,177.78,0.94,5,Dry,24,4,2,2,20,52,0.29,125.8,0.71,125.8,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00644,0.000252,0.097,0.00379,1,0.112,0.209,0.00819,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1998-10-08,1998,1,2,281,176.41,0.94,5,Dry,24,4,2,2,20,52,0.29,124.4,0.7,124.4,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00632,0.000248,0.0964,0.00377,1,0.11,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1998-10-09,1998,1,2,282,174.49,0.94,5,Dry,24,4,2,2,20,52,0.3,122.5,0.7,122.5,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00616,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1998-10-10,1998,1,2,283,173.13,0.94,5,Dry,24,4,2,2,20,52,0.3,121.1,0.7,121.1,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27,27,649
1998-10-11,1998,1,2,284,171.76,0.94,4,Mod_Dry,31,4,3,2,33,73,0.42,98.76,0.57,98.76,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-10-12,1998,1,2,285,170.39,0.94,4,Mod_Dry,31,4,3,2,33,73,0.43,97.39,0.57,97.39,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1998-10-13,1998,1,2,286,169.03,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,96.03,0.57,96.03,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.0721,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1998-10-14,1998,1,2,287,167.66,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,94.66,0.56,94.66,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1998-10-15,1998,1,3,288,167.39,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,94.39,0.56,94.39,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.00611,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
1998-10-16,1998,1,3,289,165.47,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
1998-10-17,1998,1,3,290,164.1,0.95,4,Mod_Dry,31,4,3,2,33,73,0.45,91.1,0.56,91.1,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1998-10-18,1998,1,3,291,162.74,0.95,4,Mod_Dry,31,4,3,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1998-10-19,1998,1,3,292,161.37,0.95,4,Mod_Dry,31,4,3,2,33,73,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1998-10-20,1998,1,3,293,160,0.96,4,Mod_Dry,31,4,3,2,33,73,0.46,87,0.54,87,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00315,0.000123,0.0828,0.00324,1,0.06,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1998-10-21,1998,1,3,294,158.64,0.96,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00481,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1998-10-22,1998,1,4,295,158.36,0.96,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.00479,0.000188,0.0884,0.00347,1,0.0861,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
1998-10-23,1998,1,4,296,156.45,0.96,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
1998-10-24,1998,1,4,297,156.17,0.96,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.0831,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
1998-10-25,1998,1,4,298,155.35,0.96,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00342,1,0.082,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1998-10-26,1998,1,4,299,154.53,0.97,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.0809,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,541
1998-10-27,1998,1,4,300,152.62,0.97,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0783,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-10-28,1998,1,4,301,152.35,0.97,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1998-10-29,1998,1,5,302,151.53,0.97,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1998-10-30,1998,1,5,303,151.25,0.97,5,Dry,24,4,2,2,20,52,0.34,99.25,0.66,99.25,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1998-10-31,1998,1,5,304,150.98,0.97,5,Dry,24,4,2,2,20,52,0.34,98.98,0.66,98.98,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-11-01,1998,2,5,305,150.16,0.97,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
1998-11-02,1998,2,5,306,150.98,0.97,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1998-11-03,1998,2,5,307,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1998-11-04,1998,2,5,308,152.07,0.97,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1998-11-05,1998,2,6,309,153.44,0.97,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-11-06,1998,2,6,310,156.45,0.96,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
1998-11-07,1998,2,6,311,160,0.96,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1998-11-08,1998,2,6,312,164.1,0.95,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1998-11-09,1998,2,6,313,163.28,0.95,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1998-11-10,1998,2,6,314,163.01,0.95,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
1998-11-11,1998,2,6,315,166.02,0.95,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
1998-11-12,1998,2,7,316,170.12,0.94,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-11-13,1998,2,7,317,170.94,0.94,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
1998-11-14,1998,2,7,318,171.21,0.94,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
1998-11-15,1998,2,7,319,174.77,0.94,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1998-11-16,1998,2,7,320,178.32,0.94,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
1998-11-17,1998,2,7,321,179.14,0.93,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
1998-11-18,1998,2,7,322,178.87,0.93,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.098,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1998-11-19,1998,2,8,323,178.05,0.94,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00663,0.00026,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1998-11-20,1998,2,8,324,178.32,0.94,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
1998-11-21,1998,2,8,325,178.6,0.93,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1998-11-22,1998,2,8,326,179.42,0.93,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
1998-11-23,1998,2,8,327,178.6,0.93,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1998-11-24,1998,2,8,328,177.23,0.94,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
1998-11-25,1998,2,8,329,177.5,0.94,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
1998-11-26,1998,2,9,330,179.42,0.93,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
1998-11-27,1998,2,9,331,181.33,0.93,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
1998-11-28,1998,2,9,332,182.15,0.93,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1998-11-29,1998,2,9,333,182.97,0.93,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1998-11-30,1998,2,9,334,183.24,0.93,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
1998-12-01,1998,3,9,335,184.61,0.93,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1998-12-02,1998,3,9,336,185.98,0.92,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
1998-12-03,1998,3,10,337,187.35,0.92,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-12-04,1998,3,10,338,189.81,0.92,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1998-12-05,1998,3,10,339,192.81,0.91,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1998-12-06,1998,3,10,340,196.37,0.91,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
1998-12-07,1998,3,10,341,197.74,0.9,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
1998-12-08,1998,3,10,342,199.1,0.9,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
1998-12-09,1998,3,10,343,200.47,0.9,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-12-10,1998,3,11,344,201.84,0.9,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1998-12-11,1998,3,11,345,204.3,0.89,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
1998-12-12,1998,3,11,346,205.12,0.89,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
1998-12-13,1998,3,11,347,203.21,0.89,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
