date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-12-14,1998,3,11,348,205.12,0.89,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
1998-12-15,1998,3,11,349,207.03,0.89,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1998-12-16,1998,3,11,350,208.4,0.89,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
1998-12-17,1998,3,12,351,209.77,0.88,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
1998-12-18,1998,3,12,352,211.14,0.88,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
1998-12-19,1998,3,12,353,215.24,0.87,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
1998-12-20,1998,3,12,354,216.6,0.86,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
1998-12-21,1998,3,12,355,216.88,0.86,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
1998-12-22,1998,3,12,356,220.98,0.85,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1998-12-23,1998,3,12,357,226.72,0.84,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
1998-12-24,1998,3,13,358,234.1,0.82,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
1998-12-25,1998,3,13,359,240.94,0.8,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,997
1998-12-26,1998,3,13,360,248.32,0.78,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
1998-12-27,1998,3,13,361,256.8,0.75,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
1998-12-28,1998,3,13,362,264.73,0.73,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
1998-12-29,1998,3,13,363,270.47,0.72,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-12-30,1998,3,13,364,276.21,0.71,5,Dry,26,4,3,2,24,59,0.21,217.2,0.79,217.2,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1998-12-31,1998,3,14,365,284.69,0.7,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
1999-01-01,1998,4,14,1,294.26,0.68,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1999-01-02,1998,4,14,2,304.38,0.66,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
1999-01-03,1998,4,14,3,314.49,0.65,5,Dry,29,5,4,2,33,73,0.23,241.5,0.77,241.5,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
1999-01-04,1998,4,14,4,322.42,0.64,5,Dry,29,5,4,2,33,73,0.23,249.4,0.77,249.4,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.017,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
1999-01-05,1998,4,14,5,331.99,0.63,5,Dry,29,5,4,2,33,73,0.22,259,0.78,259,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000852,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
1999-01-06,1998,4,14,6,341.02,0.62,5,Dry,29,5,4,2,33,73,0.21,268,0.79,268,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
1999-01-07,1998,4,15,7,347.85,0.61,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
1999-01-08,1998,4,15,8,358.52,0.6,5,Dry,29,5,4,2,33,73,0.2,285.5,0.8,285.5,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.183,0.0074,2,0.135,0.319,0.0128,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
1999-01-09,1998,4,15,9,372.46,0.59,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
1999-01-10,1998,4,15,10,385.86,0.57,5,Dry,29,5,4,2,33,73,0.19,312.9,0.81,312.9,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.2,1640
1999-01-11,1998,4,15,11,400.9,0.56,5,Dry,29,5,4,2,33,73,0.18,327.9,0.82,327.9,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0538,0.00219,0.218,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
1999-01-12,1998,4,15,12,415.39,0.55,5,Dry,29,5,4,2,33,73,0.18,342.4,0.82,342.4,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
1999-01-13,1998,4,15,13,430.43,0.54,5,Dry,29,5,4,2,33,73,0.17,357.4,0.83,357.4,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0677,0.00277,0.243,0.00993,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39,78.1,1870
1999-01-14,1998,4,16,14,446.02,0.52,5,Dry,29,5,4,2,33,73,0.16,373,0.84,373,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.6,1960
1999-01-15,1998,4,16,15,463.79,0.51,5,Dry,29,5,4,2,33,73,0.16,390.8,0.84,390.8,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0835,0.00343,0.27,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
1999-01-16,1998,4,16,16,481.56,0.5,5,Dry,29,5,4,2,33,73,0.15,408.6,0.85,408.6,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0918,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
1999-01-17,1998,4,16,17,497.15,0.49,5,Dry,29,5,4,2,33,73,0.15,424.1,0.85,424.1,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0992,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.2,2210
1999-01-18,1998,4,16,18,509.46,0.48,5,Dry,29,5,4,2,33,73,0.14,436.5,0.86,436.5,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00436,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
1999-01-19,1998,4,16,19,522.85,0.47,5,Dry,29,5,4,2,33,73,0.14,449.9,0.86,449.9,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
1999-01-20,1998,4,16,20,536.25,0.46,5,Dry,29,5,4,2,33,73,0.14,463.3,0.86,463.3,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.118,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
1999-01-21,1998,4,17,21,548.56,0.46,4,Mod_Dry,34,5,4,3,45,91,0.17,457.6,0.83,457.6,0,0,0,0,-3,3,34,5,4,0,48,501,990,966.1,23.9,0.212,0.115,0.0048,0.327,0.0137,2,0.251,0.579,0.0242,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
1999-01-22,1998,4,17,22,561.96,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,471,0.84,471,0,0,0,0,-3,3,34,5,4,0,48,514,990,966.1,23.9,0.219,0.121,0.00508,0.34,0.0142,2,0.26,0.6,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
1999-01-23,1998,4,17,23,574.26,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,483.3,0.84,483.3,0,0,0,0,-3,3,34,5,4,0,48,526,990,966.2,23.8,0.226,0.127,0.00534,0.353,0.0148,2,0.269,0.621,0.0261,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
1999-01-24,1998,4,17,24,587.11,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,496.1,0.84,496.1,0,0,0,0,-3,3,34,5,4,0,48,539,990,966.2,23.8,0.233,0.133,0.00561,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.917,35.6,34.6,104,2490
1999-01-25,1998,4,17,25,601.06,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,510.1,0.85,510.1,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.142,0.00598,0.383,0.0161,3,0.172,0.555,0.0234,23.1,0.947,0.97,0.919,36.5,35.5,106,2550
1999-01-26,1998,4,17,26,614.46,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,523.5,0.85,523.5,0,0,0,0,-3,3,34,5,4,0,48,566,990,966.4,23.6,0.248,0.151,0.00637,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.4,36.3,109,2620
1999-01-27,1998,4,17,27,626.76,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,535.8,0.85,535.8,0,0,0,0,-3,3,34,5,4,0,48,579,990,966.4,23.6,0.255,0.159,0.00673,0.414,0.0176,3,0.184,0.598,0.0253,23,0.95,0.972,0.923,38.2,37.2,112,2680
1999-01-28,1998,4,18,28,638.52,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,547.5,0.86,547.5,0,0,0,0,-3,3,34,5,4,0,48,591,990,966.5,23.5,0.262,0.167,0.00708,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39,38,114,2740
1999-01-29,1998,4,18,29,651.37,0.4,4,Mod_Dry,34,5,4,3,45,91,0.14,560.4,0.86,560.4,0,0,0,0,-3,3,34,5,4,0,48,603,990,966.5,23.5,0.269,0.175,0.00746,0.445,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.928,39.8,38.9,117,2800
1999-01-30,1998,4,18,30,666.41,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,575.4,0.86,575.4,0,0,0,0,-3,3,34,5,4,0,48,618,990,966.6,23.4,0.278,0.185,0.00791,0.463,0.0198,3,0.201,0.665,0.0284,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
1999-01-31,1998,4,18,31,684.18,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,593.2,0.87,593.2,0,0,0,0,-3,3,34,5,4,0,48,636,990,966.6,23.4,0.288,0.197,0.00844,0.485,0.0208,3,0.209,0.695,0.0297,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
1999-02-01,1998,5,18,32,707.97,0.38,4,Mod_Dry,36,6,5,4,54,105,0.15,603,0.85,603,0,0,0,0,-4,4,36,6,5,0,58,650,990,966.7,23.3,0.296,0.204,0.00876,0.5,0.0215,3,0.214,0.714,0.0307,22.6,0.955,0.98,0.935,42.4,41.6,125,2990
1999-02-02,1998,5,18,33,734.49,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,629.5,0.86,629.5,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.311,0.221,0.00956,0.532,0.023,3,0.226,0.758,0.0327,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
1999-02-03,1998,5,18,34,764.85,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,659.9,0.86,659.9,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0247,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.9,45,135,3240
1999-02-04,1998,5,19,35,785.19,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,680.2,0.87,680.2,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.249,0.844,0.0367,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
1999-02-05,1998,5,19,36,812.34,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
1999-02-06,1998,5,19,37,847.8,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
1999-02-07,1998,5,19,38,887.07,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,782.1,0.88,782.1,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.318,0.0141,0.731,0.0324,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
1999-02-08,1998,5,19,39,929.35,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,824.4,0.89,824.4,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.453,0.338,0.0151,0.791,0.0353,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
1999-02-09,1998,5,19,40,974.15,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,869.1,0.89,869.1,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.494,0.36,0.0162,0.853,0.0384,4,0.236,1.09,0.0491,21.1,0.955,0.98,0.936,43,42.1,168,4040
1999-02-10,1998,5,19,41,1016.1,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,911.1,0.9,911.1,0,0,0,0,-4,4,36,6,5,0,58,958,990,968,22,0.532,0.38,0.0172,0.912,0.0414,4,0.25,1.16,0.0527,20.9,0.956,0.98,0.936,44.6,43.7,175,4190
1999-02-11,1998,5,20,42,1059.6,0.26,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
1999-02-12,1998,5,20,43,1093.9,0.25,3,Normal,43,7,5,4,78,137,0.13,956.9,0.88,956.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1999-02-13,1998,5,20,44,1123.5,0.24,3,Normal,43,7,5,4,78,137,0.12,986.5,0.88,986.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.613,0.416,0.0192,1.03,0.0474,4,0.275,1.3,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
1999-02-14,1998,5,20,45,1148.2,0.24,3,Normal,43,7,5,4,78,137,0.12,1011,0.88,1011,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.649,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48,47,188,4510
1999-02-15,1998,5,20,46,1167.6,0.24,3,Normal,43,7,5,4,78,137,0.12,1031,0.88,1031,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.677,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
1999-02-16,1998,5,20,47,1181.6,0.23,3,Normal,43,7,5,4,78,137,0.12,1045,0.88,1045,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.698,0.523,0.0243,1.22,0.0567,4,0.289,1.51,0.0701,20,0.955,0.98,0.936,49,48,192,4610
1999-02-17,1998,5,20,48,1195.7,0.23,3,Normal,43,7,5,4,78,137,0.12,1059,0.89,1059,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.718,0.555,0.0258,1.27,0.0593,4,0.292,1.57,0.0729,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
1999-02-18,1998,5,21,49,1204.2,0.23,3,Normal,43,7,5,4,78,137,0.11,1067,0.89,1067,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.731,0.574,0.0268,1.31,0.0608,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1999-02-19,1998,5,21,50,1218.4,0.23,3,Normal,43,7,5,4,78,137,0.11,1081,0.89,1081,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.752,0.606,0.0283,1.36,0.0634,4,0.296,1.65,0.0773,19.8,0.954,0.98,0.935,50,48.2,193,4630
1999-02-20,1998,5,21,51,1232.8,0.23,3,Normal,43,7,5,4,78,137,0.11,1096,0.89,1096,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.773,0.638,0.0299,1.41,0.066,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1999-02-21,1998,5,21,52,1241.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
1999-02-22,1998,5,21,53,1250.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1088,0.87,1088,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.775,0.621,0.0291,1.4,0.0655,4,0.298,1.69,0.0795,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
1999-02-23,1998,5,21,54,1258.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1097,0.87,1097,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.788,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-24,1998,5,21,55,1273.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1111,0.87,1100,11,2,0,0,-5,14,51,8,7,0,107,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-25,1998,5,22,56,1288.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1126,0.87,1100,26,6,1,1,-4,22,55,9,8,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-02-26,1998,5,22,57,1297,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1135,0.88,1100,35,8,1,1,-4,29,57,9,8,1,122,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-02-27,1998,5,22,58,1311.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-02-28,1998,5,22,59,1326.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1165,0.88,1100,65,15,2,2,-3,49,64,10,9,2,142,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-03-01,1998,6,22,60,1341.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1159,0.86,1100,59,13,2,2,-7,49,62,11,11,2,156,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-03-02,1998,6,22,61,1363,0.21,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-03-03,1998,6,22,62,1390.5,0.21,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-04,1998,6,23,63,1405.8,0.2,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-05,1998,6,23,64,1421.3,0.2,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-06,1998,6,23,65,1436.8,0.2,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-03-07,1998,6,23,66,1452.4,0.19,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1999-03-08,1998,6,23,67,1468.1,0.19,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-03-09,1998,6,23,68,1477.6,0.19,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-03-10,1998,6,23,69,1480.7,0.19,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-03-11,1998,6,24,70,1483.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-03-12,1998,6,24,71,1487.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1999-03-13,1998,6,24,72,1490.2,0.19,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-03-14,1998,6,24,73,1499.8,0.19,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
1999-03-15,1998,6,24,74,1515.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1999-03-16,1998,6,24,75,1531.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1999-03-17,1998,6,24,76,1554.2,0.18,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-03-18,1998,6,25,77,1583.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-03-19,1998,6,25,78,1625.8,0.17,3,Normal,49,9,9,9,107,183,0.11,1443,0.89,1100,343,51,9,10,1,272,100,18,19,10,379,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1999-03-20,1998,6,25,79,1675.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-03-21,1998,6,25,80,1732.4,0.15,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-03-22,1998,6,25,81,1797,0.15,3,Normal,49,9,9,9,107,183,0.1,1614,0.9,1100,514,51,9,16,6,432,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1999-03-23,1998,6,25,82,1876.3,0.14,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-03-24,1998,6,25,83,1971,0.13,3,Normal,49,9,9,9,107,183,0.093,1788,0.91,1100,688,51,9,16,12,600,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-03-25,1998,6,26,84,2074.6,0.12,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1999-03-26,1998,6,26,85,2187.3,0.11,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1999-03-27,1998,6,26,86,2294.6,0.1,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1999-03-28,1998,6,26,87,2373.3,0.098,3,Normal,49,9,9,9,107,183,0.077,2190,0.92,1100,1090,51,9,16,24,990,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-03-29,1998,6,26,88,2452.9,0.092,3,Normal,49,9,9,9,107,183,0.075,2270,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-03-30,1998,6,26,89,2533.3,0.086,3,Normal,49,9,9,9,107,183,0.072,2350,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
1999-03-31,1998,6,26,90,2606.8,0.08,3,Normal,49,9,9,9,107,183,0.07,2424,0.93,1100,1320,51,9,16,31,1220,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1999-04-01,1998,7,27,91,2673.1,0.076,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
1999-04-02,1998,7,27,92,2739.8,0.072,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
1999-04-03,1998,7,27,93,2807.1,0.068,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1999-04-04,1998,7,27,94,2874.9,0.064,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
1999-04-05,1998,7,27,95,2943.2,0.06,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
1999-04-06,1998,7,27,96,3011.9,0.056,3,Normal,54,13,14,19,117,217,0.072,2795,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
1999-04-07,1998,7,27,97,3081.1,0.051,3,Normal,54,13,14,19,117,217,0.07,2864,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
1999-04-08,1998,7,28,98,3150.8,0.047,3,Normal,54,13,14,19,117,217,0.069,2934,0.93,1100,1830,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
1999-04-09,1998,7,28,99,3220.9,0.042,3,Normal,54,13,14,19,117,217,0.067,3004,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
1999-04-10,1998,7,28,100,3283.1,0.038,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1999-04-11,1998,7,28,101,3320.6,0.035,3,Normal,54,13,14,19,117,217,0.065,3104,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1999-04-12,1998,7,28,102,3349.8,0.033,3,Normal,54,13,14,19,117,217,0.065,3133,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1999-04-13,1998,7,28,103,3379.2,0.031,3,Normal,54,13,14,19,117,217,0.064,3162,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
1999-04-14,1998,7,28,104,3400.2,0.03,3,Normal,54,13,14,19,117,217,0.064,3183,0.94,1100,2080,46,5,11,43,1980,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
1999-04-15,1998,7,29,105,3421.2,0.029,3,Normal,54,13,14,19,117,217,0.063,3204,0.94,1100,2100,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
1999-04-16,1998,7,29,106,3433.8,0.029,3,Normal,54,13,14,19,117,217,0.063,3217,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
1999-04-17,1998,7,29,107,3438,0.029,3,Normal,54,13,14,19,117,217,0.063,3221,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
1999-04-18,1998,7,29,108,3433.8,0.029,3,Normal,54,13,14,19,117,217,0.063,3217,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
1999-04-19,1998,7,29,109,3429.6,0.029,3,Normal,54,13,14,19,117,217,0.063,3213,0.94,1100,2110,46,5,11,44,2010,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
1999-04-20,1998,7,29,110,3417,0.029,3,Normal,54,13,14,19,117,217,0.064,3200,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
1999-04-21,1998,7,29,111,3396,0.03,2,Mod_Wet,70,14,18,25,168,295,0.087,3101,0.91,1100,2000,30,4,7,35,1930,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
1999-04-22,1998,7,30,112,3375,0.031,2,Mod_Wet,70,14,18,25,168,295,0.087,3080,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
1999-04-23,1998,7,30,113,3345.7,0.033,2,Mod_Wet,70,14,18,25,168,295,0.088,3051,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1999-04-24,1998,7,30,114,3316.4,0.035,2,Mod_Wet,70,14,18,25,168,295,0.089,3021,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1999-04-25,1998,7,30,115,3287.3,0.037,2,Mod_Wet,70,14,18,25,168,295,0.09,2992,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
1999-04-26,1998,7,30,116,3249.9,0.04,2,Mod_Wet,70,14,18,25,168,295,0.091,2955,0.91,1100,1860,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
1999-04-27,1998,7,30,117,3204.3,0.043,2,Mod_Wet,70,14,18,25,168,295,0.092,2909,0.91,1100,1810,30,4,7,29,1740,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
1999-04-28,1998,7,30,118,3159,0.046,2,Mod_Wet,70,14,18,25,168,295,0.093,2864,0.91,1100,1760,30,4,7,28,1700,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
1999-04-29,1998,7,31,119,3105.6,0.05,2,Mod_Wet,70,14,18,25,168,295,0.095,2811,0.91,1100,1710,30,4,7,26,1640,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
1999-04-30,1998,7,31,120,3052.5,0.053,2,Mod_Wet,70,14,18,25,168,295,0.097,2758,0.9,1100,1660,30,4,7,25,1590,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1999-05-01,1998,8,31,121,2999.7,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2679,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
1999-05-02,1998,8,31,122,2947.2,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
1999-05-03,1998,8,31,123,2894.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2574,0.89,1100,1470,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1999-05-04,1998,8,31,124,2842.9,0.065,2,Mod_Wet,65,14,17,23,202,321,0.11,2522,0.89,1100,1420,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
1999-05-05,1998,8,31,125,2799.2,0.068,2,Mod_Wet,65,14,17,23,202,321,0.12,2478,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
1999-05-06,1998,8,32,126,2755.6,0.071,2,Mod_Wet,65,14,17,23,202,321,0.12,2435,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
1999-05-07,1998,8,32,127,2712.3,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2391,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
1999-05-08,1998,8,32,128,2669.1,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2348,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
1999-05-09,1998,8,32,129,2626.2,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2305,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
1999-05-10,1998,8,32,130,2583.5,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
1999-05-11,1998,8,32,131,2541,0.085,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1999-05-12,1998,8,32,132,2498.8,0.088,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
1999-05-13,1998,8,33,133,2456.7,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1999-05-14,1998,8,33,134,2414.9,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2094,0.87,1100,994,35,4,8,7,940,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1999-05-15,1998,8,33,135,2373.3,0.098,2,Mod_Wet,65,14,17,23,202,321,0.14,2052,0.86,1100,952,35,4,8,6,899,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-05-16,1998,8,33,136,2332,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2011,0.86,1100,911,35,4,8,4,860,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-05-17,1998,8,33,137,2290.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1999-05-18,1998,8,33,138,2242.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1922,0.86,1100,822,35,4,8,2,773,100,18,25,25,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1999-05-19,1998,8,33,139,2180,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1859,0.85,1100,759,35,4,8,0,712,100,18,25,23,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1999-05-20,1998,8,34,140,2125.2,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1804,0.85,1100,704,35,4,8,-2,659,100,18,25,21,861,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
1999-05-21,1998,8,34,141,2071,0.12,3,Normal,55,13,13,17,178,276,0.13,1795,0.87,1100,695,45,5,12,4,629,100,18,25,21,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-05-22,1998,8,34,142,2017.2,0.13,3,Normal,55,13,13,17,178,276,0.14,1741,0.86,1100,641,45,5,12,2,577,100,18,25,19,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1999-05-23,1998,8,34,143,1963.9,0.13,3,Normal,55,13,13,17,178,276,0.14,1688,0.86,1100,588,45,5,12,1,525,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1999-05-24,1998,8,34,144,1918.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1642,0.86,1100,542,45,5,12,-1,481,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
1999-05-25,1998,8,34,145,1872.8,0.14,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
1999-05-26,1998,8,34,146,1827.8,0.14,3,Normal,55,13,13,17,178,276,0.15,1552,0.85,1100,452,45,5,12,-3,393,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1999-05-27,1998,8,35,147,1783.3,0.15,3,Normal,55,13,13,17,178,276,0.15,1507,0.84,1100,407,45,5,12,-5,350,100,18,25,12,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-05-28,1998,8,35,148,1739.2,0.15,3,Normal,55,13,13,17,178,276,0.16,1463,0.84,1100,363,45,5,11,-6,308,100,18,24,11,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1999-05-29,1998,8,35,149,1702.2,0.16,3,Normal,55,13,13,17,178,276,0.16,1426,0.84,1100,326,45,5,10,-7,273,100,18,23,10,451,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
1999-05-30,1998,8,35,150,1665.5,0.16,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1999-05-31,1998,8,35,151,1629.1,0.17,3,Normal,55,13,13,17,178,276,0.17,1353,0.83,1100,253,45,5,8,-9,204,100,18,21,8,382,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1999-06-01,1998,9,35,152,1593.1,0.17,3,Normal,53,12,12,13,120,210,0.13,1383,0.87,1100,283,47,6,9,-5,226,100,18,21,8,346,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-06-02,1998,9,35,153,1557.4,0.18,3,Normal,53,12,12,13,120,210,0.14,1347,0.86,1100,247,47,6,8,-6,192,100,18,20,7,312,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-06-03,1998,9,36,154,1522.1,0.18,3,Normal,53,12,12,13,120,210,0.14,1312,0.86,1100,212,47,6,6,-7,160,100,18,18,6,280,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-06-04,1998,9,36,155,1487.1,0.19,3,Normal,53,12,12,13,120,210,0.14,1277,0.86,1100,177,40,5,5,-8,135,93,17,17,5,255,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-06-05,1998,9,36,156,1458.7,0.19,3,Normal,53,12,12,13,120,210,0.14,1249,0.86,1100,149,34,4,5,-9,115,87,16,17,4,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-06-06,1998,9,36,157,1430.6,0.2,3,Normal,53,12,12,13,120,210,0.15,1221,0.85,1100,121,27,4,4,-9,95,80,16,16,4,215,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1999-06-07,1998,9,36,158,1402.8,0.2,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-06-08,1998,9,36,159,1356.9,0.21,3,Normal,53,12,12,13,120,210,0.15,1147,0.84,1100,47,11,1,1,-12,46,64,13,13,1,166,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-06-09,1998,9,36,160,1305.9,0.22,3,Normal,53,12,12,13,120,210,0.16,1096,0.84,1096,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.805,0.639,0.0302,1.44,0.0683,4,0.299,1.74,0.0825,19.4,0.954,0.98,0.934,49.7,48.2,193,4630
1999-06-10,1998,9,37,161,1261.7,0.22,3,Normal,53,12,12,13,120,210,0.17,1052,0.83,1052,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.741,0.539,0.0254,1.28,0.0602,4,0.29,1.57,0.0738,19.7,0.954,0.98,0.935,48.5,47.5,190,4560
1999-06-11,1998,9,37,162,1218.4,0.23,3,Normal,53,12,12,13,120,210,0.17,1008,0.83,1008,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.677,0.442,0.0206,1.12,0.0523,4,0.282,1.4,0.0654,20,0.955,0.98,0.936,47.3,46.3,185,4450
1999-06-12,1998,9,37,163,1181.6,0.23,3,Normal,53,12,12,13,120,210,0.18,971.6,0.82,971.6,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.623,0.409,0.019,1.03,0.048,4,0.27,1.3,0.0605,20.2,0.955,0.98,0.936,46,45.1,180,4330
1999-06-13,1998,9,37,164,1145.4,0.24,3,Normal,53,12,12,13,120,210,0.18,935.4,0.82,935.4,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.582,0.392,0.0181,0.973,0.045,4,0.258,1.23,0.0569,20.4,0.955,0.98,0.936,44.7,43.8,175,4210
1999-06-14,1998,9,37,165,1115.4,0.25,3,Normal,53,12,12,13,120,210,0.19,905.4,0.81,905.4,0,0,0,0,-13,13,53,12,12,0,133,982,990,968.3,21.7,0.554,0.377,0.0174,0.931,0.0428,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
1999-06-15,1998,9,37,166,1085.9,0.25,3,Normal,53,12,12,13,120,210,0.19,875.9,0.81,875.9,0,0,0,0,-13,13,53,12,12,0,133,953,990,968.2,21.8,0.527,0.363,0.0166,0.89,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.4,41.6,166,3990
1999-06-16,1998,9,37,167,1057,0.26,3,Normal,53,12,12,13,120,210,0.2,847,0.8,847,0,0,0,0,-13,13,53,12,12,0,133,924,990,968.1,21.9,0.501,0.349,0.0159,0.85,0.0388,4,0.228,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
1999-06-17,1998,9,38,168,1033.8,0.26,3,Normal,53,12,12,13,120,210,0.2,823.9,0.8,823.9,0,0,0,0,-13,13,53,12,12,0,133,901,990,968,22,0.48,0.338,0.0154,0.817,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3780
1999-06-18,1998,9,38,169,1011.1,0.27,3,Normal,53,12,12,13,120,210,0.21,801.1,0.79,801.1,0,0,0,0,-13,13,53,12,12,0,133,878,990,967.9,22.1,0.459,0.327,0.0148,0.785,0.0356,4,0.213,0.998,0.0452,21.1,0.953,0.975,0.929,39.4,38.4,154,3690
1999-06-19,1998,9,38,170,988.77,0.27,3,Normal,53,12,12,13,120,210,0.21,778.8,0.79,778.8,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.438,0.316,0.0143,0.754,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
1999-06-20,1998,9,38,171,966.93,0.28,3,Normal,53,12,12,13,120,210,0.22,756.9,0.78,756.9,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.418,0.305,0.0137,0.724,0.0326,3,0.282,1.01,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
1999-06-21,1998,9,38,172,945.58,0.29,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
1999-06-22,1998,9,38,173,929.35,0.29,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
1999-06-23,1998,9,38,174,913.46,0.29,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
1999-06-24,1998,9,39,175,897.93,0.3,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
1999-06-25,1998,9,39,176,882.79,0.3,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
1999-06-26,1998,9,39,177,868.06,0.31,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
1999-06-27,1998,9,39,178,853.78,0.31,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
1999-06-28,1998,9,39,179,839.99,0.32,3,Normal,53,12,12,13,120,210,0.25,630,0.75,630,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00976,0.55,0.0242,3,0.226,0.776,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
1999-06-29,1998,9,39,180,826.74,0.32,3,Normal,53,12,12,13,120,210,0.25,616.7,0.75,616.7,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00934,0.534,0.0234,3,0.22,0.754,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,2990
1999-06-30,1998,9,39,181,814.09,0.33,3,Normal,53,12,12,13,120,210,0.26,604.1,0.74,604.1,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.314,0.205,0.00895,0.518,0.0227,3,0.214,0.732,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,122,2940
1999-07-01,1998,10,40,182,805.49,0.33,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
1999-07-02,1998,10,40,183,797.29,0.34,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
1999-07-03,1998,10,40,184,789.56,0.34,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
1999-07-04,1998,10,40,185,782.41,0.34,3,Normal,50,10,9,9,108,186,0.24,596.4,0.76,596.4,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
1999-07-05,1998,10,40,186,776,0.35,3,Normal,50,10,9,9,108,186,0.24,590,0.76,590,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
1999-07-06,1998,10,40,187,770.04,0.35,3,Normal,50,10,9,9,108,186,0.24,584,0.76,584,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.0083,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
1999-07-07,1998,10,40,188,757.19,0.36,3,Normal,50,10,9,9,108,186,0.25,571.2,0.75,571.2,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00791,0.473,0.0205,3,0.2,0.672,0.0291,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
1999-07-08,1998,10,41,189,744.89,0.36,3,Normal,50,10,9,9,108,186,0.25,558.9,0.75,558.9,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00754,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.926,39,38,114,2740
1999-07-09,1998,10,41,190,733.67,0.37,3,Normal,50,10,9,9,108,186,0.25,547.7,0.75,547.7,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.0072,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.972,0.924,38.3,37.3,112,2680
1999-07-10,1998,10,41,191,721.92,0.37,3,Normal,50,10,9,9,108,186,0.26,535.9,0.74,535.9,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00685,0.429,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,109,2630
1999-07-11,1998,10,41,192,710.16,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,483.2,0.68,483.2,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.247,0.127,0.00546,0.374,0.0161,2,0.269,0.642,0.0276,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
1999-07-12,1998,10,41,193,700.04,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,473,0.68,473,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
1999-07-13,1998,10,41,194,689.38,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,462.4,0.67,462.4,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
1999-07-14,1998,10,41,195,679.81,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,452.8,0.67,452.8,0,0,0,0,-11,11,58,11,11,0,147,533,990,966.6,23.4,0.229,0.113,0.00482,0.342,0.0146,2,0.248,0.59,0.0252,22.8,0.958,0.98,0.939,48.5,47.5,95,2280
