date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-07-15,1998,10,42,196,671.88,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,444.9,0.66,444.9,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00465,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.7,93.5,2240
1999-07-16,1998,10,42,197,662.31,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,435.3,0.66,435.3,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.8,45.8,91.6,2200
1999-07-17,1998,10,42,198,651.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,424.6,0.65,424.6,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0994,0.00423,0.313,0.0133,2,0.229,0.542,0.0231,23,0.956,0.98,0.937,45.7,44.8,89.6,2150
1999-07-18,1998,10,42,199,642.62,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,415.6,0.65,415.6,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.21,0.0952,0.00404,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.8,2110
1999-07-19,1998,10,42,200,633.05,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,406.1,0.64,406.1,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0907,0.00385,0.298,0.0126,2,0.217,0.514,0.0218,23.1,0.955,0.98,0.936,43.8,43,85.9,2060
1999-07-20,1998,10,42,201,623.48,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,396.5,0.64,396.5,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0861,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84,2020
1999-07-21,1998,10,42,202,614.46,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,387.5,0.63,387.5,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.201,0.0819,0.00346,0.282,0.0119,2,0.204,0.486,0.0206,23.2,0.953,0.98,0.934,41.9,41.1,82.2,1970
1999-07-22,1998,10,43,203,606.53,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,379.5,0.63,379.5,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0781,0.0033,0.276,0.0117,2,0.199,0.475,0.02,23.2,0.952,0.978,0.932,41.1,40.2,80.5,1930
1999-07-23,1998,10,43,204,598.05,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,371.1,0.62,371.1,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0741,0.00313,0.269,0.0113,2,0.193,0.462,0.0195,23.2,0.951,0.977,0.929,40.2,39.3,78.6,1890
1999-07-24,1998,10,43,205,589.57,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,362.6,0.61,362.6,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0701,0.00295,0.262,0.011,2,0.187,0.449,0.0189,23.3,0.95,0.975,0.926,39.4,38.4,76.7,1840
1999-07-25,1998,10,43,206,581.1,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,354.1,0.61,354.1,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0661,0.00278,0.255,0.0107,2,0.182,0.436,0.0183,23.3,0.949,0.973,0.923,38.5,37.4,74.9,1800
1999-07-26,1998,10,43,207,573.17,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,346.2,0.6,346.2,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0624,0.00262,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.921,37.7,36.6,73.1,1750
1999-07-27,1998,10,43,208,565.24,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,338.2,0.6,338.2,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0586,0.00246,0.242,0.0101,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
1999-07-28,1998,10,43,209,558.4,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,331.4,0.59,331.4,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0554,0.00232,0.236,0.00989,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36.1,35,70,1680
1999-07-29,1998,10,44,210,551.02,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,324,0.59,324,0,0,0,0,-11,11,58,11,11,0,147,404,990,966.1,23.9,0.178,0.0519,0.00217,0.23,0.00962,2,0.161,0.391,0.0164,23.5,0.945,0.97,0.916,35.3,34.3,68.5,1640
1999-07-30,1998,10,44,211,543.64,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,316.6,0.58,316.6,0,0,0,0,-11,11,58,11,11,0,147,397,990,966,24,0.176,0.0485,0.00202,0.224,0.00935,2,0.156,0.38,0.0159,23.6,0.944,0.97,0.915,34.5,33.5,67,1610
1999-07-31,1998,10,44,212,536.25,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,309.3,0.58,309.3,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.045,0.00187,0.218,0.00908,2,0.151,0.369,0.0154,23.6,0.942,0.97,0.914,33.8,32.7,65.5,1570
1999-08-01,1998,11,44,213,529.42,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,345.4,0.65,345.4,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.062,0.00258,0.245,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
1999-08-02,1998,11,44,214,520.94,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,336.9,0.65,336.9,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.058,0.00241,0.238,0.00987,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
1999-08-03,1998,11,44,215,514.1,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,330.1,0.64,330.1,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0548,0.00228,0.232,0.00963,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.3,1690
1999-08-04,1998,11,44,216,506.72,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,322.7,0.64,322.7,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.174,0.0513,0.00213,0.226,0.00936,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
1999-08-05,1998,11,45,217,499.34,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,315.3,0.63,315.3,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.0091,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
1999-08-06,1998,11,45,218,491.96,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,308,0.63,308,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0444,0.00183,0.214,0.00883,2,0.15,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
1999-08-07,1998,11,45,219,485.12,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,301.1,0.62,301.1,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0411,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
1999-08-08,1998,11,45,220,478.28,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,294.3,0.61,294.3,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00835,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
1999-08-09,1998,11,45,221,472.54,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
1999-08-10,1998,11,45,222,466.25,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,282.3,0.6,282.3,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0322,0.00133,0.192,0.00792,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
1999-08-11,1998,11,45,223,459.96,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
1999-08-12,1998,11,46,224,453.67,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,269.7,0.59,269.7,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
1999-08-13,1998,11,46,225,447.93,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
1999-08-14,1998,11,46,226,442.19,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
1999-08-15,1998,11,46,227,436.45,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,252.4,0.58,252.4,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0182,0.000743,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
1999-08-16,1998,11,46,228,431.8,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,247.8,0.57,247.8,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
1999-08-17,1998,11,46,229,426.6,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,242.6,0.57,242.6,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
1999-08-18,1998,11,46,230,421.41,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,237.4,0.56,237.4,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
1999-08-19,1998,11,47,231,416.21,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,232.2,0.56,232.2,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
1999-08-20,1998,11,47,232,411.02,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,227,0.55,227,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
1999-08-21,1998,11,47,233,406.37,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,222.4,0.55,222.4,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0147,0.000596,0.154,0.00626,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
1999-08-22,1998,11,47,234,401.72,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,217.7,0.54,217.7,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.00058,0.152,0.00617,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
1999-08-23,1998,11,47,235,397.07,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,213.1,0.54,213.1,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000563,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
1999-08-24,1998,11,47,236,392.42,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,208.4,0.53,208.4,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
1999-08-25,1998,11,47,237,387.78,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,203.8,0.53,203.8,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.00053,0.146,0.0059,1,0.218,0.363,0.0147,24.3,0.956,0.98,0.936,46.4,45.5,45.5,1090
1999-08-26,1998,11,48,238,384.22,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,200.2,0.52,200.2,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.6,44.7,44.7,1070
1999-08-27,1998,11,48,239,380.12,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,196.1,0.52,196.1,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.349,0.0141,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
1999-08-28,1998,11,48,240,376.02,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,192,0.51,192,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.202,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.9,42.9,1030
1999-08-29,1998,11,48,241,371.92,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,187.9,0.51,187.9,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000474,0.139,0.0056,1,0.196,0.335,0.0135,24.4,0.951,0.98,0.932,42.8,41.9,41.9,1010
1999-08-30,1998,11,48,242,367.81,0.59,2,Mod_Wet,54,9,8,6,107,184,0.5,183.8,0.5,183.8,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.125,0.0114,0.000459,0.137,0.00553,1,0.191,0.327,0.0132,24.4,0.95,0.98,0.931,41.9,41,41,984
1999-08-31,1998,11,48,243,363.71,0.59,2,Mod_Wet,54,9,8,6,107,184,0.51,179.7,0.49,179.7,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000445,0.135,0.00545,1,0.185,0.32,0.0129,24.5,0.949,0.978,0.928,40.9,40,40,960
1999-09-01,1998,12,48,244,359.61,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-09-02,1998,12,49,245,354.42,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,216.4,0.61,216.4,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
1999-09-03,1998,12,49,246,349.77,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,211.8,0.6,211.8,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0138,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.7,47.7,1140
1999-09-04,1998,12,49,247,345.12,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,207.1,0.6,207.1,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0134,0.000537,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
1999-09-05,1998,12,49,248,341.56,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,203.6,0.6,203.6,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000524,0.141,0.00567,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
1999-09-06,1998,12,49,249,337.46,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,199.5,0.59,199.5,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,44.9,44.9,1080
1999-09-07,1998,12,49,250,333.36,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
1999-09-08,1998,12,49,251,329.26,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,191.3,0.58,191.3,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00544,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
1999-09-09,1998,12,50,252,325.16,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,187.2,0.58,187.2,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
1999-09-10,1998,12,50,253,321.06,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,183.1,0.57,183.1,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
1999-09-11,1998,12,50,254,317.5,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,179.5,0.56,179.5,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.4,40.4,969
1999-09-12,1998,12,50,255,313.95,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
1999-09-13,1998,12,50,256,310.39,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,172.4,0.56,172.4,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
1999-09-14,1998,12,50,257,306.84,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
1999-09-15,1998,12,50,258,303.28,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.124,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.9,36.9,885
1999-09-16,1998,12,51,259,300.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
1999-09-17,1998,12,51,260,297.81,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,159.8,0.54,159.8,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
1999-09-18,1998,12,51,261,294.81,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
1999-09-19,1998,12,51,262,291.8,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,153.8,0.53,153.8,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00882,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
1999-09-20,1998,12,51,263,288.79,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,150.8,0.52,150.8,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.5,33.5,805
1999-09-21,1998,12,51,264,285.78,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,147.8,0.52,147.8,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00831,0.00033,0.117,0.00464,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.8,32.8,788
1999-09-22,1998,12,51,265,282.78,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,144.8,0.51,144.8,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00806,0.00032,0.116,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,772
1999-09-23,1998,12,52,266,279.77,0.71,2,Mod_Wet,46,7,6,4,75,138,0.49,141.8,0.51,141.8,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.0078,0.00031,0.114,0.00453,1,0.134,0.248,0.00985,24.9,0.936,0.97,0.908,32.4,31.5,31.5,755
1999-09-24,1998,12,52,267,276.76,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,138.8,0.5,138.8,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00754,0.000299,0.113,0.00448,1,0.13,0.243,0.00963,25,0.935,0.97,0.907,31.7,30.8,30.8,739
1999-09-25,1998,12,52,268,273.75,0.72,2,Mod_Wet,46,7,6,4,75,138,0.5,135.8,0.5,135.8,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00729,0.000289,0.112,0.00443,1,0.126,0.237,0.00942,25,0.933,0.97,0.905,31,30.1,30.1,722
1999-09-26,1998,12,52,269,271.29,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,133.3,0.49,133.3,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00708,0.000281,0.11,0.00438,1,0.122,0.233,0.00924,25,0.932,0.97,0.904,30.4,29.5,29.5,709
1999-09-27,1998,12,52,270,268.83,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,130.8,0.49,130.8,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00687,0.000272,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,695
1999-09-28,1998,12,52,271,266.37,0.73,2,Mod_Wet,46,7,6,4,75,138,0.52,128.4,0.48,128.4,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00666,0.000264,0.108,0.00429,1,0.116,0.224,0.00888,25,0.93,0.97,0.902,29.3,28.4,28.4,682
1999-09-29,1998,12,52,272,263.91,0.74,2,Mod_Wet,46,7,6,4,75,138,0.52,125.9,0.48,125.9,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00645,0.000256,0.107,0.00425,1,0.112,0.22,0.0087,25,0.929,0.97,0.901,28.7,27.9,27.9,668
1999-09-30,1998,12,53,273,261.45,0.74,2,Mod_Wet,46,7,6,4,75,138,0.53,123.5,0.47,123.5,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0999,0.00624,0.000247,0.106,0.0042,1,0.109,0.215,0.00853,25,0.928,0.97,0.9,28.1,27.3,27.3,655
1999-10-01,1999,1,1,274,258.99,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1999-10-02,1999,1,1,275,256.53,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1999-10-03,1999,1,1,276,254.06,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1999-10-04,1999,1,1,277,253.79,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
1999-10-05,1999,1,1,278,253.52,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
1999-10-06,1999,1,1,279,250.51,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
1999-10-07,1999,1,1,280,248.05,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
1999-10-08,1999,1,2,281,245.59,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135.6,0.55,135.6,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
1999-10-09,1999,1,2,282,243.13,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
1999-10-10,1999,1,2,283,240.67,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,130.7,0.54,130.7,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0996,0.00686,0.00027,0.107,0.0042,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
1999-10-11,1999,1,2,284,238.21,0.81,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
1999-10-12,1999,1,2,285,236.84,0.81,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
1999-10-13,1999,1,2,286,234.92,0.82,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1999-10-14,1999,1,2,287,233.01,0.82,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1999-10-15,1999,1,3,288,231.1,0.83,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
1999-10-16,1999,1,3,289,229.18,0.83,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
1999-10-17,1999,1,3,290,227.27,0.84,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
1999-10-18,1999,1,3,291,225.35,0.84,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
1999-10-19,1999,1,3,292,223.44,0.84,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
1999-10-20,1999,1,3,293,221.53,0.85,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1999-10-21,1999,1,3,294,219.61,0.85,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1999-10-22,1999,1,4,295,217.7,0.86,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
1999-10-23,1999,1,4,296,215.78,0.86,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
1999-10-24,1999,1,4,297,213.87,0.87,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
1999-10-25,1999,1,4,298,211.96,0.88,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1999-10-26,1999,1,4,299,210.59,0.88,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
1999-10-27,1999,1,4,300,210.31,0.88,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1999-10-28,1999,1,4,301,208.4,0.89,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-10-29,1999,1,5,302,208.13,0.89,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1999-10-30,1999,1,5,303,207.31,0.89,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1999-10-31,1999,1,5,304,205.39,0.89,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
1999-11-01,1999,2,5,305,204.57,0.89,3,Normal,36,5,3,2,47,93,0.46,111.6,0.55,111.6,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0904,0.00523,0.000205,0.0957,0.00374,1,0.0931,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1999-11-02,1999,2,5,306,207.03,0.89,3,Normal,36,5,3,2,47,93,0.45,114,0.55,114,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00379,1,0.0964,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1999-11-03,1999,2,5,307,208.4,0.89,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
1999-11-04,1999,2,5,308,208.13,0.89,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1999-11-05,1999,2,6,309,207.31,0.89,3,Normal,36,5,3,2,47,93,0.45,114.3,0.55,114.3,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1999-11-06,1999,2,6,310,208.13,0.89,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1999-11-07,1999,2,6,311,208.95,0.88,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1999-11-08,1999,2,6,312,208.67,0.88,3,Normal,36,5,3,2,47,93,0.45,115.7,0.55,115.7,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0919,0.00558,0.000218,0.0975,0.00382,1,0.0987,0.196,0.00768,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1999-11-09,1999,2,6,313,209.49,0.88,3,Normal,36,5,3,2,47,93,0.44,116.5,0.56,116.5,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0998,0.198,0.00774,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
1999-11-10,1999,2,6,314,213.05,0.87,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1999-11-11,1999,2,6,315,216.6,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00995,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
1999-11-12,1999,2,7,316,218.52,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.5,0.69,151.5,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
1999-11-13,1999,2,7,317,218.24,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
1999-11-14,1999,2,7,318,218.52,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.5,0.69,151.5,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
1999-11-15,1999,2,7,319,217.7,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
1999-11-16,1999,2,7,320,215.24,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00835,0.000327,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
1999-11-17,1999,2,7,321,213.87,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-11-18,1999,2,7,322,213.05,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1999-11-19,1999,2,8,323,212.23,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
1999-11-20,1999,2,8,324,211.96,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
1999-11-21,1999,2,8,325,211.14,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1999-11-22,1999,2,8,326,209.22,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
1999-11-23,1999,2,8,327,207.85,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1999-11-24,1999,2,8,328,207.03,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1999-11-25,1999,2,8,329,210.04,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1999-11-26,1999,2,9,330,214.14,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1999-11-27,1999,2,9,331,217.15,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
1999-11-28,1999,2,9,332,218.52,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.5,0.69,151.5,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
1999-11-29,1999,2,9,333,221.53,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
1999-11-30,1999,2,9,334,223.44,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00905,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
1999-12-01,1999,3,9,335,223.71,0.84,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
1999-12-02,1999,3,9,336,222.89,0.85,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
1999-12-03,1999,3,10,337,221.53,0.85,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
1999-12-04,1999,3,10,338,221.25,0.85,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
1999-12-05,1999,3,10,339,219.34,0.85,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
1999-12-06,1999,3,10,340,219.06,0.85,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
1999-12-07,1999,3,10,341,218.24,0.86,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
1999-12-08,1999,3,10,342,220.16,0.85,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
1999-12-09,1999,3,10,343,220.98,0.85,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1999-12-10,1999,3,11,344,221.8,0.85,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1999-12-11,1999,3,11,345,225.9,0.84,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
1999-12-12,1999,3,11,346,227.81,0.83,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
1999-12-13,1999,3,11,347,227.54,0.83,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
1999-12-14,1999,3,11,348,228.91,0.83,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
1999-12-15,1999,3,11,349,232.46,0.82,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
1999-12-16,1999,3,11,350,233.83,0.82,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
1999-12-17,1999,3,12,351,232.46,0.82,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
1999-12-18,1999,3,12,352,231.1,0.83,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
1999-12-19,1999,3,12,353,230.82,0.83,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
1999-12-20,1999,3,12,354,232.19,0.82,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
1999-12-21,1999,3,12,355,235.74,0.81,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
1999-12-22,1999,3,12,356,236.56,0.81,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
1999-12-23,1999,3,12,357,233.56,0.82,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
1999-12-24,1999,3,13,358,234.38,0.82,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
1999-12-25,1999,3,13,359,237.39,0.81,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
1999-12-26,1999,3,13,360,236.56,0.81,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
1999-12-27,1999,3,13,361,233.56,0.82,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
1999-12-28,1999,3,13,362,232.19,0.82,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
1999-12-29,1999,3,13,363,233.56,0.82,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
1999-12-30,1999,3,13,364,234.92,0.82,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
1999-12-31,1999,3,14,365,233.01,0.82,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2000-01-01,1999,4,14,1,231.1,0.83,5,Dry,29,5,4,2,33,73,0.32,158.1,0.68,158.1,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2000-01-02,1999,4,14,2,231.92,0.82,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2000-01-03,1999,4,14,3,236.02,0.81,5,Dry,29,5,4,2,33,73,0.31,163,0.69,163,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000378,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.8,36.8,882
2000-01-04,1999,4,14,4,241.21,0.8,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
2000-01-05,1999,4,14,5,246.41,0.79,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2000-01-06,1999,4,14,6,249.96,0.78,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2000-01-07,1999,4,15,7,254.06,0.76,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2000-01-08,1999,4,15,8,258.17,0.75,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2000-01-09,1999,4,15,9,262.27,0.74,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2000-01-10,1999,4,15,10,264.73,0.73,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2000-01-11,1999,4,15,11,263.91,0.74,5,Dry,29,5,4,2,33,73,0.28,190.9,0.72,190.9,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2000-01-12,1999,4,15,12,261.99,0.74,5,Dry,29,5,4,2,33,73,0.28,189,0.72,189,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2000-01-13,1999,4,15,13,262.27,0.74,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2000-01-14,1999,4,16,14,265.82,0.73,5,Dry,29,5,4,2,33,73,0.28,192.8,0.72,192.8,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1050
2000-01-15,1999,4,16,15,268.28,0.73,5,Dry,29,5,4,2,33,73,0.27,195.3,0.73,195.3,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2000-01-16,1999,4,16,16,271.29,0.72,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2000-01-17,1999,4,16,17,274.85,0.71,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1110
2000-01-18,1999,4,16,18,278.95,0.71,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2000-01-19,1999,4,16,19,284.14,0.7,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
2000-01-20,1999,4,16,20,288.79,0.69,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2000-01-21,1999,4,17,21,293.99,0.68,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2000-01-22,1999,4,17,22,300.28,0.67,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2000-01-23,1999,4,17,23,304.92,0.66,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2000-01-24,1999,4,17,24,308.48,0.66,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2000-01-25,1999,4,17,25,314.77,0.65,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2000-01-26,1999,4,17,26,322.7,0.64,5,Dry,29,5,4,2,33,73,0.23,249.7,0.77,249.7,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2000-01-27,1999,4,17,27,330.63,0.63,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000826,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2000-01-28,1999,4,18,28,338.56,0.62,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000977,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2000-01-29,1999,4,18,29,347.58,0.61,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2000-01-30,1999,4,18,30,354.42,0.6,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2000-01-31,1999,4,18,31,360.16,0.6,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2000-02-01,1999,5,18,32,369.18,0.59,5,Dry,31,6,4,3,41,85,0.23,284.2,0.77,284.2,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0331,0.00134,0.183,0.00741,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.9,1490
2000-02-02,1999,5,18,33,376.02,0.58,5,Dry,31,6,4,3,41,85,0.23,291,0.77,291,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2000-02-03,1999,5,18,34,384.49,0.57,5,Dry,31,6,4,3,41,85,0.22,299.5,0.78,299.5,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00794,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2000-02-04,1999,5,19,35,393.52,0.57,5,Dry,31,6,4,3,41,85,0.22,308.5,0.78,308.5,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0446,0.00181,0.204,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2000-02-05,1999,5,19,36,402.54,0.56,5,Dry,31,6,4,3,41,85,0.21,317.5,0.79,317.5,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0489,0.00199,0.211,0.00858,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
2000-02-06,1999,5,19,37,414.85,0.55,5,Dry,31,6,4,3,41,85,0.2,329.9,0.8,329.9,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0547,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2000-02-07,1999,5,19,38,429.34,0.54,5,Dry,31,6,4,3,41,85,0.2,344.3,0.8,344.3,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0615,0.00251,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2000-02-08,1999,5,19,39,441.64,0.53,5,Dry,31,6,4,3,41,85,0.19,356.6,0.81,356.6,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0673,0.00276,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2000-02-09,1999,5,19,40,452.85,0.52,5,Dry,31,6,4,3,41,85,0.19,367.9,0.81,367.9,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0726,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
2000-02-10,1999,5,19,41,467.35,0.51,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2000-02-11,1999,5,20,42,481.84,0.5,5,Dry,31,6,4,3,41,85,0.18,396.8,0.82,396.8,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.5,2070
2000-02-12,1999,5,20,43,495.24,0.49,5,Dry,31,6,4,3,41,85,0.17,410.2,0.83,410.2,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0926,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
