date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-02-13,1999,5,20,44,507.54,0.48,5,Dry,31,6,4,3,41,85,0.17,422.5,0.83,422.5,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0984,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.6,2200
2000-02-14,1999,5,20,45,520.94,0.47,5,Dry,31,6,4,3,41,85,0.16,435.9,0.84,435.9,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.3,2260
2000-02-15,1999,5,20,46,535.43,0.46,5,Dry,31,6,4,3,41,85,0.16,450.4,0.84,450.4,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.112,0.00465,0.321,0.0134,2,0.247,0.567,0.0236,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2000-02-16,1999,5,20,47,549.38,0.46,5,Dry,31,6,4,3,41,85,0.15,464.4,0.84,464.4,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2000-02-17,1999,5,20,48,561.14,0.45,5,Dry,31,6,4,3,41,85,0.15,476.1,0.85,476.1,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2000-02-18,1999,5,21,49,571.25,0.44,5,Dry,31,6,4,3,41,85,0.15,486.3,0.85,486.3,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.129,0.00539,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2000-02-19,1999,5,21,50,584.1,0.43,5,Dry,31,6,4,3,41,85,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2000-02-20,1999,5,21,51,593.13,0.43,5,Dry,31,6,4,3,41,85,0.14,508.1,0.86,508.1,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2000-02-21,1999,5,21,52,602.7,0.42,5,Dry,31,6,4,3,41,85,0.14,517.7,0.86,517.7,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.0062,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2000-02-22,1999,5,21,53,614.46,0.42,5,Dry,31,6,4,3,41,85,0.14,529.5,0.86,529.5,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0171,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2000-02-23,1999,5,21,54,626.21,0.41,5,Dry,31,6,4,3,41,85,0.14,541.2,0.86,541.2,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.163,0.00689,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.925,38.6,37.6,113,2710
2000-02-24,1999,5,21,55,634.14,0.41,5,Dry,31,6,4,3,41,85,0.13,549.1,0.87,549.1,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.1,114,2750
2000-02-25,1999,5,22,56,639.34,0.41,5,Dry,31,6,4,3,41,85,0.13,554.3,0.87,554.3,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00728,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2000-02-26,1999,5,22,57,642.35,0.4,5,Dry,31,6,4,3,41,85,0.13,557.4,0.87,557.4,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.267,0.173,0.00737,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2000-02-27,1999,5,22,58,646.45,0.4,5,Dry,31,6,4,3,41,85,0.13,561.5,0.87,561.5,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2000-02-28,1999,5,22,59,652.19,0.4,5,Dry,31,6,4,3,41,85,0.13,567.2,0.87,567.2,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00766,0.452,0.0192,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
2000-02-29,1999,5,22,60,660.67,0.4,5,Dry,31,6,4,3,41,85,0.13,575.7,0.87,575.7,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00791,0.463,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2000-03-01,1999,6,22,61,667.5,0.39,5,Dry,36,8,6,4,53,107,0.16,560.5,0.84,560.5,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.273,0.175,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.951,0.975,0.928,39.7,38.8,116,2790
2000-03-02,1999,6,22,62,674.89,0.39,5,Dry,36,8,6,4,53,107,0.16,567.9,0.84,567.9,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.00771,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2000-03-03,1999,6,23,63,682.27,0.39,5,Dry,36,8,6,4,53,107,0.16,575.3,0.84,575.3,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.669,0.0286,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2000-03-04,1999,6,23,64,690.74,0.38,5,Dry,36,8,6,4,53,107,0.15,583.7,0.84,583.7,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2000-03-05,1999,6,23,65,698.67,0.38,5,Dry,36,8,6,4,53,107,0.15,591.7,0.85,591.7,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00842,0.487,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2000-03-06,1999,6,23,66,708.24,0.38,5,Dry,36,8,6,4,53,107,0.15,601.2,0.85,601.2,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.203,0.00871,0.499,0.0215,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2000-03-07,1999,6,23,67,718.36,0.37,5,Dry,36,8,6,4,53,107,0.15,611.4,0.85,611.4,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00902,0.512,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2000-03-08,1999,6,23,68,728.48,0.37,5,Dry,36,8,6,4,53,107,0.15,621.5,0.85,621.5,0,0,0,0,-4,4,36,8,6,0,57,671,990,966.8,23.2,0.308,0.216,0.00932,0.524,0.0226,3,0.222,0.746,0.0322,22.4,0.955,0.98,0.936,43.5,42.7,128,3070
2000-03-09,1999,6,23,69,741.33,0.36,5,Dry,36,8,6,4,53,107,0.14,634.3,0.86,634.3,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.225,0.00971,0.54,0.0233,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2000-03-10,1999,6,24,70,755.82,0.36,5,Dry,36,8,6,4,53,107,0.14,648.8,0.86,648.8,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.793,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2000-03-11,1999,6,24,71,771.69,0.35,5,Dry,36,8,6,4,53,107,0.14,664.7,0.86,664.7,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0106,0.578,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
2000-03-12,1999,6,24,72,785.19,0.34,5,Dry,36,8,6,4,53,107,0.14,678.2,0.86,678.2,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
2000-03-13,1999,6,24,73,805.49,0.33,5,Dry,36,8,6,4,53,107,0.13,698.5,0.87,698.5,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.268,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2000-03-14,1999,6,24,74,836.14,0.32,5,Dry,36,8,6,4,53,107,0.13,729.1,0.87,729.1,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.657,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2000-03-15,1999,6,24,75,874.32,0.31,5,Dry,36,8,6,4,53,107,0.12,767.3,0.88,767.3,0,0,0,0,-4,4,36,8,6,0,57,817,990,967.4,22.6,0.403,0.31,0.0137,0.714,0.0316,3,0.285,0.998,0.0442,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2000-03-16,1999,6,24,76,924.78,0.29,5,Dry,36,8,6,4,53,107,0.12,817.8,0.88,817.8,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.449,0.335,0.0149,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2000-03-17,1999,6,25,77,988.77,0.27,5,Dry,36,8,6,4,53,107,0.11,881.8,0.89,881.8,0,0,0,0,-4,4,36,8,6,0,57,932,990,967.9,22.1,0.508,0.366,0.0165,0.874,0.0395,4,0.24,1.11,0.0503,21,0.955,0.98,0.936,43.4,42.6,170,4090
2000-03-18,1999,6,25,78,1067.5,0.25,5,Dry,36,8,6,4,53,107,0.1,960.5,0.9,960.5,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.58,0.404,0.0185,0.984,0.0449,4,0.267,1.25,0.0571,20.6,0.956,0.98,0.937,46.4,45.5,182,4370
2000-03-19,1999,6,25,79,1162,0.24,5,Dry,36,8,6,4,53,107,0.092,1055,0.91,1055,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.706,0.547,0.0253,1.25,0.058,4,0.291,1.54,0.0715,20,0.955,0.98,0.936,49.5,48.2,193,4630
2000-03-20,1999,6,25,80,1285.2,0.22,5,Dry,36,8,6,4,53,107,0.083,1178,0.92,1100,78,18,2,2,-2,58,54,10,8,2,111,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2000-03-21,1999,6,25,81,1415.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2000-03-22,1999,6,25,82,1499.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.086,1371,0.91,1100,271,59,8,8,2,194,100,16,15,8,261,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,47.9,47,188,4510
2000-03-23,1999,6,25,83,1599.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.081,1471,0.92,1100,371,59,10,11,5,286,100,18,18,11,353,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2000-03-24,1999,6,26,84,1715.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.075,1587,0.93,1100,487,59,10,15,9,394,100,18,22,15,461,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2000-03-25,1999,6,26,85,1848.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.07,1720,0.93,1100,620,59,10,18,13,520,100,18,25,19,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2000-03-26,1999,6,26,86,1992.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.065,1863,0.94,1100,763,59,10,18,17,659,100,18,25,23,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2000-03-27,1999,6,26,87,2147.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.06,2018,0.94,1100,918,59,10,18,22,809,100,18,25,28,876,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2000-03-28,1999,6,26,88,2290.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.056,2162,0.94,1100,1060,59,10,18,26,949,100,18,25,32,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2000-03-29,1999,6,26,89,2392.2,0.096,4,Mod_Dry,41,8,7,6,67,129,0.054,2263,0.95,1100,1160,59,10,18,29,1050,100,18,25,35,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2000-03-30,1999,6,26,90,2487.3,0.089,4,Mod_Dry,41,8,7,6,67,129,0.052,2358,0.95,1100,1260,59,10,18,32,1140,100,18,25,38,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2000-03-31,1999,6,27,91,2575.8,0.083,4,Mod_Dry,41,8,7,6,67,129,0.05,2447,0.95,1100,1350,59,10,18,34,1230,100,18,25,40,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2000-04-01,1999,7,27,92,2657.4,0.077,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2000-04-02,1999,7,27,93,2739.8,0.072,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-04-03,1999,7,27,94,2815.1,0.067,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2000-04-04,1999,7,27,95,2882.9,0.063,3,Normal,54,13,14,19,117,217,0.075,2666,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2000-04-05,1999,7,27,96,2943.2,0.06,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2000-04-06,1999,7,27,97,2995.7,0.057,3,Normal,54,13,14,19,117,217,0.072,2779,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2000-04-07,1999,7,28,98,3040.3,0.054,3,Normal,54,13,14,19,117,217,0.071,2823,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2000-04-08,1999,7,28,99,3077,0.052,3,Normal,54,13,14,19,117,217,0.07,2860,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2000-04-09,1999,7,28,100,3105.6,0.05,3,Normal,54,13,14,19,117,217,0.07,2889,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2000-04-10,1999,7,28,101,3126.1,0.048,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2000-04-11,1999,7,28,102,3146.6,0.047,3,Normal,54,13,14,19,117,217,0.069,2930,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2000-04-12,1999,7,28,103,3159,0.046,3,Normal,54,13,14,19,117,217,0.069,2942,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2000-04-13,1999,7,28,104,3171.3,0.045,3,Normal,54,13,14,19,117,217,0.068,2954,0.93,1100,1850,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2000-04-14,1999,7,29,105,3175.4,0.045,3,Normal,54,13,14,19,117,217,0.068,2958,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2000-04-15,1999,7,29,106,3179.6,0.045,3,Normal,54,13,14,19,117,217,0.068,2963,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2000-04-16,1999,7,29,107,3175.4,0.045,3,Normal,54,13,14,19,117,217,0.068,2958,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2000-04-17,1999,7,29,108,3163.1,0.046,3,Normal,54,13,14,19,117,217,0.069,2946,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2000-04-18,1999,7,29,109,3150.8,0.047,3,Normal,54,13,14,19,117,217,0.069,2934,0.93,1100,1830,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2000-04-19,1999,7,29,110,3130.2,0.048,3,Normal,54,13,14,19,117,217,0.069,2913,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2000-04-20,1999,7,29,111,3109.7,0.049,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2000-04-21,1999,7,30,112,3081.1,0.051,3,Normal,54,13,14,19,117,217,0.07,2864,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2000-04-22,1999,7,30,113,3052.5,0.053,3,Normal,54,13,14,19,117,217,0.071,2836,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2000-04-23,1999,7,30,114,3024.1,0.055,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2000-04-24,1999,7,30,115,2995.7,0.057,3,Normal,54,13,14,19,117,217,0.072,2779,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2000-04-25,1999,7,30,116,2967.4,0.058,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2000-04-26,1999,7,30,117,2931.1,0.06,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2000-04-27,1999,7,30,118,2894.9,0.063,3,Normal,54,13,14,19,117,217,0.075,2678,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2000-04-28,1999,7,31,119,2858.9,0.065,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2000-04-29,1999,7,31,120,2823,0.067,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2000-04-30,1999,7,31,121,2779.4,0.069,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2000-05-01,1999,8,31,122,2735.9,0.072,3,Normal,55,13,13,17,178,276,0.1,2460,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-05-02,1999,8,31,123,2692.6,0.075,3,Normal,55,13,13,17,178,276,0.1,2417,0.9,1100,1320,45,5,12,23,1230,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2000-05-03,1999,8,31,124,2649.6,0.078,3,Normal,55,13,13,17,178,276,0.1,2374,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2000-05-04,1999,8,31,125,2606.8,0.08,3,Normal,55,13,13,17,178,276,0.11,2331,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2000-05-05,1999,8,32,126,2564.2,0.084,3,Normal,55,13,13,17,178,276,0.11,2288,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2000-05-06,1999,8,32,127,2521.8,0.087,3,Normal,55,13,13,17,178,276,0.11,2246,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2000-05-07,1999,8,32,128,2479.6,0.09,3,Normal,55,13,13,17,178,276,0.11,2204,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2000-05-08,1999,8,32,129,2437.7,0.093,3,Normal,55,13,13,17,178,276,0.11,2162,0.89,1100,1060,45,5,12,15,985,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-05-09,1999,8,32,130,2396,0.096,3,Normal,55,13,13,17,178,276,0.12,2120,0.89,1100,1020,45,5,12,14,944,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2000-05-10,1999,8,32,131,2354.5,0.099,3,Normal,55,13,13,17,178,276,0.12,2078,0.88,1100,978,45,5,12,12,904,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2000-05-11,1999,8,32,132,2313.3,0.1,3,Normal,55,13,13,17,178,276,0.12,2037,0.88,1100,937,45,5,12,11,864,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2000-05-12,1999,8,33,133,2272.3,0.11,3,Normal,55,13,13,17,178,276,0.12,1996,0.88,1100,896,45,5,12,10,824,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2000-05-13,1999,8,33,134,2216.7,0.11,3,Normal,55,13,13,17,178,276,0.13,1941,0.88,1100,841,45,5,12,8,771,100,18,25,25,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2000-05-14,1999,8,33,135,2161.7,0.12,3,Normal,55,13,13,17,178,276,0.13,1886,0.87,1100,786,45,5,12,7,717,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2000-05-15,1999,8,33,136,2107.1,0.12,3,Normal,55,13,13,17,178,276,0.13,1831,0.87,1100,731,45,5,12,5,664,100,18,25,22,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2000-05-16,1999,8,33,137,2053,0.13,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2000-05-17,1999,8,33,138,2006.5,0.13,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2000-05-18,1999,8,33,139,1960.4,0.13,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2000-05-19,1999,8,34,140,1914.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2000-05-20,1999,8,34,141,1869.3,0.14,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2000-05-21,1999,8,34,142,1824.4,0.14,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-05-22,1999,8,34,143,1786.7,0.15,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-05-23,1999,8,34,144,1749.3,0.15,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-05-24,1999,8,34,145,1712.2,0.16,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2000-05-25,1999,8,34,146,1675.5,0.16,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2000-05-26,1999,8,35,147,1639,0.16,3,Normal,55,13,13,17,178,276,0.17,1363,0.83,1100,263,45,5,8,-9,214,100,18,21,8,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2000-05-27,1999,8,35,148,1602.9,0.17,3,Normal,55,13,13,17,178,276,0.17,1327,0.83,1100,227,45,5,7,-10,180,100,18,20,7,358,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2000-05-28,1999,8,35,149,1567.1,0.17,3,Normal,55,13,13,17,178,276,0.18,1291,0.82,1100,191,43,5,6,-11,148,98,18,19,6,326,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2000-05-29,1999,8,35,150,1538.1,0.18,3,Normal,55,13,13,17,178,276,0.18,1262,0.82,1100,162,37,5,5,-12,127,92,18,18,5,305,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2000-05-30,1999,8,35,151,1509.3,0.18,3,Normal,55,13,13,17,178,276,0.18,1233,0.82,1100,133,30,4,4,-13,108,85,17,17,4,286,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2000-05-31,1999,8,35,152,1480.7,0.19,3,Normal,55,13,13,17,178,276,0.19,1205,0.81,1100,105,24,3,3,-14,89,79,16,16,3,267,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2000-06-01,1999,9,35,153,1452.4,0.19,3,Normal,53,12,12,13,120,210,0.14,1242,0.85,1100,142,32,4,4,-9,111,85,16,16,4,231,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2000-06-02,1999,9,36,154,1424.4,0.2,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-06-03,1999,9,36,155,1396.6,0.2,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2000-06-04,1999,9,36,156,1350.9,0.21,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2000-06-05,1999,9,36,157,1305.9,0.22,3,Normal,53,12,12,13,120,210,0.16,1096,0.84,1096,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.805,0.639,0.0302,1.44,0.0683,4,0.299,1.74,0.0825,19.4,0.954,0.98,0.934,49.7,48.2,193,4630
2000-06-06,1999,9,36,158,1261.7,0.22,3,Normal,53,12,12,13,120,210,0.17,1052,0.83,1052,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.741,0.539,0.0254,1.28,0.0602,4,0.29,1.57,0.0738,19.7,0.954,0.98,0.935,48.5,47.5,190,4560
2000-06-07,1999,9,36,159,1224.1,0.23,3,Normal,53,12,12,13,120,210,0.17,1014,0.83,1014,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.685,0.455,0.0213,1.14,0.0533,4,0.283,1.42,0.0665,20,0.955,0.98,0.936,47.4,46.5,186,4460
2000-06-08,1999,9,36,160,1187.2,0.23,3,Normal,53,12,12,13,120,210,0.18,977.2,0.82,977.2,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.631,0.412,0.0192,1.04,0.0485,4,0.272,1.32,0.0612,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2000-06-09,1999,9,37,161,1156.5,0.24,3,Normal,53,12,12,13,120,210,0.18,946.5,0.82,946.5,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.592,0.397,0.0184,0.989,0.0458,4,0.262,1.25,0.0579,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2000-06-10,1999,9,37,162,1126.3,0.24,3,Normal,53,12,12,13,120,210,0.19,916.3,0.81,916.3,0,0,0,0,-13,13,53,12,12,0,133,993,990,968.3,21.7,0.564,0.382,0.0176,0.947,0.0436,4,0.252,1.2,0.0552,20.5,0.955,0.98,0.936,44,43.1,172,4140
2000-06-11,1999,9,37,163,1096.6,0.25,3,Normal,53,12,12,13,120,210,0.19,886.6,0.81,886.6,0,0,0,0,-13,13,53,12,12,0,133,964,990,968.2,21.8,0.537,0.368,0.0169,0.905,0.0415,4,0.242,1.15,0.0526,20.6,0.955,0.98,0.936,42.9,42,168,4030
2000-06-12,1999,9,37,164,1072.7,0.25,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2000-06-13,1999,9,37,165,1049.3,0.26,3,Normal,53,12,12,13,120,210,0.2,839.3,0.8,839.3,0,0,0,0,-13,13,53,12,12,0,133,916,990,968.1,21.9,0.494,0.345,0.0157,0.839,0.0382,4,0.226,1.06,0.0485,20.9,0.954,0.978,0.933,41,40.1,160,3850
2000-06-14,1999,9,37,166,1026.2,0.26,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2000-06-15,1999,9,37,167,1003.6,0.27,3,Normal,53,12,12,13,120,210,0.21,793.6,0.79,793.6,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.775,0.0351,3,0.292,1.07,0.0483,21,0.956,0.98,0.937,52.2,48.2,145,3470
2000-06-16,1999,9,38,168,981.43,0.28,3,Normal,53,12,12,13,120,210,0.21,771.4,0.79,771.4,0,0,0,0,-13,13,53,12,12,0,133,848,990,967.8,22.2,0.432,0.312,0.0141,0.744,0.0336,3,0.286,1.03,0.0464,21.1,0.956,0.98,0.937,51,48.2,145,3470
2000-06-17,1999,9,38,169,964.53,0.28,3,Normal,53,12,12,13,120,210,0.22,754.5,0.78,754.5,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2000-06-18,1999,9,38,170,947.93,0.28,3,Normal,53,12,12,13,120,210,0.22,737.9,0.78,737.9,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.695,0.0312,3,0.275,0.969,0.0435,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
2000-06-19,1999,9,38,171,931.65,0.29,3,Normal,53,12,12,13,120,210,0.23,721.6,0.78,721.6,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0127,0.669,0.0299,3,0.267,0.936,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2000-06-20,1999,9,38,172,915.71,0.29,3,Normal,53,12,12,13,120,210,0.23,705.7,0.77,705.7,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.371,0.272,0.0121,0.644,0.0287,3,0.26,0.904,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2000-06-21,1999,9,38,173,900.13,0.3,3,Normal,53,12,12,13,120,210,0.23,690.1,0.77,690.1,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2000-06-22,1999,9,38,174,884.93,0.3,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2000-06-23,1999,9,39,175,870.14,0.31,3,Normal,53,12,12,13,120,210,0.24,660.1,0.76,660.1,0,0,0,0,-13,13,53,12,12,0,133,737,990,967.4,22.6,0.345,0.242,0.0107,0.587,0.026,3,0.24,0.827,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2000-06-24,1999,9,39,176,855.79,0.31,3,Normal,53,12,12,13,120,210,0.24,645.8,0.76,645.8,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.337,0.232,0.0102,0.57,0.0251,3,0.233,0.803,0.0354,21.9,0.956,0.98,0.937,44.1,43.2,130,3110
2000-06-25,1999,9,39,177,845.83,0.32,3,Normal,53,12,12,13,120,210,0.25,635.8,0.75,635.8,0,0,0,0,-13,13,53,12,12,0,133,713,990,967.3,22.7,0.332,0.226,0.00994,0.557,0.0245,3,0.229,0.786,0.0346,21.9,0.955,0.98,0.936,43.5,42.7,128,3070
2000-06-26,1999,9,39,178,836.14,0.32,3,Normal,53,12,12,13,120,210,0.25,626.1,0.75,626.1,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00964,0.545,0.024,3,0.224,0.77,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
2000-06-27,1999,9,39,179,826.74,0.32,3,Normal,53,12,12,13,120,210,0.25,616.7,0.75,616.7,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00934,0.534,0.0234,3,0.22,0.754,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,2990
2000-06-28,1999,9,39,180,817.64,0.33,3,Normal,53,12,12,13,120,210,0.26,607.6,0.74,607.6,0,0,0,0,-13,13,53,12,12,0,133,685,990,967.2,22.8,0.316,0.207,0.00906,0.522,0.0229,3,0.216,0.738,0.0323,22.1,0.954,0.98,0.935,41.9,41,123,2950
2000-06-29,1999,9,39,181,808.89,0.33,3,Normal,53,12,12,13,120,210,0.26,598.9,0.74,598.9,0,0,0,0,-13,13,53,12,12,0,133,676,990,967.1,22.9,0.311,0.201,0.00879,0.512,0.0224,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.934,41.4,40.5,121,2910
2000-06-30,1999,9,40,182,800.52,0.33,3,Normal,53,12,12,13,120,210,0.26,590.5,0.74,590.5,0,0,0,0,-13,13,53,12,12,0,133,668,990,967.1,22.9,0.306,0.195,0.00854,0.501,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.8,39.9,120,2880
2000-07-01,1999,10,40,183,792.59,0.34,3,Normal,50,10,9,9,108,186,0.23,606.6,0.77,606.6,0,0,0,0,-9,9,50,10,9,0,117,676,990,967.1,22.9,0.31,0.206,0.00899,0.517,0.0225,3,0.215,0.732,0.0319,22.2,0.954,0.98,0.935,42,41.2,124,2960
2000-07-02,1999,10,40,184,785.19,0.34,3,Normal,50,10,9,9,108,186,0.24,599.2,0.76,599.2,0,0,0,0,-9,9,50,10,9,0,117,668,990,967,23,0.306,0.201,0.00877,0.508,0.0221,3,0.212,0.72,0.0313,22.2,0.954,0.979,0.934,41.6,40.7,122,2930
2000-07-03,1999,10,40,185,778.46,0.35,3,Normal,50,10,9,9,108,186,0.24,592.5,0.76,592.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.197,0.00856,0.499,0.0217,3,0.209,0.708,0.0308,22.3,0.954,0.978,0.933,41.1,40.3,121,2900
2000-07-04,1999,10,40,186,770.59,0.35,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2000-07-05,1999,10,40,187,764.85,0.35,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0297,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
2000-07-06,1999,10,40,188,753.09,0.36,3,Normal,50,10,9,9,108,186,0.25,567.1,0.75,567.1,0,0,0,0,-9,9,50,10,9,0,117,636,990,966.9,23.1,0.288,0.18,0.00779,0.468,0.0203,3,0.198,0.666,0.0288,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2000-07-07,1999,10,41,189,741.33,0.36,3,Normal,50,10,9,9,108,186,0.25,555.3,0.75,555.3,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00743,0.453,0.0196,3,0.192,0.646,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
2000-07-08,1999,10,41,190,729.57,0.37,3,Normal,50,10,9,9,108,186,0.26,543.6,0.74,543.6,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.164,0.00708,0.439,0.0189,3,0.187,0.626,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2660
2000-07-09,1999,10,41,191,718.36,0.37,3,Normal,50,10,9,9,108,186,0.26,532.4,0.74,532.4,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.157,0.00674,0.425,0.0183,3,0.182,0.607,0.0261,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2000-07-10,1999,10,41,192,708.24,0.38,3,Normal,50,10,9,9,108,186,0.26,522.2,0.74,522.2,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.263,0.15,0.00644,0.412,0.0177,3,0.178,0.59,0.0254,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2000-07-11,1999,10,41,193,697.58,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,470.6,0.68,470.6,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.239,0.121,0.0052,0.361,0.0155,2,0.26,0.621,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2000-07-12,1999,10,41,194,686.92,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,459.9,0.67,459.9,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00497,0.349,0.015,2,0.253,0.602,0.0258,22.7,0.957,0.98,0.938,49.1,48.1,96.3,2310
2000-07-13,1999,10,41,195,676.8,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,449.8,0.67,449.8,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00476,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.4,2270
2000-07-14,1999,10,42,196,667.78,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,440.8,0.66,440.8,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.222,0.107,0.00457,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.7,2220
2000-07-15,1999,10,42,197,658.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,431.2,0.66,431.2,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.103,0.00437,0.32,0.0136,2,0.234,0.553,0.0236,22.9,0.957,0.98,0.938,46.4,45.4,90.9,2180
2000-07-16,1999,10,42,198,648.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,421.6,0.65,421.6,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.098,0.00417,0.311,0.0132,2,0.227,0.538,0.0229,23,0.956,0.98,0.937,45.4,44.5,89,2140
2000-07-17,1999,10,42,199,639.06,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,412.1,0.65,412.1,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0935,0.00397,0.303,0.0129,2,0.221,0.523,0.0222,23,0.956,0.98,0.936,44.4,43.6,87.1,2090
2000-07-18,1999,10,42,200,630.04,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,403,0.64,403,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0892,0.00378,0.295,0.0125,2,0.215,0.51,0.0216,23.1,0.955,0.98,0.936,43.5,42.7,85.3,2050
2000-07-19,1999,10,42,201,622.11,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,395.1,0.64,395.1,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0855,0.00362,0.289,0.0122,2,0.209,0.498,0.0211,23.1,0.954,0.98,0.935,42.7,41.9,83.7,2010
2000-07-20,1999,10,42,202,613.64,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,386.6,0.63,386.6,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0815,0.00345,0.282,0.0119,2,0.203,0.485,0.0205,23.2,0.953,0.98,0.934,41.9,41,82,1970
2000-07-21,1999,10,43,203,605.16,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,378.2,0.63,378.2,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0775,0.00327,0.275,0.0116,2,0.198,0.472,0.02,23.2,0.952,0.978,0.931,41,40.1,80.2,1920
2000-07-22,1999,10,43,204,596.68,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,369.7,0.62,369.7,0,0,0,0,-11,11,58,11,11,0,147,450,990,966.3,23.7,0.194,0.0735,0.0031,0.268,0.0113,2,0.192,0.46,0.0194,23.3,0.951,0.976,0.928,40.1,39.1,78.3,1880
2000-07-23,1999,10,43,205,588.75,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,361.8,0.61,361.8,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.2,23.8,0.191,0.0697,0.00294,0.261,0.011,2,0.187,0.448,0.0189,23.3,0.95,0.974,0.926,39.3,38.3,76.5,1840
2000-07-24,1999,10,43,206,580.82,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,353.8,0.61,353.8,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.066,0.00277,0.255,0.0107,2,0.181,0.436,0.0183,23.4,0.949,0.973,0.923,38.5,37.4,74.8,1800
2000-07-25,1999,10,43,207,573.99,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,347,0.6,347,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.0628,0.00264,0.249,0.0105,2,0.177,0.426,0.0179,23.4,0.948,0.971,0.921,37.7,36.6,73.3,1760
2000-07-26,1999,10,43,208,566.6,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,339.6,0.6,339.6,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.1,23.9,0.184,0.0593,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.7,1720
2000-07-27,1999,10,43,209,559.22,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,332.2,0.59,332.2,0,0,0,0,-11,11,58,11,11,0,147,412,990,966.1,23.9,0.181,0.0558,0.00234,0.237,0.00992,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.2,1680
2000-07-28,1999,10,44,210,551.84,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,324.8,0.59,324.8,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.178,0.0523,0.00219,0.231,0.00965,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.916,35.4,34.3,68.7,1650
2000-07-29,1999,10,44,211,545,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,318,0.58,318,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0491,0.00205,0.225,0.0094,2,0.157,0.382,0.016,23.6,0.944,0.97,0.915,34.7,33.6,67.3,1610
2000-07-30,1999,10,44,212,538.17,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,311.2,0.58,311.2,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.174,0.0459,0.00191,0.219,0.00915,2,0.153,0.372,0.0155,23.6,0.943,0.97,0.914,34,32.9,65.9,1580
2000-07-31,1999,10,44,213,531.33,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,304.3,0.57,304.3,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0426,0.00178,0.214,0.00891,2,0.148,0.362,0.0151,23.6,0.942,0.97,0.913,33.2,32.2,64.5,1550
2000-08-01,1999,11,44,214,524.49,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,340.5,0.65,340.5,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0597,0.00248,0.24,0.01,2,0.172,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.5,1740
2000-08-02,1999,11,44,215,517.66,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,333.7,0.65,333.7,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0565,0.00235,0.235,0.00976,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71.1,1710
2000-08-03,1999,11,44,216,510.82,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,326.8,0.64,326.8,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0533,0.00221,0.229,0.00951,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.7,1670
2000-08-04,1999,11,45,217,503.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,320,0.64,320,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.174,0.05,0.00207,0.224,0.00926,2,0.158,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2000-08-05,1999,11,45,218,498.24,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,314.2,0.63,314.2,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0473,0.00196,0.219,0.00906,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2000-08-06,1999,11,45,219,491.96,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,308,0.63,308,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0444,0.00183,0.214,0.00883,2,0.15,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2000-08-07,1999,11,45,220,485.67,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,301.7,0.62,301.7,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0414,0.00171,0.208,0.00861,2,0.146,0.355,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2000-08-08,1999,11,45,221,479.38,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,295.4,0.62,295.4,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0384,0.00158,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1510
2000-08-09,1999,11,45,222,473.64,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,289.6,0.61,289.6,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0357,0.00147,0.199,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1490
2000-08-10,1999,11,45,223,467.89,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,283.9,0.61,283.9,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.033,0.00136,0.194,0.00798,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
2000-08-11,1999,11,46,224,462.15,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,278.1,0.6,278.1,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.5,1430
2000-08-12,1999,11,46,225,456.41,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,272.4,0.6,272.4,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
2000-08-13,1999,11,46,226,451.76,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,267.8,0.59,267.8,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0254,0.00104,0.18,0.00741,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2000-08-14,1999,11,46,227,446.56,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2000-08-15,1999,11,46,228,441.37,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.000839,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2000-08-16,1999,11,46,229,436.17,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.018,0.000738,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2000-08-17,1999,11,46,230,430.98,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,247,0.57,247,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2000-08-18,1999,11,47,231,426.33,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,242.3,0.57,242.3,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2000-08-19,1999,11,47,232,421.68,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,237.7,0.56,237.7,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.016,0.000651,0.16,0.00655,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.7,1220
2000-08-20,1999,11,47,233,417.03,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,233,0.56,233,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000634,0.158,0.00646,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2000-08-21,1999,11,47,234,412.39,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,228.4,0.55,228.4,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0152,0.000618,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2000-08-22,1999,11,47,235,407.74,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,223.7,0.55,223.7,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000601,0.154,0.00628,1,0.245,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-08-23,1999,11,47,236,404.18,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,220.2,0.55,220.2,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000588,0.153,0.00621,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2000-08-24,1999,11,47,237,400.08,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,216.1,0.54,216.1,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000574,0.151,0.00614,1,0.234,0.385,0.0157,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1160
2000-08-25,1999,11,48,238,395.98,0.56,2,Mod_Wet,54,9,8,6,107,184,0.47,212,0.54,212,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.229,0.378,0.0153,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2000-08-26,1999,11,48,239,391.88,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,207.9,0.53,207.9,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000545,0.147,0.00598,1,0.223,0.371,0.015,24.3,0.956,0.98,0.937,47.3,46.4,46.4,1110
2000-08-27,1999,11,48,240,387.78,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,203.8,0.53,203.8,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.00053,0.146,0.0059,1,0.218,0.363,0.0147,24.3,0.956,0.98,0.936,46.4,45.5,45.5,1090
2000-08-28,1999,11,48,241,383.67,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,199.7,0.52,199.7,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0127,0.000515,0.144,0.00583,1,0.212,0.356,0.0144,24.3,0.955,0.98,0.936,45.5,44.6,44.6,1070
2000-08-29,1999,11,48,242,379.57,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,195.6,0.52,195.6,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000501,0.142,0.00575,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.5,43.7,43.7,1050
2000-08-30,1999,11,48,243,375.47,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,191.5,0.51,191.5,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000486,0.14,0.00567,1,0.201,0.341,0.0138,24.4,0.952,0.98,0.933,43.6,42.7,42.7,1030
2000-08-31,1999,11,48,244,371.92,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,187.9,0.51,187.9,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000474,0.139,0.0056,1,0.196,0.335,0.0135,24.4,0.951,0.98,0.932,42.8,41.9,41.9,1010
2000-09-01,1999,12,49,245,367.27,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,229.3,0.62,229.3,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2000-09-02,1999,12,49,246,361.53,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,223.5,0.62,223.5,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2000-09-03,1999,12,49,247,356.88,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-09-04,1999,12,49,248,351.68,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2000-09-05,1999,12,49,249,346.49,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2000-09-06,1999,12,49,250,341.29,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,203.3,0.6,203.3,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2000-09-07,1999,12,49,251,336.64,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2000-09-08,1999,12,50,252,331.99,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2000-09-09,1999,12,50,253,328.44,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
