date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-09-10,1999,12,50,254,324.34,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2000-09-11,1999,12,50,255,320.24,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2000-09-12,1999,12,50,256,316.14,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2000-09-13,1999,12,50,257,312.03,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2000-09-14,1999,12,50,258,307.93,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2000-09-15,1999,12,51,259,304.38,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2000-09-16,1999,12,51,260,300.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2000-09-17,1999,12,51,261,298.36,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2000-09-18,1999,12,51,262,295.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,157.3,0.53,157.3,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00912,0.000363,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,840
2000-09-19,1999,12,51,263,292.89,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,154.9,0.53,154.9,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00892,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
2000-09-20,1999,12,51,264,289.89,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2000-09-21,1999,12,51,265,286.88,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2000-09-22,1999,12,52,266,283.87,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2000-09-23,1999,12,52,267,280.86,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2000-09-24,1999,12,52,268,277.85,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,745
2000-09-25,1999,12,52,269,274.85,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00445,1,0.127,0.239,0.0095,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2000-09-26,1999,12,52,270,271.84,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,133.8,0.49,133.8,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2000-09-27,1999,12,52,271,268.83,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,130.8,0.49,130.8,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00687,0.000272,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,695
2000-09-28,1999,12,52,272,265.82,0.73,2,Mod_Wet,46,7,6,4,75,138,0.52,127.8,0.48,127.8,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.101,0.00661,0.000262,0.108,0.00428,1,0.115,0.223,0.00884,25,0.93,0.97,0.902,29.2,28.3,28.3,679
2000-09-29,1999,12,53,273,262.81,0.74,2,Mod_Wet,46,7,6,4,75,138,0.53,124.8,0.47,124.8,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00636,0.000252,0.107,0.00423,1,0.111,0.218,0.00862,25,0.929,0.97,0.901,28.5,27.6,27.6,662
2000-09-30,1999,12,53,274,260.35,0.74,2,Mod_Wet,46,7,6,4,75,138,0.53,122.3,0.47,122.3,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0995,0.00615,0.000243,0.106,0.00418,1,0.108,0.213,0.00845,25,0.927,0.97,0.899,27.9,27,27,649
2000-10-01,2000,1,1,275,257.89,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2000-10-02,2000,1,1,276,255.43,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2000-10-03,2000,1,1,277,252.97,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2000-10-04,2000,1,1,278,250.51,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2000-10-05,2000,1,1,279,248.05,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2000-10-06,2000,1,1,280,246.68,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2000-10-07,2000,1,1,281,244.77,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2000-10-08,2000,1,2,282,242.85,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2000-10-09,2000,1,2,283,240.94,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2000-10-10,2000,1,2,284,239.03,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2000-10-11,2000,1,2,285,237.11,0.81,3,Normal,37,5,3,2,50,97,0.41,140.1,0.59,140.1,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00428,1,0.132,0.24,0.00946,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2000-10-12,2000,1,2,286,235.74,0.81,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2000-10-13,2000,1,2,287,233.83,0.82,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2000-10-14,2000,1,2,288,231.92,0.82,3,Normal,37,5,3,2,50,97,0.42,134.9,0.58,134.9,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2000-10-15,2000,1,3,289,230,0.83,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2000-10-16,2000,1,3,290,228.09,0.83,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2000-10-17,2000,1,3,291,226.17,0.84,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2000-10-18,2000,1,3,292,224.26,0.84,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2000-10-19,2000,1,3,293,222.35,0.85,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-10-20,2000,1,3,294,220.43,0.85,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2000-10-21,2000,1,3,295,218.52,0.86,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2000-10-22,2000,1,4,296,216.6,0.86,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2000-10-23,2000,1,4,297,215.24,0.87,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2000-10-24,2000,1,4,298,213.87,0.87,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2000-10-25,2000,1,4,299,213.6,0.87,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2000-10-26,2000,1,4,300,212.78,0.87,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2000-10-27,2000,1,4,301,211.96,0.88,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-10-28,2000,1,4,302,211.14,0.88,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-10-29,2000,1,5,303,210.86,0.88,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2000-10-30,2000,1,5,304,209.49,0.88,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2000-10-31,2000,1,5,305,208.13,0.89,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2000-11-01,2000,2,5,306,207.31,0.89,3,Normal,36,5,3,2,47,93,0.45,114.3,0.55,114.3,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-11-02,2000,2,5,307,210.31,0.88,3,Normal,36,5,3,2,47,93,0.44,117.3,0.56,117.3,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-11-03,2000,2,5,308,213.32,0.87,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2000-11-04,2000,2,5,309,213.6,0.87,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2000-11-05,2000,2,6,310,213.87,0.87,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2000-11-06,2000,2,6,311,214.14,0.87,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2000-11-07,2000,2,6,312,215.51,0.86,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2000-11-08,2000,2,6,313,217.97,0.86,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2000-11-09,2000,2,6,314,219.89,0.85,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2000-11-10,2000,2,6,315,219.61,0.85,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2000-11-11,2000,2,6,316,218.24,0.86,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-11-12,2000,2,7,317,220.16,0.85,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2000-11-13,2000,2,7,318,221.53,0.85,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2000-11-14,2000,2,7,319,222.35,0.85,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2000-11-15,2000,2,7,320,221.53,0.85,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2000-11-16,2000,2,7,321,220.16,0.85,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2000-11-17,2000,2,7,322,218.24,0.86,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-11-18,2000,2,7,323,216.88,0.86,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2000-11-19,2000,2,8,324,215.51,0.86,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2000-11-20,2000,2,8,325,213.6,0.87,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2000-11-21,2000,2,8,326,211.68,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2000-11-22,2000,2,8,327,210.31,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2000-11-23,2000,2,8,328,211.14,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2000-11-24,2000,2,8,329,211.41,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2000-11-25,2000,2,8,330,210.59,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2000-11-26,2000,2,9,331,213.05,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2000-11-27,2000,2,9,332,218.79,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2000-11-28,2000,2,9,333,221.25,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,154.3,0.7,154.3,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2000-11-29,2000,2,9,334,223.71,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,156.7,0.7,156.7,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00907,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2000-11-30,2000,2,9,335,228.36,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,161.4,0.71,161.4,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00947,0.000372,0.114,0.00449,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2000-12-01,2000,3,9,336,231.92,0.82,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2000-12-02,2000,3,9,337,233.83,0.82,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2000-12-03,2000,3,10,338,235.74,0.81,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2000-12-04,2000,3,10,339,238.21,0.81,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2000-12-05,2000,3,10,340,238.48,0.81,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2000-12-06,2000,3,10,341,237.66,0.81,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2000-12-07,2000,3,10,342,239.57,0.8,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2000-12-08,2000,3,10,343,243.13,0.8,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2000-12-09,2000,3,10,344,246.68,0.79,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2000-12-10,2000,3,11,345,250.24,0.77,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2000-12-11,2000,3,11,346,251.6,0.77,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2000-12-12,2000,3,11,347,249.69,0.78,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-12-13,2000,3,11,348,250.51,0.77,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2000-12-14,2000,3,11,349,251.88,0.77,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2000-12-15,2000,3,11,350,252.7,0.77,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-12-16,2000,3,11,351,255.71,0.76,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2000-12-17,2000,3,12,352,261.99,0.74,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2000-12-18,2000,3,12,353,268.28,0.73,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00533,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2000-12-19,2000,3,12,354,274.57,0.71,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2000-12-20,2000,3,12,355,281.96,0.7,5,Dry,26,4,3,2,24,59,0.21,223,0.79,223,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2000-12-21,2000,3,12,356,287.7,0.69,5,Dry,26,4,3,2,24,59,0.2,228.7,0.8,228.7,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2000-12-22,2000,3,12,357,293.44,0.68,5,Dry,26,4,3,2,24,59,0.2,234.4,0.8,234.4,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.3,1230
2000-12-23,2000,3,12,358,301.92,0.67,5,Dry,26,4,3,2,24,59,0.2,242.9,0.81,242.9,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2000-12-24,2000,3,13,359,309.85,0.66,5,Dry,26,4,3,2,24,59,0.19,250.8,0.81,250.8,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0174,0.000695,0.153,0.00611,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,55,1320
2000-12-25,2000,3,13,360,318.32,0.64,5,Dry,26,4,3,2,24,59,0.18,259.3,0.81,259.3,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0214,0.000856,0.16,0.0064,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2000-12-26,2000,3,13,361,326.8,0.63,5,Dry,26,4,3,2,24,59,0.18,267.8,0.82,267.8,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0254,0.00102,0.167,0.00669,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.7,1410
2000-12-27,2000,3,13,362,335.82,0.62,5,Dry,26,4,3,2,24,59,0.18,276.8,0.82,276.8,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0297,0.00119,0.175,0.007,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.2,30.3,60.6,1450
2000-12-28,2000,3,13,363,347.03,0.61,5,Dry,26,4,3,2,24,59,0.17,288,0.83,288,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.035,0.00141,0.184,0.00739,2,0.137,0.321,0.0129,24.5,0.937,0.97,0.909,32.5,31.5,63,1510
2000-12-29,2000,3,13,364,360.43,0.6,5,Dry,26,4,3,2,24,59,0.16,301.4,0.84,301.4,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.154,0.0413,0.00166,0.195,0.00786,2,0.146,0.341,0.0137,24.5,0.94,0.97,0.912,34,33,65.9,1580
2000-12-30,2000,3,13,365,371.64,0.59,5,Dry,26,4,3,2,24,59,0.16,312.6,0.84,312.6,0,0,0,0,-2,2,26,4,3,0,26,346,990,965.3,24.7,0.158,0.0466,0.00188,0.204,0.00825,2,0.154,0.358,0.0145,24.4,0.942,0.97,0.914,35.2,34.2,68.3,1640
2000-12-31,2000,3,14,366,382.85,0.58,5,Dry,26,4,3,2,24,59,0.15,323.9,0.85,323.9,0,0,0,0,-2,2,26,4,3,0,26,357,990,965.3,24.7,0.161,0.0519,0.0021,0.213,0.00864,2,0.161,0.374,0.0152,24.3,0.944,0.97,0.916,36.4,35.3,70.7,1700
2001-01-01,2000,4,14,1,398.99,0.56,5,Dry,29,5,4,2,33,73,0.18,326,0.82,326,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2001-01-02,2000,4,14,2,413.48,0.55,5,Dry,29,5,4,2,33,73,0.18,340.5,0.82,340.5,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0597,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2001-01-03,2000,4,14,3,426.88,0.54,5,Dry,29,5,4,2,33,73,0.17,353.9,0.83,353.9,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.3,1850
2001-01-04,2000,4,14,4,442.46,0.53,5,Dry,29,5,4,2,33,73,0.17,369.5,0.83,369.5,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2001-01-05,2000,4,14,5,461.88,0.51,5,Dry,29,5,4,2,33,73,0.16,388.9,0.84,388.9,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0826,0.00339,0.269,0.011,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2001-01-06,2000,4,14,6,482.39,0.5,5,Dry,29,5,4,2,33,73,0.15,409.4,0.85,409.4,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0922,0.00381,0.286,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2001-01-07,2000,4,15,7,502.35,0.48,5,Dry,29,5,4,2,33,73,0.14,429.4,0.85,429.4,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.6,46.6,93.2,2240
2001-01-08,2000,4,15,8,520.67,0.47,5,Dry,29,5,4,2,33,73,0.14,447.7,0.86,447.7,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.11,0.00458,0.317,0.0132,2,0.245,0.562,0.0234,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2001-01-09,2000,4,15,9,536.8,0.46,5,Dry,29,5,4,2,33,73,0.14,463.8,0.86,463.8,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2001-01-10,2000,4,15,10,551.29,0.45,5,Dry,29,5,4,2,33,73,0.13,478.3,0.87,478.3,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.125,0.00522,0.345,0.0144,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2001-01-11,2000,4,15,11,564.69,0.45,3,Normal,41,6,4,3,66,120,0.21,444.7,0.79,444.7,0,0,0,0,-3,3,41,6,4,0,69,496,990,966.1,23.9,0.21,0.109,0.00456,0.319,0.0134,2,0.243,0.562,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.4,2290
2001-01-12,2000,4,15,12,577.54,0.44,3,Normal,41,6,4,3,66,120,0.21,457.5,0.79,457.5,0,0,0,0,-3,3,41,6,4,0,69,509,990,966.2,23.8,0.216,0.115,0.00483,0.33,0.0139,2,0.251,0.582,0.0244,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2001-01-13,2000,4,15,13,587.66,0.43,3,Normal,41,6,4,3,66,120,0.2,467.7,0.8,467.7,0,0,0,0,-3,3,41,6,4,0,69,519,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0144,2,0.258,0.599,0.0252,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2001-01-14,2000,4,16,14,597.23,0.43,3,Normal,41,6,4,3,66,120,0.2,477.2,0.8,477.2,0,0,0,0,-3,3,41,6,4,0,69,528,990,966.3,23.7,0.227,0.124,0.00524,0.351,0.0148,2,0.265,0.616,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2001-01-15,2000,4,16,15,605.71,0.42,3,Normal,41,6,4,3,66,120,0.2,485.7,0.8,485.7,0,0,0,0,-3,3,41,6,4,0,69,537,990,966.3,23.7,0.232,0.128,0.00542,0.36,0.0152,2,0.27,0.63,0.0266,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2001-01-16,2000,4,16,16,616.37,0.42,3,Normal,41,6,4,3,66,120,0.2,496.4,0.81,496.4,0,0,0,0,-3,3,41,6,4,0,69,547,990,966.4,23.6,0.238,0.133,0.00564,0.371,0.0157,3,0.166,0.537,0.0227,23.1,0.946,0.97,0.917,35.5,34.4,103,2480
2001-01-17,2000,4,16,17,628.67,0.41,3,Normal,41,6,4,3,66,120,0.19,508.7,0.81,508.7,0,0,0,0,-3,3,41,6,4,0,69,560,990,966.4,23.6,0.245,0.141,0.00597,0.385,0.0163,3,0.171,0.557,0.0236,23,0.947,0.97,0.919,36.3,35.2,106,2530
2001-01-18,2000,4,16,18,641.53,0.4,3,Normal,41,6,4,3,66,120,0.19,521.5,0.81,521.5,0,0,0,0,-3,3,41,6,4,0,69,573,990,966.5,23.5,0.252,0.149,0.00635,0.401,0.0171,3,0.177,0.578,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2001-01-19,2000,4,16,19,652.74,0.4,3,Normal,41,6,4,3,66,120,0.18,532.7,0.82,532.7,0,0,0,0,-3,3,41,6,4,0,69,584,990,966.5,23.5,0.258,0.157,0.00668,0.415,0.0177,3,0.182,0.597,0.0254,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
2001-01-20,2000,4,16,20,663.4,0.39,3,Normal,41,6,4,3,66,120,0.18,543.4,0.82,543.4,0,0,0,0,-3,3,41,6,4,0,69,594,990,966.6,23.4,0.264,0.164,0.00699,0.428,0.0183,3,0.187,0.615,0.0262,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2001-01-21,2000,4,17,21,674.06,0.39,3,Normal,41,6,4,3,66,120,0.18,554.1,0.82,554.1,0,0,0,0,-3,3,41,6,4,0,69,605,990,966.6,23.4,0.27,0.171,0.00731,0.441,0.0189,3,0.192,0.633,0.0271,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2001-01-22,2000,4,17,22,684.73,0.39,3,Normal,41,6,4,3,66,120,0.17,564.7,0.82,564.7,0,0,0,0,-3,3,41,6,4,0,69,616,990,966.6,23.4,0.276,0.178,0.00763,0.455,0.0195,3,0.197,0.651,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2001-01-23,2000,4,17,23,693.21,0.38,3,Normal,41,6,4,3,66,120,0.17,573.2,0.83,573.2,0,0,0,0,-3,3,41,6,4,0,69,624,990,966.7,23.3,0.281,0.184,0.00788,0.465,0.0199,3,0.2,0.666,0.0285,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
2001-01-24,2000,4,17,24,697.85,0.38,3,Normal,41,6,4,3,66,120,0.17,577.9,0.83,577.9,0,0,0,0,-3,3,41,6,4,0,69,629,990,966.7,23.3,0.284,0.187,0.00802,0.471,0.0202,3,0.203,0.673,0.0289,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2001-01-25,2000,4,17,25,703.6,0.38,3,Normal,41,6,4,3,66,120,0.17,583.6,0.83,583.6,0,0,0,0,-3,3,41,6,4,0,69,635,990,966.7,23.3,0.287,0.191,0.0082,0.478,0.0205,3,0.205,0.683,0.0293,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2001-01-26,2000,4,17,26,712.07,0.38,3,Normal,41,6,4,3,66,120,0.17,592.1,0.83,592.1,0,0,0,0,-3,3,41,6,4,0,69,643,990,966.7,23.3,0.292,0.197,0.00845,0.488,0.021,3,0.209,0.697,0.03,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2001-01-27,2000,4,17,27,721.64,0.37,3,Normal,41,6,4,3,66,120,0.17,601.6,0.83,601.6,0,0,0,0,-3,3,41,6,4,0,69,653,990,966.8,23.2,0.297,0.203,0.00874,0.5,0.0216,3,0.213,0.714,0.0307,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2001-01-28,2000,4,18,28,730.67,0.37,3,Normal,41,6,4,3,66,120,0.16,610.7,0.84,610.7,0,0,0,0,-3,3,41,6,4,0,69,662,990,966.8,23.2,0.303,0.209,0.00901,0.511,0.0221,3,0.217,0.729,0.0314,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
2001-01-29,2000,4,18,29,740.24,0.36,3,Normal,41,6,4,3,66,120,0.16,620.2,0.84,620.2,0,0,0,0,-3,3,41,6,4,0,69,671,990,966.9,23.1,0.308,0.215,0.00931,0.523,0.0226,3,0.222,0.745,0.0322,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2001-01-30,2000,4,18,30,750.9,0.36,3,Normal,41,6,4,3,66,120,0.16,630.9,0.84,630.9,0,0,0,0,-3,3,41,6,4,0,69,682,990,966.9,23.1,0.314,0.222,0.00963,0.536,0.0232,3,0.226,0.763,0.033,22.3,0.956,0.98,0.936,44,43.1,129,3110
2001-01-31,2000,4,18,31,759.92,0.36,3,Normal,41,6,4,3,66,120,0.16,639.9,0.84,639.9,0,0,0,0,-3,3,41,6,4,0,69,691,990,966.9,23.1,0.319,0.228,0.00991,0.548,0.0237,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.6,43.7,131,3140
2001-02-01,2000,5,18,32,768.95,0.35,3,Normal,43,7,5,4,78,137,0.18,632,0.82,632,0,0,0,0,-4,4,43,7,5,0,82,687,990,967,23,0.317,0.223,0.00969,0.54,0.0235,3,0.227,0.767,0.0333,22.3,0.956,0.98,0.936,43.9,43.1,129,3100
2001-02-02,2000,5,18,33,773.72,0.35,3,Normal,43,7,5,4,78,137,0.18,636.7,0.82,636.7,0,0,0,0,-4,4,43,7,5,0,82,692,990,967,23,0.32,0.226,0.00984,0.546,0.0237,3,0.229,0.775,0.0337,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2001-02-03,2000,5,18,34,779.74,0.35,3,Normal,43,7,5,4,78,137,0.18,642.7,0.82,642.7,0,0,0,0,-4,4,43,7,5,0,82,698,990,967,23,0.323,0.23,0.01,0.553,0.0241,3,0.232,0.785,0.0342,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
2001-02-04,2000,5,19,35,786.62,0.34,3,Normal,43,7,5,4,78,137,0.17,649.6,0.83,649.6,0,0,0,0,-4,4,43,7,5,0,82,705,990,967,23,0.327,0.235,0.0102,0.562,0.0245,3,0.235,0.797,0.0347,22.2,0.956,0.98,0.937,45,44.1,132,3170
2001-02-05,2000,5,19,36,797.29,0.34,3,Normal,43,7,5,4,78,137,0.17,660.3,0.83,660.3,0,0,0,0,-4,4,43,7,5,0,82,715,990,967.1,22.9,0.333,0.242,0.0106,0.575,0.0251,3,0.24,0.815,0.0356,22.1,0.957,0.98,0.937,45.6,44.7,134,3220
2001-02-06,2000,5,19,37,808.89,0.33,3,Normal,43,7,5,4,78,137,0.17,671.9,0.83,671.9,0,0,0,0,-4,4,43,7,5,0,82,727,990,967.1,22.9,0.34,0.25,0.0109,0.589,0.0258,3,0.245,0.834,0.0365,22,0.957,0.98,0.938,46.3,45.4,136,3270
2001-02-07,2000,5,19,38,824.89,0.32,3,Normal,43,7,5,4,78,137,0.17,687.9,0.83,687.9,0,0,0,0,-4,4,43,7,5,0,82,743,990,967.2,22.8,0.349,0.261,0.0114,0.609,0.0267,3,0.252,0.861,0.0378,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2001-02-08,2000,5,19,39,841.92,0.32,3,Normal,43,7,5,4,78,137,0.16,704.9,0.84,704.9,0,0,0,0,-4,4,43,7,5,0,82,760,990,967.3,22.7,0.358,0.272,0.012,0.63,0.0277,3,0.26,0.89,0.0392,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2001-02-09,2000,5,19,40,859.84,0.31,3,Normal,43,7,5,4,78,137,0.16,722.8,0.84,722.8,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.652,0.0288,3,0.268,0.92,0.0406,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2001-02-10,2000,5,19,41,878.54,0.3,3,Normal,43,7,5,4,78,137,0.16,741.5,0.84,741.5,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.384,0.296,0.0131,0.68,0.0301,3,0.276,0.957,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2001-02-11,2000,5,20,42,902.33,0.3,3,Normal,43,7,5,4,78,137,0.15,765.3,0.85,765.3,0,0,0,0,-4,4,43,7,5,0,82,820,990,967.5,22.5,0.406,0.309,0.0138,0.715,0.0318,3,0.284,0.999,0.0444,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2001-02-12,2000,5,20,43,931.65,0.29,3,Normal,43,7,5,4,78,137,0.15,794.6,0.85,794.6,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.756,0.0338,4,0.211,0.967,0.0432,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2001-02-13,2000,5,20,44,966.93,0.28,3,Normal,43,7,5,4,78,137,0.14,829.9,0.86,829.9,0,0,0,0,-4,4,43,7,5,0,82,885,990,967.8,22.2,0.465,0.341,0.0153,0.806,0.0362,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2001-02-14,2000,5,20,45,1003.6,0.27,3,Normal,43,7,5,4,78,137,0.14,866.6,0.86,866.6,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
2001-02-15,2000,5,20,46,1041.5,0.26,3,Normal,43,7,5,4,78,137,0.13,904.5,0.87,904.5,0,0,0,0,-4,4,43,7,5,0,82,960,990,968,22,0.533,0.377,0.0172,0.91,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2001-02-16,2000,5,20,47,1085.9,0.25,3,Normal,43,7,5,4,78,137,0.13,948.9,0.87,948.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.574,0.398,0.0182,0.972,0.0445,4,0.263,1.23,0.0566,20.6,0.955,0.98,0.936,45.8,44.9,179,4310
2001-02-17,2000,5,20,48,1131.7,0.24,3,Normal,43,7,5,4,78,137,0.12,994.7,0.88,994.7,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.625,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.936,47.5,46.5,186,4460
2001-02-18,2000,5,21,49,1184.4,0.23,3,Normal,43,7,5,4,78,137,0.12,1047,0.88,1047,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.702,0.53,0.0246,1.23,0.0572,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,49,48.1,192,4610
2001-02-19,2000,5,21,50,1244.3,0.23,3,Normal,43,7,5,4,78,137,0.11,1107,0.89,1100,7,2,0,0,-4,9,45,7,5,0,87,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2001-02-20,2000,5,21,51,1305.9,0.22,3,Normal,43,7,5,4,78,137,0.1,1169,0.9,1100,69,16,2,2,-2,51,59,9,7,2,129,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2001-02-21,2000,5,21,52,1375.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1213,0.88,1100,113,26,3,3,-2,83,75,11,10,3,176,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2001-02-22,2000,5,21,53,1421.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2001-02-23,2000,5,21,54,1468.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1306,0.89,1100,206,47,6,6,1,146,96,14,13,6,239,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-02-24,2000,5,21,55,1522.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2001-02-25,2000,5,22,56,1583.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1421,0.9,1100,321,51,10,10,5,245,100,18,17,10,338,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2001-02-26,2000,5,22,57,1652.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.098,1490,0.9,1100,390,51,10,12,7,310,100,18,19,12,403,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2001-02-27,2000,5,22,58,1729,0.15,2,Mod_Wet,49,8,7,5,93,162,0.094,1567,0.91,1100,467,51,10,14,9,383,100,18,21,14,476,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-02-28,2000,5,22,59,1807.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.09,1645,0.91,1100,545,51,10,17,11,456,100,18,24,16,549,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2001-03-01,2000,6,22,60,1886.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1648,0.87,1100,548,41,7,13,3,484,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2001-03-02,2000,6,22,61,1953.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1714,0.88,1100,614,41,7,13,5,548,100,18,25,18,692,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2001-03-03,2000,6,22,62,2013.6,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1775,0.88,1100,675,41,7,13,7,607,100,18,25,20,751,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2001-03-04,2000,6,23,63,2074.6,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1836,0.89,1100,736,41,7,13,9,666,100,18,25,22,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2001-03-05,2000,6,23,64,2128.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1890,0.89,1100,790,41,7,13,11,718,100,18,25,24,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2001-03-06,2000,6,23,65,2191,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,1952,0.89,1100,852,41,7,13,13,778,100,18,25,26,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2001-03-07,2000,6,23,66,2253.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,2015,0.89,1100,915,41,7,13,14,840,100,18,25,27,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-03-08,2000,6,23,67,2302,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2063,0.9,1100,963,41,7,13,16,886,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-03-09,2000,6,23,68,2350.7,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2112,0.9,1100,1010,41,7,13,17,934,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2001-03-10,2000,6,23,69,2399.8,0.096,2,Mod_Wet,59,11,12,13,144,239,0.1,2161,0.9,1100,1060,41,7,13,19,981,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-03-11,2000,6,24,70,2449.1,0.092,3,Normal,49,9,9,9,107,183,0.075,2266,0.93,1100,1170,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-03-12,2000,6,24,71,2498.8,0.088,3,Normal,49,9,9,9,107,183,0.073,2316,0.93,1100,1220,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2001-03-13,2000,6,24,72,2548.7,0.085,3,Normal,49,9,9,9,107,183,0.072,2366,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2001-03-14,2000,6,24,73,2606.8,0.08,3,Normal,49,9,9,9,107,183,0.07,2424,0.93,1100,1320,51,9,16,31,1220,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2001-03-15,2000,6,24,74,2665.2,0.077,3,Normal,49,9,9,9,107,183,0.069,2482,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2001-03-16,2000,6,24,75,2724.1,0.073,3,Normal,49,9,9,9,107,183,0.067,2541,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2001-03-17,2000,6,24,76,2783.3,0.069,3,Normal,49,9,9,9,107,183,0.066,2600,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2001-03-18,2000,6,25,77,2835,0.066,3,Normal,49,9,9,9,107,183,0.065,2652,0.94,1100,1550,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2001-03-19,2000,6,25,78,2886.9,0.063,3,Normal,49,9,9,9,107,183,0.063,2704,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2001-03-20,2000,6,25,79,2939.1,0.06,3,Normal,49,9,9,9,107,183,0.062,2756,0.94,1100,1660,51,9,16,41,1540,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2001-03-21,2000,6,25,80,2991.6,0.057,2,Mod_Wet,59,11,12,13,144,239,0.08,2753,0.92,1100,1650,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2001-03-22,2000,6,25,81,3044.4,0.054,2,Mod_Wet,59,11,12,13,144,239,0.079,2805,0.92,1100,1710,41,7,13,38,1610,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2001-03-23,2000,6,25,82,3097.4,0.05,2,Mod_Wet,59,11,12,13,144,239,0.077,2858,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2001-03-24,2000,6,25,83,3150.8,0.047,2,Mod_Wet,59,11,12,13,144,239,0.076,2912,0.92,1100,1810,41,7,13,41,1710,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2001-03-25,2000,6,26,84,3204.3,0.043,2,Mod_Wet,59,11,12,13,144,239,0.075,2965,0.93,1100,1870,41,7,13,43,1760,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2001-03-26,2000,6,26,85,3258.2,0.039,2,Mod_Wet,59,11,12,13,144,239,0.073,3019,0.93,1100,1920,41,7,13,45,1810,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2001-03-27,2000,6,26,86,3303.9,0.036,2,Mod_Wet,59,11,12,13,144,239,0.072,3065,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2001-03-28,2000,6,26,87,3349.8,0.033,2,Mod_Wet,59,11,12,13,144,239,0.071,3111,0.93,1100,2010,41,7,13,47,1900,100,18,25,60,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2001-03-29,2000,6,26,88,3396,0.03,2,Mod_Wet,59,11,12,13,144,239,0.07,3157,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2001-03-30,2000,6,26,89,3433.8,0.029,2,Mod_Wet,59,11,12,13,144,239,0.07,3195,0.93,1100,2100,41,7,13,50,1980,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2001-03-31,2000,6,26,90,3471.8,0.028,2,Mod_Wet,59,11,12,13,144,239,0.069,3233,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2001-04-01,2000,7,27,91,3509.9,0.026,2,Mod_Wet,70,14,18,25,168,295,0.084,3215,0.92,1100,2120,30,4,7,38,2040,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2001-04-02,2000,7,27,92,3548.1,0.025,2,Mod_Wet,70,14,18,25,168,295,0.083,3253,0.92,1100,2150,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2001-04-03,2000,7,27,93,3586.4,0.024,2,Mod_Wet,70,14,18,25,168,295,0.082,3291,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2001-04-04,2000,7,27,94,3633.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.081,3338,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2001-04-05,2000,7,27,95,3680.6,0.021,2,Mod_Wet,70,14,18,25,168,295,0.08,3386,0.92,1100,2290,30,4,7,44,2200,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2001-04-06,2000,7,27,96,3728,0.02,2,Mod_Wet,70,14,18,25,168,295,0.079,3433,0.92,1100,2330,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2001-04-07,2000,7,27,97,3766.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.078,3472,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2001-04-08,2000,7,28,98,3805.8,0.018,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2001-04-09,2000,7,28,99,3844.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.077,3550,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2001-04-10,2000,7,28,100,3884.1,0.016,2,Mod_Wet,70,14,18,25,168,295,0.076,3589,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2001-04-11,2000,7,28,101,3914.7,0.015,2,Mod_Wet,70,14,18,25,168,295,0.075,3620,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
