date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-04-12,2000,7,28,102,3945.3,0.015,2,Mod_Wet,70,14,18,25,168,295,0.075,3650,0.93,1100,2550,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
2001-04-13,2000,7,28,103,3967.2,0.014,2,Mod_Wet,70,14,18,25,168,295,0.074,3672,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2001-04-14,2000,7,28,104,3989.2,0.014,2,Mod_Wet,70,14,18,25,168,295,0.074,3694,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2001-04-15,2000,7,29,105,4002.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.074,3707,0.93,1100,2610,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2001-04-16,2000,7,29,106,4015.5,0.013,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2001-04-17,2000,7,29,107,4019.9,0.013,2,Mod_Wet,70,14,18,25,168,295,0.073,3725,0.93,1100,2630,30,4,7,54,2530,100,18,25,79,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2001-04-18,2000,7,29,108,4024.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.073,3729,0.93,1100,2630,30,4,7,54,2530,100,18,25,79,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2001-04-19,2000,7,29,109,4019.9,0.013,2,Mod_Wet,70,14,18,25,168,295,0.073,3725,0.93,1100,2630,30,4,7,54,2530,100,18,25,79,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2001-04-20,2000,7,29,110,4015.5,0.013,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2001-04-21,2000,7,29,111,4002.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.074,3707,0.93,1100,2610,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2001-04-22,2000,7,30,112,3980.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.074,3685,0.93,1100,2590,30,4,7,53,2490,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2001-04-23,2000,7,30,113,3958.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.074,3663,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2001-04-24,2000,7,30,114,3927.8,0.015,2,Mod_Wet,70,14,18,25,168,295,0.075,3633,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2001-04-25,2000,7,30,115,3897.2,0.016,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2001-04-26,2000,7,30,116,3866.7,0.016,2,Mod_Wet,70,14,18,25,168,295,0.076,3572,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2001-04-27,2000,7,30,117,3827.5,0.017,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2001-04-28,2000,7,30,118,3788.5,0.018,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2001-04-29,2000,7,31,119,3749.6,0.019,2,Mod_Wet,70,14,18,25,168,295,0.079,3455,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2001-04-30,2000,7,31,120,3702.1,0.02,2,Mod_Wet,70,14,18,25,168,295,0.08,3407,0.92,1100,2310,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2001-05-01,2000,8,31,121,3654.9,0.022,2,Mod_Wet,65,14,17,23,202,321,0.088,3334,0.91,1100,2230,35,4,8,44,2140,100,18,25,67,2350,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2001-05-02,2000,8,31,122,3607.8,0.023,2,Mod_Wet,65,14,17,23,202,321,0.089,3287,0.91,1100,2190,35,4,8,43,2100,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2001-05-03,2000,8,31,123,3560.9,0.025,2,Mod_Wet,65,14,17,23,202,321,0.09,3240,0.91,1100,2140,35,4,8,41,2050,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-05-04,2000,8,31,124,3514.1,0.026,2,Mod_Wet,65,14,17,23,202,321,0.091,3193,0.91,1100,2090,35,4,8,40,2010,100,18,25,63,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2001-05-05,2000,8,31,125,3467.6,0.028,2,Mod_Wet,65,14,17,23,202,321,0.093,3147,0.91,1100,2050,35,4,8,38,1960,100,18,25,61,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2001-05-06,2000,8,32,126,3421.2,0.029,2,Mod_Wet,65,14,17,23,202,321,0.094,3100,0.91,1100,2000,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2001-05-07,2000,8,32,127,3375,0.031,2,Mod_Wet,65,14,17,23,202,321,0.095,3054,0.91,1100,1950,35,4,8,36,1870,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2001-05-08,2000,8,32,128,3328.9,0.035,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2001-05-09,2000,8,32,129,3274.8,0.038,2,Mod_Wet,65,14,17,23,202,321,0.098,2954,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2001-05-10,2000,8,32,130,3204.3,0.043,2,Mod_Wet,65,14,17,23,202,321,0.1,2883,0.9,1100,1780,35,4,8,30,1710,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2001-05-11,2000,8,32,131,3142.5,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2822,0.9,1100,1720,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2001-05-12,2000,8,32,132,3081.1,0.051,2,Mod_Wet,65,14,17,23,202,321,0.1,2760,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2001-05-13,2000,8,33,133,3020,0.055,2,Mod_Wet,65,14,17,23,202,321,0.11,2699,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2001-05-14,2000,8,33,134,2959.3,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2638,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2001-05-15,2000,8,33,135,2898.9,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2001-05-16,2000,8,33,136,2839,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2518,0.89,1100,1420,35,4,8,20,1350,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2001-05-17,2000,8,33,137,2779.4,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2458,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2001-05-18,2000,8,33,138,2720.1,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2399,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2001-05-19,2000,8,33,139,2661.3,0.077,2,Mod_Wet,65,14,17,23,202,321,0.12,2340,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2001-05-20,2000,8,34,140,2610.7,0.08,2,Mod_Wet,65,14,17,23,202,321,0.12,2290,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2001-05-21,2000,8,34,141,2560.3,0.084,2,Mod_Wet,65,14,17,23,202,321,0.13,2239,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2001-05-22,2000,8,34,142,2510.3,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2189,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2001-05-23,2000,8,34,143,2460.5,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2140,0.87,1100,1040,35,4,8,8,985,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-05-24,2000,8,34,144,2411.1,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2001-05-25,2000,8,34,145,2362,0.098,2,Mod_Wet,65,14,17,23,202,321,0.14,2041,0.86,1100,941,35,4,8,5,889,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2001-05-26,2000,8,34,146,2313.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1992,0.86,1100,892,35,4,8,4,841,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-05-27,2000,8,35,147,2272.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-05-28,2000,8,35,148,2209.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1888,0.85,1100,788,35,4,8,1,740,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2001-05-29,2000,8,35,149,2147.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1826,0.85,1100,726,35,4,8,-1,680,100,18,25,22,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2001-05-30,2000,8,35,150,2085.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1764,0.85,1100,664,35,4,8,-3,620,100,18,25,20,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2001-05-31,2000,8,35,151,2031.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1710,0.84,1100,610,35,4,8,-5,568,100,18,25,18,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2001-06-01,2000,9,35,152,1978.1,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1721,0.87,1100,621,38,6,11,3,563,100,18,25,19,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2001-06-02,2000,9,35,153,1925.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1668,0.87,1100,568,38,6,11,1,512,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2001-06-03,2000,9,36,154,1879.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1623,0.86,1100,523,38,6,11,0,468,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2001-06-04,2000,9,36,155,1834.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1578,0.86,1100,478,38,6,11,-2,425,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2001-06-05,2000,9,36,156,1790.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-06-06,2000,9,36,157,1745.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2001-06-07,2000,9,36,158,1708.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1452,0.85,1100,352,38,6,11,-5,302,100,18,25,11,455,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-06-08,2000,9,36,159,1672.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1415,0.85,1100,315,38,6,10,-7,268,100,18,24,9,421,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-06-09,2000,9,36,160,1635.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1379,0.84,1100,279,38,6,9,-8,234,100,18,23,8,387,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2001-06-10,2000,9,37,161,1599.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1343,0.84,1100,243,38,6,7,-9,201,100,18,21,7,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2001-06-11,2000,9,37,162,1563.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1307,0.84,1100,207,38,6,6,-10,167,100,18,20,6,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2001-06-12,2000,9,37,163,1528.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1271,0.83,1100,171,38,5,5,-11,134,100,17,19,5,287,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2001-06-13,2000,9,37,164,1499.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1243,0.83,1100,143,32,4,4,-12,115,94,16,18,4,268,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2001-06-14,2000,9,37,165,1471.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1214,0.82,1100,114,26,3,3,-13,95,88,15,17,3,248,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2001-06-15,2000,9,37,166,1443.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1186,0.82,1100,86,19,3,3,-13,74,81,15,17,3,227,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-06-16,2000,9,37,167,1415.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1158,0.82,1100,58,13,2,2,-14,55,75,14,16,2,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-06-17,2000,9,38,168,1387.4,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1130,0.81,1100,30,7,1,1,-15,36,69,13,15,1,189,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2001-06-18,2000,9,38,169,1335.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1079,0.81,1079,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.796,0.6,0.0285,1.4,0.0664,4,0.296,1.69,0.0804,19.4,0.953,0.98,0.934,48.8,47.8,191,4590
2001-06-19,2000,9,38,170,1285.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1028,0.8,1028,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.722,0.486,0.0229,1.21,0.057,4,0.286,1.49,0.0705,19.7,0.954,0.98,0.935,47.4,46.5,186,4460
2001-06-20,2000,9,38,171,1241.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,984.4,0.79,984.4,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.7,21.3,0.658,0.415,0.0195,1.07,0.0503,4,0.275,1.35,0.0632,20,0.955,0.98,0.936,46.1,45.2,181,4340
2001-06-21,2000,9,38,172,1204.2,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,947.2,0.79,947.2,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.5,21.5,0.603,0.397,0.0185,1,0.0466,4,0.262,1.26,0.0589,20.2,0.955,0.98,0.936,44.8,43.9,176,4210
2001-06-22,2000,9,38,173,1167.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
2001-06-23,2000,9,38,174,1131.7,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2001-06-24,2000,9,39,175,1101.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2001-06-25,2000,9,39,176,1072.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2001-06-26,2000,9,39,177,1049.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.24,792.3,0.76,792.3,0,0,0,0,-16,16,62,12,14,0,169,880,990,968.1,21.9,0.461,0.322,0.0147,0.783,0.0357,3,0.291,1.07,0.049,20.9,0.956,0.98,0.937,51.7,48.2,145,3470
2001-06-27,2000,9,39,178,1026.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,769.2,0.75,769.2,0,0,0,0,-16,16,62,12,14,0,169,857,990,968,22,0.44,0.311,0.0141,0.751,0.0341,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
2001-06-28,2000,9,39,179,1003.6,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,746.6,0.74,746.6,0,0,0,0,-16,16,62,12,14,0,169,835,990,967.9,22.1,0.419,0.3,0.0136,0.719,0.0325,3,0.278,0.997,0.0451,21.1,0.957,0.98,0.937,49.2,48.2,145,3470
2001-06-29,2000,9,39,180,981.43,0.28,2,Mod_Wet,62,12,14,16,153,257,0.26,724.4,0.74,724.4,0,0,0,0,-16,16,62,12,14,0,169,812,990,967.8,22.2,0.399,0.285,0.0128,0.684,0.0308,3,0.268,0.952,0.0429,21.2,0.956,0.98,0.937,48.1,47.1,141,3390
2001-06-30,2000,9,39,181,959.75,0.28,2,Mod_Wet,62,12,14,16,153,257,0.27,702.8,0.73,702.8,0,0,0,0,-16,16,62,12,14,0,169,791,990,967.7,22.3,0.379,0.27,0.0121,0.649,0.0292,3,0.259,0.908,0.0408,21.4,0.956,0.98,0.937,46.9,46,138,3310
2001-07-01,2000,10,40,182,943.24,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,716.2,0.76,716.2,0,0,0,0,-11,11,58,11,11,0,147,796,990,967.7,22.3,0.384,0.279,0.0125,0.663,0.0297,3,0.265,0.928,0.0416,21.4,0.957,0.98,0.937,47.9,47,141,3380
2001-07-02,2000,10,40,183,927.06,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
2001-07-03,2000,10,40,184,911.22,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
2001-07-04,2000,10,40,185,895.74,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2001-07-05,2000,10,40,186,880.66,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2001-07-06,2000,10,40,187,865.99,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2001-07-07,2000,10,40,188,851.78,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2001-07-08,2000,10,41,189,838.06,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2001-07-09,2000,10,41,190,828.59,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2001-07-10,2000,10,41,191,819.43,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2001-07-11,2000,10,41,192,810.61,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2001-07-12,2000,10,41,193,802.16,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2001-07-13,2000,10,41,194,794.14,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2001-07-14,2000,10,41,195,786.62,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2001-07-15,2000,10,42,196,779.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2001-07-16,2000,10,42,197,773.72,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2001-07-17,2000,10,42,198,766.21,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2001-07-18,2000,10,42,199,753.91,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,526.9,0.7,526.9,0,0,0,0,-11,11,58,11,11,0,147,607,990,966.9,23.1,0.271,0.153,0.00663,0.424,0.0184,3,0.18,0.604,0.0262,22.5,0.949,0.97,0.92,36.7,35.6,107,2570
2001-07-19,2000,10,42,200,742.7,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,515.7,0.69,515.7,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.145,0.00629,0.411,0.0177,3,0.175,0.585,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2520
2001-07-20,2000,10,42,201,730.94,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,503.9,0.69,503.9,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.258,0.138,0.00594,0.396,0.0171,3,0.169,0.565,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
2001-07-21,2000,10,42,202,719.73,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,492.7,0.69,492.7,0,0,0,0,-11,11,58,11,11,0,147,573,990,966.8,23.2,0.252,0.132,0.00567,0.384,0.0165,2,0.275,0.659,0.0284,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
2001-07-22,2000,10,43,203,709.61,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,482.6,0.68,482.6,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.246,0.127,0.00545,0.373,0.016,2,0.268,0.641,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2001-07-23,2000,10,43,204,698.95,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,471.9,0.68,471.9,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00522,0.362,0.0155,2,0.261,0.623,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2001-07-24,2000,10,43,205,688.28,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,461.3,0.67,461.3,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.117,0.005,0.351,0.015,2,0.254,0.605,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2001-07-25,2000,10,43,206,678.17,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,451.2,0.67,451.2,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00479,0.34,0.0146,2,0.247,0.587,0.0251,22.8,0.958,0.98,0.939,48.3,47.3,94.7,2270
2001-07-26,2000,10,43,207,669.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,442.1,0.66,442.1,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.0046,0.331,0.0141,2,0.241,0.572,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,93,2230
2001-07-27,2000,10,43,208,659.57,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,432.6,0.66,432.6,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.0044,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.1,2190
2001-07-28,2000,10,43,209,650,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,423,0.65,423,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0987,0.0042,0.312,0.0133,2,0.228,0.54,0.023,23,0.956,0.98,0.937,45.5,44.6,89.3,2140
2001-07-29,2000,10,44,210,640.43,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,413.4,0.65,413.4,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.0941,0.004,0.304,0.0129,2,0.222,0.525,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
2001-07-30,2000,10,44,211,631.41,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,404.4,0.64,404.4,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0899,0.00381,0.296,0.0126,2,0.215,0.512,0.0217,23.1,0.955,0.98,0.936,43.7,42.8,85.6,2050
2001-07-31,2000,10,44,212,623.48,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,396.5,0.64,396.5,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0861,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84,2020
2001-08-01,2000,11,44,213,613.91,0.42,2,Mod_Wet,54,9,8,6,107,184,0.3,429.9,0.7,429.9,0,0,0,0,-6,6,54,9,8,0,113,501,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.3,2190
2001-08-02,2000,11,44,214,604.89,0.42,2,Mod_Wet,54,9,8,6,107,184,0.3,420.9,0.7,420.9,0,0,0,0,-6,6,54,9,8,0,113,492,990,966.3,23.7,0.209,0.0977,0.00412,0.307,0.013,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.5,2150
2001-08-03,2000,11,44,215,595.31,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,411.3,0.69,411.3,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.0931,0.00393,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2001-08-04,2000,11,44,216,585.74,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,401.7,0.69,401.7,0,0,0,0,-6,6,54,9,8,0,113,473,990,966.2,23.8,0.202,0.0886,0.00373,0.291,0.0122,2,0.214,0.505,0.0212,23.3,0.955,0.98,0.936,43.8,42.9,85.8,2060
2001-08-05,2000,11,45,217,576.72,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,392.7,0.68,392.7,0,0,0,0,-6,6,54,9,8,0,113,464,990,966.2,23.8,0.199,0.0844,0.00354,0.284,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.8,42,83.9,2010
2001-08-06,2000,11,45,218,568.79,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,384.8,0.68,384.8,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.196,0.0806,0.00338,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.2,82.3,1980
2001-08-07,2000,11,45,219,560.31,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,376.3,0.67,376.3,0,0,0,0,-6,6,54,9,8,0,113,447,990,966.1,23.9,0.193,0.0766,0.00321,0.27,0.0113,2,0.197,0.467,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.5,1930
2001-08-08,2000,11,45,220,551.84,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,367.8,0.67,367.8,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.19,0.0726,0.00304,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.2,39.3,78.6,1890
2001-08-09,2000,11,45,221,543.91,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,359.9,0.66,359.9,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0689,0.00288,0.256,0.0107,2,0.185,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2001-08-10,2000,11,45,222,535.98,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,352,0.66,352,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.0651,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75.1,1800
2001-08-11,2000,11,45,223,529.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,345.1,0.65,345.1,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0619,0.00258,0.244,0.0102,2,0.175,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.5,1770
2001-08-12,2000,11,46,224,521.76,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,337.8,0.65,337.8,0,0,0,0,-6,6,54,9,8,0,113,409,990,965.9,24.1,0.18,0.0584,0.00243,0.238,0.0099,2,0.17,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,71.9,1730
2001-08-13,2000,11,46,225,514.38,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,330.4,0.64,330.4,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0549,0.00228,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2001-08-14,2000,11,46,226,507.54,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,323.5,0.64,323.5,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0517,0.00214,0.226,0.00939,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2001-08-15,2000,11,46,227,500.71,0.48,2,Mod_Wet,54,9,8,6,107,184,0.37,316.7,0.63,316.7,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0485,0.00201,0.221,0.00915,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.6,1620
2001-08-16,2000,11,46,228,494.96,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,311,0.63,311,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0458,0.00189,0.216,0.00894,2,0.152,0.369,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2001-08-17,2000,11,46,229,488.67,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,304.7,0.62,304.7,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0428,0.00177,0.211,0.00872,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2001-08-18,2000,11,46,230,482.39,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,298.4,0.62,298.4,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0398,0.00164,0.206,0.00849,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2001-08-19,2000,11,47,231,476.1,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,292.1,0.61,292.1,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0369,0.00152,0.201,0.00827,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2001-08-20,2000,11,47,232,469.81,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,285.8,0.61,285.8,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00804,2,0.135,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.5,61.1,1470
2001-08-21,2000,11,47,233,464.06,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2001-08-22,2000,11,47,234,458.32,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,274.3,0.6,274.3,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0285,0.00117,0.186,0.00764,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2001-08-23,2000,11,47,235,452.58,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,268.6,0.59,268.6,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2001-08-24,2000,11,47,236,447.93,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2001-08-25,2000,11,47,237,442.74,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,258.7,0.58,258.7,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0211,0.000866,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2001-08-26,2000,11,48,238,437.54,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,253.5,0.58,253.5,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0187,0.000764,0.169,0.00691,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,27.9,27.1,54.2,1300
2001-08-27,2000,11,48,239,433.44,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,249.4,0.57,249.4,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.6,24.4,0.149,0.017,0.000693,0.166,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2001-08-28,2000,11,48,240,429.89,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2001-08-29,2000,11,48,241,425.24,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2001-08-30,2000,11,48,242,420.59,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,236.6,0.56,236.6,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000647,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.5,1210
2001-08-31,2000,11,48,243,415.39,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,231.4,0.56,231.4,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2001-09-01,2000,12,48,244,410.74,0.55,2,Mod_Wet,46,7,6,4,75,138,0.34,272.7,0.66,272.7,0,0,0,0,-4,4,46,7,6,0,79,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00735,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2001-09-02,2000,12,49,245,404.46,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,266.5,0.66,266.5,0,0,0,0,-4,4,46,7,6,0,79,325,990,965.4,24.6,0.15,0.0248,0.00101,0.175,0.00713,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2001-09-03,2000,12,49,246,398.17,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,260.2,0.65,260.2,0,0,0,0,-4,4,46,7,6,0,79,319,990,965.4,24.6,0.148,0.0218,0.000886,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2001-09-04,2000,12,49,247,392.42,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,254.4,0.65,254.4,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0191,0.000775,0.165,0.00671,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2001-09-05,2000,12,49,248,387.78,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,249.8,0.64,249.8,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.145,0.017,0.000689,0.161,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2001-09-06,2000,12,49,249,382.58,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,244.6,0.64,244.6,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2001-09-07,2000,12,49,250,377.39,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,239.4,0.63,239.4,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2001-09-08,2000,12,49,251,372.74,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,234.7,0.63,234.7,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.5,1210
2001-09-09,2000,12,50,252,368.09,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,230.1,0.63,230.1,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2001-09-10,2000,12,50,253,364.53,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2001-09-11,2000,12,50,254,360.43,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,222.4,0.62,222.4,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2001-09-12,2000,12,50,255,356.33,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2001-09-13,2000,12,50,256,352.23,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2001-09-14,2000,12,50,257,348.67,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,210.7,0.6,210.7,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000549,0.144,0.00581,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
2001-09-15,2000,12,50,258,345.12,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,207.1,0.6,207.1,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0134,0.000537,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2001-09-16,2000,12,51,259,342.66,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2001-09-17,2000,12,51,260,339.65,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2001-09-18,2000,12,51,261,336.64,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2001-09-19,2000,12,51,262,333.64,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,195.6,0.59,195.6,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.344,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2001-09-20,2000,12,51,263,330.63,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2001-09-21,2000,12,51,264,327.62,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,189.6,0.58,189.6,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000475,0.135,0.00541,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
2001-09-22,2000,12,51,265,324.61,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2001-09-23,2000,12,52,266,321.6,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2001-09-24,2000,12,52,267,318.6,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,180.6,0.57,180.6,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000444,0.131,0.00525,1,0.186,0.318,0.0127,24.7,0.949,0.979,0.929,41.5,40.6,40.6,975
2001-09-25,2000,12,52,268,315.59,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2001-09-26,2000,12,52,269,312.58,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2001-09-27,2000,12,52,270,309.57,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2001-09-28,2000,12,52,271,306.56,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
2001-09-29,2000,12,52,272,303.56,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
2001-09-30,2000,12,53,273,300.55,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2001-10-01,2001,1,1,274,297.54,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,187.5,0.63,187.5,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2001-10-02,2001,1,1,275,297.81,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,187.8,0.63,187.8,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2001-10-03,2001,1,1,276,298.09,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,188.1,0.63,188.1,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2001-10-04,2001,1,1,277,295.08,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,185.1,0.63,185.1,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2001-10-05,2001,1,1,278,292.07,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,182.1,0.62,182.1,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2001-10-06,2001,1,1,279,289.61,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,179.6,0.62,179.6,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
2001-10-07,2001,1,1,280,286.6,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,176.6,0.62,176.6,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.8,39.9,39.9,957
2001-10-08,2001,1,2,281,283.6,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,173.6,0.61,173.6,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
2001-10-09,2001,1,2,282,280.59,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,170.6,0.61,170.6,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2001-10-10,2001,1,2,283,277.58,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2001-10-11,2001,1,2,284,274.57,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,164.6,0.6,164.6,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00482,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2001-10-12,2001,1,2,285,272.11,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2001-10-13,2001,1,2,286,269.65,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2001-10-14,2001,1,2,287,267.19,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2001-10-15,2001,1,3,288,264.73,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2001-10-16,2001,1,3,289,263.36,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.4,0.58,153.4,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2001-10-17,2001,1,3,290,260.35,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-10-18,2001,1,3,291,258.99,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2001-10-19,2001,1,3,292,260.35,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-10-20,2001,1,3,293,262.27,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2001-10-21,2001,1,3,294,259.81,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2001-10-22,2001,1,4,295,258.44,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2001-10-23,2001,1,4,296,258.17,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2001-10-24,2001,1,4,297,258.99,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2001-10-25,2001,1,4,298,257.07,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2001-10-26,2001,1,4,299,254.61,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2001-10-27,2001,1,4,300,252.7,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2001-10-28,2001,1,4,301,255.71,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2001-10-29,2001,1,5,302,259.81,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2001-10-30,2001,1,5,303,257.89,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2001-10-31,2001,1,5,304,255.43,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2001-11-01,2001,2,5,305,252.42,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,146.4,0.58,146.4,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2001-11-02,2001,2,5,306,253.24,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,147.2,0.58,147.2,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00827,0.000327,0.113,0.00448,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2001-11-03,2001,2,5,307,253.52,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,147.5,0.58,147.5,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00829,0.000328,0.114,0.00449,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,34,33,33,791
2001-11-04,2001,2,5,308,252.7,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,146.7,0.58,146.7,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00822,0.000325,0.113,0.00448,1,0.141,0.254,0.01,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2001-11-05,2001,2,6,309,252.42,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,146.4,0.58,146.4,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2001-11-06,2001,2,6,310,254.34,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,148.3,0.58,148.3,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.106,0.00836,0.000331,0.114,0.0045,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.2,33.1,33.1,795
