date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-11-07,2001,2,6,311,255.71,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,149.7,0.58,149.7,0,0,0,0,-3,3,40,6,4,0,56,200,990,964.7,25.3,0.106,0.00848,0.000335,0.114,0.00453,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2001-11-08,2001,2,6,312,257.07,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,151.1,0.59,151.1,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00859,0.00034,0.115,0.00455,1,0.146,0.262,0.0103,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2001-11-09,2001,2,6,313,258.44,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,152.4,0.59,152.4,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00458,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2001-11-10,2001,2,6,314,256.53,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,150.5,0.59,150.5,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00855,0.000338,0.115,0.00454,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2001-11-11,2001,2,6,315,257.89,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,151.9,0.59,151.9,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00866,0.000343,0.115,0.00457,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,34,34,815
2001-11-12,2001,2,7,316,259.26,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,153.3,0.59,153.3,0,0,0,0,-3,3,40,6,4,0,56,203,990,964.7,25.3,0.107,0.00878,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2001-11-13,2001,2,7,317,261.17,0.74,2,Mod_Wet,40,6,4,3,53,106,0.41,155.2,0.59,155.2,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00894,0.000354,0.117,0.00463,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2001-11-14,2001,2,7,318,265.28,0.73,2,Mod_Wet,40,6,4,3,53,106,0.4,159.3,0.6,159.3,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00929,0.000368,0.119,0.0047,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2001-11-15,2001,2,7,319,265.55,0.73,2,Mod_Wet,40,6,4,3,53,106,0.4,159.6,0.6,159.6,0,0,0,0,-3,3,40,6,4,0,56,210,990,964.8,25.2,0.109,0.00931,0.000369,0.119,0.00471,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2001-11-16,2001,2,7,320,265.28,0.73,2,Mod_Wet,40,6,4,3,53,106,0.4,159.3,0.6,159.3,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00929,0.000368,0.119,0.0047,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2001-11-17,2001,2,7,321,268.28,0.73,2,Mod_Wet,40,6,4,3,53,106,0.4,162.3,0.6,162.3,0,0,0,0,-3,3,40,6,4,0,56,212,990,964.8,25.2,0.11,0.00954,0.000378,0.12,0.00476,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2001-11-18,2001,2,7,322,269.65,0.72,2,Mod_Wet,40,6,4,3,53,106,0.39,163.7,0.61,163.7,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00966,0.000383,0.121,0.00478,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.8,36.7,36.7,880
2001-11-19,2001,2,8,323,271.56,0.72,2,Mod_Wet,40,6,4,3,53,106,0.39,165.6,0.61,165.6,0,0,0,0,-3,3,40,6,4,0,56,216,990,964.8,25.2,0.112,0.00982,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2001-11-20,2001,2,8,324,275.67,0.71,2,Mod_Wet,40,6,4,3,53,106,0.39,169.7,0.61,169.7,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.00489,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2001-11-21,2001,2,8,325,275.94,0.71,3,Normal,36,5,3,2,47,93,0.34,182.9,0.66,182.9,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000448,0.127,0.00504,1,0.189,0.316,0.0126,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2001-11-22,2001,2,8,326,276.76,0.71,3,Normal,36,5,3,2,47,93,0.34,183.8,0.66,183.8,0,0,0,0,-2,2,36,5,3,0,49,228,990,964.8,25.2,0.116,0.0114,0.000451,0.127,0.00505,1,0.191,0.318,0.0126,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
2001-11-23,2001,2,8,327,279.22,0.71,3,Normal,36,5,3,2,47,93,0.33,186.2,0.67,186.2,0,0,0,0,-2,2,36,5,3,0,49,230,990,964.8,25.2,0.117,0.0116,0.00046,0.128,0.0051,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1010
2001-11-24,2001,2,8,328,280.04,0.7,3,Normal,36,5,3,2,47,93,0.33,187,0.67,187,0,0,0,0,-2,2,36,5,3,0,49,231,990,964.8,25.2,0.117,0.0116,0.000463,0.129,0.00511,1,0.195,0.324,0.0129,24.9,0.951,0.98,0.932,43.3,42.5,42.5,1020
2001-11-25,2001,2,8,329,280.86,0.7,3,Normal,36,5,3,2,47,93,0.33,187.9,0.67,187.9,0,0,0,0,-2,2,36,5,3,0,49,232,990,964.8,25.2,0.117,0.0117,0.000465,0.129,0.00513,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2001-11-26,2001,2,9,330,284.42,0.7,3,Normal,36,5,3,2,47,93,0.33,191.4,0.67,191.4,0,0,0,0,-2,2,36,5,3,0,49,235,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00519,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2001-11-27,2001,2,9,331,284.69,0.7,3,Normal,36,5,3,2,47,93,0.33,191.7,0.67,191.7,0,0,0,0,-2,2,36,5,3,0,49,236,990,964.8,25.2,0.119,0.012,0.000479,0.131,0.0052,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.6,43.6,1050
2001-11-28,2001,2,9,332,284.96,0.7,3,Normal,36,5,3,2,47,93,0.33,192,0.67,192,0,0,0,0,-2,2,36,5,3,0,49,236,990,964.8,25.2,0.119,0.0121,0.00048,0.131,0.0052,1,0.202,0.333,0.0132,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2001-11-29,2001,2,9,333,287.42,0.69,3,Normal,36,5,3,2,47,93,0.32,194.4,0.68,194.4,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.12,0.0123,0.000488,0.132,0.00525,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2001-11-30,2001,2,9,334,287.15,0.69,3,Normal,36,5,3,2,47,93,0.32,194.2,0.68,194.2,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.12,0.0123,0.000487,0.132,0.00524,1,0.205,0.336,0.0134,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2001-12-01,2001,3,9,335,286.88,0.69,3,Normal,38,5,4,3,54,104,0.36,182.9,0.64,182.9,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.000449,0.128,0.00509,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.3,41.4,41.4,995
2001-12-02,2001,3,9,336,287.15,0.69,3,Normal,38,5,4,3,54,104,0.36,183.2,0.64,183.2,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.00045,0.128,0.00509,1,0.19,0.318,0.0126,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2001-12-03,2001,3,10,337,286.33,0.69,3,Normal,38,5,4,3,54,104,0.36,182.3,0.64,182.3,0,0,0,0,-3,3,38,5,4,0,57,229,990,964.8,25.2,0.116,0.0112,0.000447,0.128,0.00508,1,0.189,0.316,0.0126,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2001-12-04,2001,3,10,338,285.51,0.69,3,Normal,38,5,4,3,54,104,0.36,181.5,0.64,181.5,0,0,0,0,-3,3,38,5,4,0,57,229,990,964.8,25.2,0.116,0.0112,0.000444,0.127,0.00506,1,0.188,0.315,0.0125,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2001-12-05,2001,3,10,339,286.88,0.69,3,Normal,38,5,4,3,54,104,0.36,182.9,0.64,182.9,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.000449,0.128,0.00509,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.3,41.4,41.4,995
2001-12-06,2001,3,10,340,288.24,0.69,3,Normal,38,5,4,3,54,104,0.36,184.2,0.64,184.2,0,0,0,0,-3,3,38,5,4,0,57,231,990,964.9,25.1,0.117,0.0114,0.000454,0.129,0.00511,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2001-12-07,2001,3,10,341,290.16,0.69,3,Normal,38,5,4,3,54,104,0.36,186.2,0.64,186.2,0,0,0,0,-3,3,38,5,4,0,57,233,990,964.9,25.1,0.118,0.0116,0.00046,0.129,0.00515,1,0.194,0.323,0.0129,24.8,0.95,0.98,0.931,43.1,42.2,42.2,1010
2001-12-08,2001,3,10,342,294.26,0.68,3,Normal,38,5,4,3,54,104,0.35,190.3,0.65,190.3,0,0,0,0,-3,3,38,5,4,0,57,237,990,964.9,25.1,0.119,0.0119,0.000475,0.131,0.00522,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
2001-12-09,2001,3,10,343,294.53,0.68,3,Normal,38,5,4,3,54,104,0.35,190.5,0.65,190.5,0,0,0,0,-3,3,38,5,4,0,57,238,990,964.9,25.1,0.119,0.0119,0.000475,0.131,0.00523,1,0.2,0.331,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2001-12-10,2001,3,11,344,294.26,0.68,3,Normal,38,5,4,3,54,104,0.35,190.3,0.65,190.3,0,0,0,0,-3,3,38,5,4,0,57,237,990,964.9,25.1,0.119,0.0119,0.000475,0.131,0.00522,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
2001-12-11,2001,3,11,345,292.35,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,215.3,0.74,215.3,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00555,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2001-12-12,2001,3,11,346,292.07,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,215.1,0.74,215.1,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00554,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2001-12-13,2001,3,11,347,294.53,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,217.5,0.74,217.5,0,0,0,0,-2,2,31,5,3,0,38,257,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00559,1,0.236,0.376,0.015,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2001-12-14,2001,3,11,348,296.99,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,220,0.74,220,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00563,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2001-12-15,2001,3,11,349,300,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,223,0.74,223,0,0,0,0,-2,2,31,5,3,0,38,262,990,964.9,25.1,0.128,0.0147,0.000586,0.143,0.00569,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2001-12-16,2001,3,11,350,304.1,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,227.1,0.75,227.1,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.0151,0.0006,0.145,0.00576,1,0.249,0.394,0.0157,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2001-12-17,2001,3,12,351,306.56,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,229.6,0.75,229.6,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.13,0.0153,0.000609,0.146,0.00581,2,0.0975,0.243,0.0097,24.8,0.923,0.97,0.895,25.8,25,50,1200
2001-12-18,2001,3,12,352,309.03,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,232,0.75,232,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0155,0.000618,0.147,0.00585,2,0.0991,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2001-12-19,2001,3,12,353,309.3,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,232.3,0.75,232.3,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0155,0.000618,0.147,0.00586,2,0.0993,0.246,0.00982,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2001-12-20,2001,3,12,354,306.29,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,229.3,0.75,229.3,0,0,0,0,-2,2,31,5,3,0,38,268,990,964.9,25.1,0.13,0.0152,0.000608,0.145,0.0058,2,0.0973,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25,50,1200
2001-12-21,2001,3,12,355,303.83,0.66,5,Dry,26,4,3,2,24,59,0.19,244.8,0.81,244.8,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.00066,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.6,26.8,53.6,1290
2001-12-22,2001,3,12,356,302.46,0.67,5,Dry,26,4,3,2,24,59,0.2,243.5,0.81,243.5,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.15,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.3,1280
2001-12-23,2001,3,12,357,300.55,0.67,5,Dry,26,4,3,2,24,59,0.2,241.6,0.8,241.6,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.132,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2001-12-24,2001,3,13,358,300.28,0.67,5,Dry,26,4,3,2,24,59,0.2,241.3,0.8,241.3,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2001-12-25,2001,3,13,359,299.46,0.67,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2001-12-26,2001,3,13,360,299.18,0.67,5,Dry,26,4,3,2,24,59,0.2,240.2,0.8,240.2,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
2001-12-27,2001,3,13,361,300,0.67,5,Dry,26,4,3,2,24,59,0.2,241,0.8,241,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2001-12-28,2001,3,13,362,302.46,0.67,5,Dry,26,4,3,2,24,59,0.2,243.5,0.81,243.5,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.15,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.3,1280
2001-12-29,2001,3,13,363,305.47,0.66,5,Dry,26,4,3,2,24,59,0.19,246.5,0.81,246.5,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000666,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.8,27,54,1300
2001-12-30,2001,3,13,364,307.93,0.66,5,Dry,26,4,3,2,24,59,0.19,248.9,0.81,248.9,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
2001-12-31,2001,3,14,365,311.49,0.65,5,Dry,26,4,3,2,24,59,0.19,252.5,0.81,252.5,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0182,0.000726,0.154,0.00617,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.3,1330
2002-01-01,2001,4,14,1,311.76,0.65,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2002-01-02,2001,4,14,2,312.58,0.65,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2002-01-03,2001,4,14,3,313.95,0.65,5,Dry,29,5,4,2,33,73,0.23,240.9,0.77,240.9,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2002-01-04,2001,4,14,4,315.86,0.65,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2002-01-05,2001,4,14,5,315.59,0.65,5,Dry,29,5,4,2,33,73,0.23,242.6,0.77,242.6,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2002-01-06,2001,4,14,6,315.31,0.65,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2002-01-07,2001,4,15,7,316.14,0.65,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2002-01-08,2001,4,15,8,316.41,0.65,5,Dry,29,5,4,2,33,73,0.23,243.4,0.77,243.4,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2002-01-09,2001,4,15,9,319.42,0.64,5,Dry,29,5,4,2,33,73,0.23,246.4,0.77,246.4,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2002-01-10,2001,4,15,10,325.71,0.64,5,Dry,29,5,4,2,33,73,0.22,252.7,0.78,252.7,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000732,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2002-01-11,2001,4,15,11,330.35,0.63,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2002-01-12,2001,4,15,12,335.55,0.62,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2002-01-13,2001,4,15,13,340.2,0.62,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2002-01-14,2001,4,16,14,342.11,0.62,5,Dry,29,5,4,2,33,73,0.21,269.1,0.79,269.1,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2002-01-15,2001,4,16,15,342.93,0.62,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2002-01-16,2001,4,16,16,344.3,0.61,5,Dry,29,5,4,2,33,73,0.21,271.3,0.79,271.3,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.0069,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2002-01-17,2001,4,16,17,343.48,0.61,5,Dry,29,5,4,2,33,73,0.21,270.5,0.79,270.5,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2002-01-18,2001,4,16,18,346.49,0.61,5,Dry,29,5,4,2,33,73,0.21,273.5,0.79,273.5,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2002-01-19,2001,4,16,19,352.23,0.61,5,Dry,29,5,4,2,33,73,0.21,279.2,0.79,279.2,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0308,0.00124,0.178,0.00718,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2002-01-20,2001,4,16,20,357.97,0.6,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2002-01-21,2001,4,17,21,362.62,0.6,5,Dry,29,5,4,2,33,73,0.2,289.6,0.8,289.6,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2002-01-22,2001,4,17,22,367.81,0.59,5,Dry,29,5,4,2,33,73,0.2,294.8,0.8,294.8,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0382,0.00154,0.191,0.00772,2,0.141,0.333,0.0134,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
2002-01-23,2001,4,17,23,372.46,0.59,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2002-01-24,2001,4,17,24,373.83,0.58,5,Dry,29,5,4,2,33,73,0.2,300.8,0.81,300.8,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1580
2002-01-25,2001,4,17,25,375.2,0.58,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2002-01-26,2001,4,17,26,378.75,0.58,5,Dry,29,5,4,2,33,73,0.19,305.8,0.81,305.8,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0433,0.00175,0.2,0.0081,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2002-01-27,2001,4,17,27,382.85,0.58,5,Dry,29,5,4,2,33,73,0.19,309.9,0.81,309.9,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0452,0.00183,0.204,0.00825,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2002-01-28,2001,4,18,28,386.41,0.57,5,Dry,29,5,4,2,33,73,0.19,313.4,0.81,313.4,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.0469,0.0019,0.206,0.00837,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2002-01-29,2001,4,18,29,389.96,0.57,5,Dry,29,5,4,2,33,73,0.19,317,0.81,317,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0486,0.00197,0.209,0.0085,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2002-01-30,2001,4,18,30,392.42,0.57,5,Dry,29,5,4,2,33,73,0.19,319.4,0.81,319.4,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.211,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2002-01-31,2001,4,18,31,393.79,0.57,5,Dry,29,5,4,2,33,73,0.18,320.8,0.81,320.8,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
2002-02-01,2001,5,18,32,396.25,0.56,5,Dry,31,6,4,3,41,85,0.21,311.3,0.79,311.3,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0459,0.00186,0.206,0.00836,2,0.153,0.358,0.0146,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2002-02-02,2001,5,18,33,402.54,0.56,5,Dry,31,6,4,3,41,85,0.21,317.5,0.79,317.5,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0489,0.00199,0.211,0.00858,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
2002-02-03,2001,5,18,34,407.19,0.56,5,Dry,31,6,4,3,41,85,0.21,322.2,0.79,322.2,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0511,0.00208,0.215,0.00874,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70,1680
2002-02-04,2001,5,19,35,410.2,0.55,5,Dry,31,6,4,3,41,85,0.21,325.2,0.79,325.2,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
2002-02-05,2001,5,19,36,414.3,0.55,5,Dry,31,6,4,3,41,85,0.2,329.3,0.8,329.3,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0544,0.00222,0.221,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.9,35.7,71.5,1720
2002-02-06,2001,5,19,37,418.4,0.55,5,Dry,31,6,4,3,41,85,0.2,333.4,0.8,333.4,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0564,0.0023,0.224,0.00914,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
2002-02-07,2001,5,19,38,420.31,0.54,5,Dry,31,6,4,3,41,85,0.2,335.3,0.8,335.3,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.00921,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2002-02-08,2001,5,19,39,425.51,0.54,5,Dry,31,6,4,3,41,85,0.2,340.5,0.8,340.5,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0597,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2002-02-09,2001,5,19,40,432.89,0.53,5,Dry,31,6,4,3,41,85,0.2,347.9,0.8,347.9,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0632,0.00258,0.236,0.00965,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.8,75.7,1820
2002-02-10,2001,5,19,41,438.09,0.53,5,Dry,31,6,4,3,41,85,0.19,353.1,0.81,353.1,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0657,0.00269,0.24,0.00984,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.9,1850
2002-02-11,2001,5,20,42,445.47,0.52,5,Dry,31,6,4,3,41,85,0.19,360.5,0.81,360.5,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0691,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.2,39.3,78.6,1890
2002-02-12,2001,5,20,43,455.59,0.52,5,Dry,31,6,4,3,41,85,0.19,370.6,0.81,370.6,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0739,0.00304,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.9,1940
2002-02-13,2001,5,20,44,465.71,0.51,5,Dry,31,6,4,3,41,85,0.18,380.7,0.82,380.7,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0787,0.00324,0.263,0.0108,2,0.199,0.463,0.019,23.8,0.953,0.98,0.933,42.4,41.5,83.1,1990
2002-02-14,2001,5,20,45,475.82,0.5,5,Dry,31,6,4,3,41,85,0.18,390.8,0.82,390.8,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0835,0.00344,0.271,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2002-02-15,2001,5,20,46,487.58,0.49,5,Dry,31,6,4,3,41,85,0.17,402.6,0.83,402.6,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.089,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2002-02-16,2001,5,20,47,499.89,0.49,5,Dry,31,6,4,3,41,85,0.17,414.9,0.83,414.9,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0948,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2002-02-17,2001,5,20,48,512.19,0.48,5,Dry,31,6,4,3,41,85,0.17,427.2,0.83,427.2,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2002-02-18,2001,5,21,49,523.95,0.47,5,Dry,31,6,4,3,41,85,0.16,438.9,0.84,438.9,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.4,94.9,2280
2002-02-19,2001,5,21,50,536.8,0.46,5,Dry,31,6,4,3,41,85,0.16,451.8,0.84,451.8,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2002-02-20,2001,5,21,51,549.65,0.46,5,Dry,31,6,4,3,41,85,0.15,464.6,0.84,464.6,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-02-21,2001,5,21,52,560.31,0.45,5,Dry,31,6,4,3,41,85,0.15,475.3,0.85,475.3,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00517,0.343,0.0144,2,0.263,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2002-02-22,2001,5,21,53,571.53,0.44,5,Dry,31,6,4,3,41,85,0.15,486.5,0.85,486.5,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2002-02-23,2001,5,21,54,586.02,0.43,5,Dry,31,6,4,3,41,85,0.14,501,0.85,501,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2002-02-24,2001,5,21,55,601.06,0.42,5,Dry,31,6,4,3,41,85,0.14,516.1,0.86,516.1,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2002-02-25,2001,5,22,56,615,0.42,5,Dry,31,6,4,3,41,85,0.14,530,0.86,530,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00656,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.922,37.9,36.8,110,2650
2002-02-26,2001,5,22,57,631.68,0.41,5,Dry,31,6,4,3,41,85,0.14,546.7,0.86,546.7,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.26,0.166,0.00705,0.427,0.0181,3,0.189,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2002-02-27,2001,5,22,58,650.55,0.4,5,Dry,31,6,4,3,41,85,0.13,565.5,0.87,565.5,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00761,0.45,0.0192,3,0.197,0.647,0.0275,22.9,0.952,0.976,0.93,40.2,39.3,118,2830
2002-02-28,2001,5,22,59,666.68,0.39,5,Dry,31,6,4,3,41,85,0.13,581.7,0.87,581.7,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.28,0.19,0.00809,0.47,0.0201,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
2002-03-01,2001,6,22,60,680.63,0.39,5,Dry,36,8,6,4,53,107,0.16,573.6,0.84,573.6,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00788,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2002-03-02,2001,6,22,61,696.76,0.38,5,Dry,36,8,6,4,53,107,0.15,589.8,0.85,589.8,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00836,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2002-03-03,2001,6,22,62,709.61,0.38,5,Dry,36,8,6,4,53,107,0.15,602.6,0.85,602.6,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.297,0.204,0.00875,0.501,0.0215,3,0.214,0.715,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2002-03-04,2001,6,23,63,720.28,0.37,5,Dry,36,8,6,4,53,107,0.15,613.3,0.85,613.3,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.211,0.00907,0.514,0.0221,3,0.218,0.733,0.0316,22.5,0.955,0.98,0.936,43,42.2,127,3040
2002-03-05,2001,6,23,64,729.85,0.37,5,Dry,36,8,6,4,53,107,0.15,622.9,0.85,622.9,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00936,0.526,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2002-03-06,2001,6,23,65,736.14,0.37,5,Dry,36,8,6,4,53,107,0.14,629.1,0.85,629.1,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00956,0.534,0.0231,3,0.226,0.759,0.0328,22.4,0.956,0.98,0.936,44,43.1,129,3110
2002-03-07,2001,6,23,66,744.61,0.36,5,Dry,36,8,6,4,53,107,0.14,637.6,0.86,637.6,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.317,0.227,0.00981,0.544,0.0235,3,0.229,0.774,0.0335,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2002-03-08,2001,6,23,67,754.73,0.36,5,Dry,36,8,6,4,53,107,0.14,647.7,0.86,647.7,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.557,0.0241,3,0.234,0.791,0.0343,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2002-03-09,2001,6,23,68,763.75,0.35,5,Dry,36,8,6,4,53,107,0.14,656.8,0.86,656.8,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2002-03-10,2001,6,23,69,770.04,0.35,5,Dry,36,8,6,4,53,107,0.14,663,0.86,663,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2002-03-11,2001,6,24,70,773.72,0.35,5,Dry,36,8,6,4,53,107,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2002-03-12,2001,6,24,71,777.21,0.35,5,Dry,36,8,6,4,53,107,0.14,670.2,0.86,670.2,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2002-03-13,2001,6,24,72,781.06,0.34,5,Dry,36,8,6,4,53,107,0.14,674.1,0.86,674.1,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
2002-03-14,2001,6,24,73,785.19,0.34,5,Dry,36,8,6,4,53,107,0.14,678.2,0.86,678.2,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
2002-03-15,2001,6,24,74,786.62,0.34,5,Dry,36,8,6,4,53,107,0.14,679.6,0.86,679.6,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2002-03-16,2001,6,24,75,788.08,0.34,5,Dry,36,8,6,4,53,107,0.14,681.1,0.86,681.1,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2002-03-17,2001,6,24,76,789.56,0.34,5,Dry,36,8,6,4,53,107,0.14,682.6,0.86,682.6,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2002-03-18,2001,6,25,77,794.14,0.34,5,Dry,36,8,6,4,53,107,0.14,687.1,0.86,687.1,0,0,0,0,-4,4,36,8,6,0,57,737,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2002-03-19,2001,6,25,78,798.9,0.33,5,Dry,36,8,6,4,53,107,0.13,691.9,0.87,691.9,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.611,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2002-03-20,2001,6,25,79,807.18,0.33,5,Dry,36,8,6,4,53,107,0.13,700.2,0.87,700.2,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.622,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2002-03-21,2001,6,25,80,815.86,0.33,5,Dry,36,8,6,4,53,107,0.13,708.9,0.87,708.9,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.632,0.0277,3,0.261,0.894,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
2002-03-22,2001,6,25,81,821.24,0.32,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2002-03-23,2001,6,25,82,826.74,0.32,5,Dry,36,8,6,4,53,107,0.13,719.7,0.87,719.7,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2002-03-24,2001,6,25,83,832.34,0.32,5,Dry,36,8,6,4,53,107,0.13,725.3,0.87,725.3,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.286,0.0125,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2002-03-25,2001,6,26,84,838.06,0.32,5,Dry,36,8,6,4,53,107,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.66,0.029,3,0.271,0.931,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2002-03-26,2001,6,26,85,847.8,0.31,5,Dry,36,8,6,4,53,107,0.13,740.8,0.87,740.8,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2002-03-27,2001,6,26,86,857.81,0.31,5,Dry,36,8,6,4,53,107,0.13,750.8,0.88,750.8,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2002-03-28,2001,6,26,87,868.06,0.31,5,Dry,36,8,6,4,53,107,0.12,761.1,0.88,761.1,0,0,0,0,-4,4,36,8,6,0,57,811,990,967.4,22.6,0.397,0.307,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2002-03-29,2001,6,26,88,878.54,0.3,5,Dry,36,8,6,4,53,107,0.12,771.5,0.88,771.5,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.312,0.0138,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52,48.2,145,3470
2002-03-30,2001,6,26,89,884.93,0.3,5,Dry,36,8,6,4,53,107,0.12,777.9,0.88,777.9,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.728,0.0323,4,0.205,0.933,0.0414,21.6,0.952,0.974,0.928,39.3,38.3,153,3680
2002-03-31,2001,6,26,90,895.74,0.3,5,Dry,36,8,6,4,53,107,0.12,788.7,0.88,788.7,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0142,0.744,0.033,4,0.209,0.952,0.0423,21.6,0.953,0.975,0.93,39.7,38.8,155,3720
2002-04-01,2001,7,27,91,906.76,0.3,5,Dry,40,10,8,5,62,125,0.14,781.8,0.86,781.8,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.317,0.0141,0.741,0.033,4,0.206,0.947,0.0422,21.5,0.952,0.975,0.928,39.3,38.3,153,3680
2002-04-02,2001,7,27,92,917.96,0.29,5,Dry,40,10,8,5,62,125,0.14,793,0.86,793,0,0,0,0,-5,5,40,10,8,0,67,851,990,967.6,22.4,0.434,0.323,0.0144,0.757,0.0337,4,0.21,0.967,0.0431,21.5,0.953,0.976,0.93,39.8,38.8,155,3720
2002-04-03,2001,7,27,93,933.95,0.29,5,Dry,40,10,8,5,62,125,0.13,809,0.87,809,0,0,0,0,-5,5,40,10,8,0,67,867,990,967.6,22.4,0.449,0.331,0.0148,0.779,0.0348,4,0.216,0.995,0.0445,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
2002-04-04,2001,7,27,94,950.28,0.28,5,Dry,40,10,8,5,62,125,0.13,825.3,0.87,825.3,0,0,0,0,-5,5,40,10,8,0,67,883,990,967.7,22.3,0.464,0.338,0.0152,0.802,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2002-04-05,2001,7,27,95,966.93,0.28,5,Dry,40,10,8,5,62,125,0.13,841.9,0.87,841.9,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2002-04-06,2001,7,27,96,988.77,0.27,5,Dry,40,10,8,5,62,125,0.13,863.8,0.87,863.8,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.856,0.0386,4,0.234,1.09,0.0492,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2002-04-07,2001,7,27,97,1011.1,0.27,5,Dry,40,10,8,5,62,125,0.12,886.1,0.88,886.1,0,0,0,0,-5,5,40,10,8,0,67,944,990,967.9,22.1,0.519,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
2002-04-08,2001,7,28,98,1039,0.26,5,Dry,40,10,8,5,62,125,0.12,914,0.88,914,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.545,0.381,0.0174,0.926,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
2002-04-09,2001,7,28,99,1072.7,0.25,5,Dry,40,10,8,5,62,125,0.12,947.7,0.88,947.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2002-04-10,2001,7,28,100,1112.7,0.25,5,Dry,40,10,8,5,62,125,0.11,987.7,0.89,987.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.619,0.417,0.0192,1.04,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
2002-04-11,2001,7,28,101,1164.8,0.24,5,Dry,40,10,8,5,62,125,0.11,1040,0.89,1040,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.695,0.513,0.0237,1.21,0.056,4,0.288,1.5,0.0693,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2002-04-12,2001,7,28,102,1218.4,0.23,5,Dry,40,10,8,5,62,125,0.1,1093,0.9,1093,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.774,0.633,0.0296,1.41,0.0657,4,0.299,1.71,0.0797,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2002-04-13,2001,7,28,103,1267.6,0.22,5,Dry,40,10,8,5,62,125,0.099,1143,0.9,1100,43,10,1,1,-4,35,50,11,9,1,97,1170,990,968.7,21.3,0.801,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-04-14,2001,7,28,104,1317.8,0.22,5,Dry,40,10,8,5,62,125,0.095,1193,0.91,1100,93,21,3,3,-2,68,61,13,11,3,130,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-04-15,2001,7,29,105,1363,0.21,5,Dry,40,10,8,5,62,125,0.092,1238,0.91,1100,138,31,4,4,-1,100,71,14,12,4,162,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2002-04-16,2001,7,29,106,1396.6,0.2,5,Dry,40,10,8,5,62,125,0.089,1272,0.91,1100,172,39,5,5,0,123,79,15,13,5,185,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,48,192,4600
2002-04-17,2001,7,29,107,1412,0.2,5,Dry,40,10,8,5,62,125,0.088,1287,0.91,1100,187,42,6,6,1,132,82,16,14,6,194,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2002-04-18,2001,7,29,108,1421.3,0.2,5,Dry,40,10,8,5,62,125,0.088,1296,0.91,1100,196,44,6,6,1,139,84,16,14,6,201,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2002-04-19,2001,7,29,109,1424.4,0.2,5,Dry,40,10,8,5,62,125,0.088,1299,0.91,1100,199,45,6,6,1,141,85,16,14,6,203,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2002-04-20,2001,7,29,110,1421.3,0.2,5,Dry,40,10,8,5,62,125,0.088,1296,0.91,1100,196,44,6,6,1,139,84,16,14,6,201,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2002-04-21,2001,7,29,111,1418.2,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2002-04-22,2001,7,30,112,1415.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2002-04-23,2001,7,30,113,1405.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
2002-04-24,2001,7,30,114,1402.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1255,0.89,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2002-04-25,2001,7,30,115,1399.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2002-04-26,2001,7,30,116,1396.6,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2002-04-27,2001,7,30,117,1399.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2002-04-28,2001,7,30,118,1402.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1255,0.89,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2002-04-29,2001,7,31,119,1412,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2002-04-30,2001,7,31,120,1427.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2002-05-01,2001,8,31,121,1443.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2002-05-02,2001,8,31,122,1465,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2002-05-03,2001,8,31,123,1487.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2002-05-04,2001,8,31,124,1509.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1317,0.87,1100,217,49,7,7,-3,157,96,17,17,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2002-05-05,2001,8,31,125,1525.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1333,0.87,1100,233,53,7,7,-3,169,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2002-05-06,2001,8,32,126,1541.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1349,0.88,1100,249,53,7,8,-3,184,100,17,18,7,299,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2002-05-07,2001,8,32,127,1551,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2002-05-08,2001,8,32,128,1554.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1362,0.88,1100,262,53,8,8,-2,195,100,18,18,8,310,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2002-05-09,2001,8,32,129,1551,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2002-05-10,2001,8,32,130,1541.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1349,0.88,1100,249,53,7,8,-3,184,100,17,18,7,299,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2002-05-11,2001,8,32,131,1525.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1333,0.87,1100,233,53,7,7,-3,169,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2002-05-12,2001,8,32,132,1509.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1317,0.87,1100,217,49,7,7,-3,157,96,17,17,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2002-05-13,2001,8,33,133,1487.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2002-05-14,2001,8,33,134,1465,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2002-05-15,2001,8,33,135,1443.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2002-05-16,2001,8,33,136,1421.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2002-05-17,2001,8,33,137,1393.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2002-05-18,2001,8,33,138,1347.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-05-19,2001,8,33,139,1297,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1105,0.85,1100,5,1,0,0,-10,14,48,10,10,0,129,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2002-05-20,2001,8,34,140,1253,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.56,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,48.9,48,192,4600
2002-05-21,2001,8,34,141,1209.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1018,0.84,1018,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.676,0.463,0.0216,1.14,0.0531,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.7,46.8,187,4490
2002-05-22,2001,8,34,142,1167.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2002-05-23,2001,8,34,143,1131.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,939.7,0.83,939.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.394,0.0182,0.97,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,176,4240
2002-05-24,2001,8,34,144,1096.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,904.6,0.82,904.6,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.544,0.377,0.0173,0.921,0.0423,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2002-05-25,2001,8,34,145,1062.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.18,870.3,0.82,870.3,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
2002-05-26,2001,8,34,146,1033.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.19,841.9,0.81,841.9,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0158,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2002-05-27,2001,8,35,147,1006.1,0.27,4,Mod_Dry,47,10,10,10,115,192,0.19,814.1,0.81,814.1,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.462,0.333,0.0151,0.795,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,157,3760
2002-05-28,2001,8,35,148,979,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,787,0.8,787,0,0,0,0,-10,10,47,10,10,0,125,854,990,967.8,22.2,0.437,0.32,0.0144,0.757,0.0341,3,0.29,1.05,0.0472,21.1,0.956,0.98,0.937,52,48.2,145,3470
2002-05-29,2001,8,35,149,952.64,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,760.6,0.8,760.6,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.72,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.6,48.2,145,3470
2002-05-30,2001,8,35,150,931.65,0.29,4,Mod_Dry,47,10,10,10,115,192,0.21,739.6,0.79,739.6,0,0,0,0,-10,10,47,10,10,0,125,807,990,967.6,22.4,0.393,0.295,0.0132,0.688,0.0308,3,0.275,0.964,0.0431,21.4,0.957,0.98,0.938,49.5,48.2,145,3470
2002-05-31,2001,8,35,151,911.22,0.29,4,Mod_Dry,47,10,10,10,115,192,0.21,719.2,0.79,719.2,0,0,0,0,-10,10,47,10,10,0,125,786,990,967.5,22.5,0.375,0.281,0.0125,0.656,0.0292,3,0.266,0.922,0.0411,21.5,0.957,0.98,0.938,48.4,47.5,142,3420
2002-06-01,2001,9,35,152,891.39,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2002-06-02,2001,9,35,153,872.22,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,711.2,0.81,711.2,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2002-06-03,2001,9,36,154,853.78,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,692.8,0.81,692.8,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.62,0.0273,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3330
2002-06-04,2001,9,36,155,836.14,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,675.1,0.81,675.1,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.246,0.845,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
2002-06-05,2001,9,36,156,823.06,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,662.1,0.8,662.1,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.582,0.0255,3,0.24,0.823,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2002-06-06,2001,9,36,157,810.61,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2002-06-07,2001,9,36,158,798.9,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,637.9,0.8,637.9,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.325,0.227,0.00992,0.553,0.0241,3,0.23,0.782,0.0341,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2002-06-08,2001,9,36,159,788.08,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2002-06-09,2001,9,36,160,778.46,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2002-06-10,2001,9,37,161,770.59,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2002-06-11,2001,9,37,162,756.64,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,595.6,0.79,595.6,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.301,0.199,0.00862,0.5,0.0217,3,0.211,0.711,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
