date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-06-12,2001,9,37,163,742.15,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,581.1,0.78,581.1,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00818,0.482,0.0209,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2002-06-13,2001,9,37,164,727.11,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,566.1,0.78,566.1,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2002-06-14,2001,9,37,165,713.71,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,552.7,0.77,552.7,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.17,0.00732,0.447,0.0192,3,0.191,0.638,0.0275,22.6,0.951,0.974,0.926,38.8,37.8,113,2720
2002-06-15,2001,9,37,166,699.77,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,538.8,0.77,538.8,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,37.9,36.9,111,2650
2002-06-16,2001,9,37,167,687.46,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,526.5,0.77,526.5,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.153,0.00654,0.415,0.0178,3,0.179,0.594,0.0254,22.8,0.949,0.97,0.92,37.2,36,108,2600
2002-06-17,2001,9,38,168,674.61,0.39,4,Mod_Dry,45,10,9,9,88,161,0.24,513.6,0.76,513.6,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.144,0.00616,0.399,0.017,3,0.174,0.572,0.0245,22.8,0.948,0.97,0.919,36.3,35.2,106,2540
2002-06-18,2001,9,38,169,661.76,0.4,4,Mod_Dry,45,10,9,9,88,161,0.24,500.8,0.76,500.8,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.247,0.136,0.00578,0.383,0.0163,3,0.168,0.551,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2002-06-19,2001,9,38,170,650.55,0.4,4,Mod_Dry,45,10,9,9,88,161,0.25,489.6,0.75,489.6,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00554,0.371,0.0158,2,0.273,0.644,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-06-20,2001,9,38,171,638.79,0.41,4,Mod_Dry,45,10,9,9,88,161,0.25,477.8,0.75,477.8,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.234,0.125,0.00529,0.359,0.0152,2,0.265,0.624,0.0265,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2002-06-21,2001,9,38,172,627.03,0.41,4,Mod_Dry,45,10,9,9,88,161,0.26,466,0.74,466,0,0,0,0,-9,9,45,10,9,0,97,530,990,966.4,23.6,0.228,0.119,0.00504,0.347,0.0147,2,0.257,0.604,0.0256,23,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-06-22,2001,9,38,173,616.92,0.42,4,Mod_Dry,45,10,9,9,88,161,0.26,455.9,0.74,455.9,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00483,0.336,0.0142,2,0.25,0.586,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-06-23,2001,9,38,174,606.25,0.42,4,Mod_Dry,45,10,9,9,88,161,0.27,445.3,0.73,445.3,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.00461,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.4,94.7,2270
2002-06-24,2001,9,39,175,595.59,0.43,4,Mod_Dry,45,10,9,9,88,161,0.27,434.6,0.73,434.6,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.211,0.104,0.00439,0.316,0.0133,2,0.236,0.551,0.0232,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
2002-06-25,2001,9,39,176,585.47,0.43,4,Mod_Dry,45,10,9,9,88,161,0.28,424.5,0.72,424.5,0,0,0,0,-9,9,45,10,9,0,97,488,990,966.2,23.8,0.208,0.0993,0.00418,0.307,0.0129,2,0.229,0.536,0.0226,23.2,0.956,0.98,0.937,46.2,45.3,90.6,2180
2002-06-26,2001,9,39,177,576.45,0.44,4,Mod_Dry,45,10,9,9,88,161,0.28,415.4,0.72,415.4,0,0,0,0,-9,9,45,10,9,0,97,479,990,966.2,23.8,0.205,0.0951,0.00399,0.3,0.0126,2,0.223,0.523,0.022,23.3,0.956,0.98,0.937,45.3,44.4,88.9,2130
2002-06-27,2001,9,39,178,566.88,0.44,4,Mod_Dry,45,10,9,9,88,161,0.28,405.9,0.72,405.9,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.201,0.0906,0.0038,0.292,0.0122,2,0.216,0.508,0.0213,23.3,0.955,0.98,0.936,44.4,43.5,87,2090
2002-06-28,2001,9,39,179,557.31,0.45,4,Mod_Dry,45,10,9,9,88,161,0.29,396.3,0.71,396.3,0,0,0,0,-9,9,45,10,9,0,97,460,990,966.1,23.9,0.198,0.0861,0.0036,0.284,0.0119,2,0.21,0.494,0.0207,23.4,0.954,0.98,0.935,43.4,42.5,85.1,2040
2002-06-29,2001,9,39,180,548.28,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,387.3,0.71,387.3,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0818,0.00342,0.277,0.0116,2,0.204,0.481,0.0201,23.5,0.953,0.98,0.934,42.5,41.6,83.2,2000
2002-06-30,2001,9,39,181,540.35,0.46,4,Mod_Dry,45,10,9,9,88,161,0.3,379.4,0.7,379.4,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0781,0.00326,0.27,0.0113,2,0.199,0.469,0.0196,23.5,0.952,0.98,0.933,41.6,40.8,81.6,1960
2002-07-01,2001,10,40,182,531.88,0.47,4,Mod_Dry,42,9,8,6,70,135,0.25,396.9,0.75,396.9,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.196,0.0863,0.0036,0.283,0.0118,2,0.21,0.493,0.0205,23.5,0.955,0.98,0.935,43.7,42.8,85.6,2050
2002-07-02,2001,10,40,183,522.31,0.47,4,Mod_Dry,42,9,8,6,70,135,0.26,387.3,0.74,387.3,0,0,0,0,-6,6,42,9,8,0,76,446,990,966,24,0.193,0.0818,0.0034,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.7,41.8,83.6,2010
2002-07-03,2001,10,40,184,514.38,0.48,4,Mod_Dry,42,9,8,6,70,135,0.26,379.4,0.74,379.4,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.0781,0.00324,0.268,0.0111,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,41,82,1970
2002-07-04,2001,10,40,185,505.9,0.48,4,Mod_Dry,42,9,8,6,70,135,0.27,370.9,0.73,370.9,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0741,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.93,40.9,40,80.1,1920
2002-07-05,2001,10,40,186,497.42,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,362.4,0.73,362.4,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0701,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40.1,39.1,78.2,1880
2002-07-06,2001,10,40,187,489.49,0.49,4,Mod_Dry,42,9,8,6,70,135,0.28,354.5,0.72,354.5,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0663,0.00274,0.248,0.0102,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2002-07-07,2001,10,40,188,482.66,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,347.7,0.72,347.7,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0631,0.0026,0.242,0.00999,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.5,37.4,74.9,1800
2002-07-08,2001,10,41,189,475.28,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,340.3,0.72,340.3,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0596,0.00246,0.236,0.00973,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2002-07-09,2001,10,41,190,467.89,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,332.9,0.71,332.9,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0561,0.00231,0.23,0.00947,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.6,1720
2002-07-10,2001,10,41,191,461.06,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,326.1,0.71,326.1,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0529,0.00217,0.224,0.00922,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.916,36.2,35.1,70.2,1680
2002-07-11,2001,10,41,192,454.22,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,319.2,0.7,319.2,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
2002-07-12,2001,10,41,193,448.48,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2002-07-13,2001,10,41,194,442.19,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,307.2,0.69,307.2,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.044,0.0018,0.209,0.00855,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.2,1590
2002-07-14,2001,10,41,195,435.9,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,300.9,0.69,300.9,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.041,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.9,1560
2002-07-15,2001,10,42,196,429.61,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,294.6,0.69,294.6,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0381,0.00156,0.198,0.00811,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.7,31.8,63.5,1520
2002-07-16,2001,10,42,197,423.32,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,288.3,0.68,288.3,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0351,0.00143,0.193,0.00789,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
2002-07-17,2001,10,42,198,417.58,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,282.6,0.68,282.6,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0324,0.00132,0.188,0.00769,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,60.9,1460
2002-07-18,2001,10,42,199,411.84,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,276.8,0.67,276.8,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.00748,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
2002-07-19,2001,10,42,200,407.19,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,272.2,0.67,272.2,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0275,0.00112,0.18,0.00732,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.7,1410
2002-07-20,2001,10,42,201,401.99,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,267,0.66,267,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.025,0.00102,0.176,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2002-07-21,2001,10,42,202,396.8,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,261.8,0.66,261.8,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.000917,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
2002-07-22,2001,10,43,203,391.6,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,256.6,0.66,256.6,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0201,0.000816,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2002-07-23,2001,10,43,204,386.41,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,251.4,0.65,251.4,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0177,0.000716,0.163,0.0066,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2002-07-24,2001,10,43,205,381.21,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,246.2,0.65,246.2,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1270
2002-07-25,2001,10,43,206,376.56,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,241.6,0.64,241.6,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.263,0.0107,24.5,0.927,0.97,0.899,26.8,26,52.1,1250
2002-07-26,2001,10,43,207,371.92,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,236.9,0.64,236.9,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2002-07-27,2001,10,43,208,367.27,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,232.3,0.63,232.3,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00621,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2002-07-28,2001,10,43,209,362.62,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,227.6,0.63,227.6,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2002-07-29,2001,10,44,210,359.06,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,224.1,0.62,224.1,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2002-07-30,2001,10,44,211,354.96,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,220,0.62,220,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2002-07-31,2001,10,44,212,350.86,0.61,4,Mod_Dry,42,9,8,6,70,135,0.39,215.9,0.61,215.9,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000567,0.147,0.0059,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2002-08-01,2001,11,44,213,346.76,0.61,4,Mod_Dry,39,7,5,4,60,115,0.33,231.8,0.67,231.8,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0154,0.000621,0.151,0.00606,2,0.0989,0.25,0.01,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
2002-08-02,2001,11,44,214,341.56,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,226.6,0.66,226.6,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.133,0.015,0.000603,0.148,0.00597,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2002-08-03,2001,11,44,215,336.92,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,221.9,0.66,221.9,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.146,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2002-08-04,2001,11,44,216,333.36,0.63,4,Mod_Dry,39,7,5,4,60,115,0.34,218.4,0.66,218.4,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-08-05,2001,11,45,217,329.26,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,214.3,0.65,214.3,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2002-08-06,2001,11,45,218,325.16,0.64,4,Mod_Dry,39,7,5,4,60,115,0.35,210.2,0.65,210.2,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2002-08-07,2001,11,45,219,321.06,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,206.1,0.64,206.1,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
2002-08-08,2001,11,45,220,316.96,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000516,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2002-08-09,2001,11,45,221,312.85,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,197.8,0.63,197.8,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2002-08-10,2001,11,45,222,309.3,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,194.3,0.63,194.3,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2002-08-11,2001,11,45,223,305.74,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,190.7,0.62,190.7,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2002-08-12,2001,11,46,224,302.19,0.67,4,Mod_Dry,39,7,5,4,60,115,0.38,187.2,0.62,187.2,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2002-08-13,2001,11,46,225,298.64,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,183.6,0.61,183.6,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00517,1,0.19,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2002-08-14,2001,11,46,226,295.08,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,180.1,0.61,180.1,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2002-08-15,2001,11,46,227,292.62,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,177.6,0.61,177.6,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0108,0.000432,0.127,0.00506,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2002-08-16,2001,11,46,228,289.61,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,174.6,0.6,174.6,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2002-08-17,2001,11,46,229,286.6,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,171.6,0.6,171.6,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00495,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2002-08-18,2001,11,46,230,283.6,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,168.6,0.59,168.6,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2002-08-19,2001,11,47,231,280.59,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,165.6,0.59,165.6,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2002-08-20,2001,11,47,232,277.58,0.71,4,Mod_Dry,39,7,5,4,60,115,0.41,162.6,0.59,162.6,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,872
2002-08-21,2001,11,47,233,275.12,0.71,4,Mod_Dry,39,7,5,4,60,115,0.42,160.1,0.58,160.1,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2002-08-22,2001,11,47,234,272.11,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,157.1,0.58,157.1,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2002-08-23,2001,11,47,235,269.1,0.72,4,Mod_Dry,39,7,5,4,60,115,0.43,154.1,0.57,154.1,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00885,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,826
2002-08-24,2001,11,47,236,266.1,0.73,4,Mod_Dry,39,7,5,4,60,115,0.43,151.1,0.57,151.1,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2002-08-25,2001,11,47,237,263.64,0.74,4,Mod_Dry,39,7,5,4,60,115,0.44,148.6,0.56,148.6,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2002-08-26,2001,11,48,238,261.17,0.74,4,Mod_Dry,39,7,5,4,60,115,0.44,146.2,0.56,146.2,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00817,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
2002-08-27,2001,11,48,239,258.71,0.75,4,Mod_Dry,39,7,5,4,60,115,0.45,143.7,0.56,143.7,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33,32,32,769
2002-08-28,2001,11,48,240,256.25,0.76,4,Mod_Dry,39,7,5,4,60,115,0.45,141.3,0.55,141.3,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00967,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2002-08-29,2001,11,48,241,254.89,0.76,4,Mod_Dry,39,7,5,4,60,115,0.45,139.9,0.55,139.9,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00764,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2002-08-30,2001,11,48,242,251.88,0.77,4,Mod_Dry,39,7,5,4,60,115,0.46,136.9,0.54,136.9,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00738,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.4,30.5,30.5,731
2002-08-31,2001,11,48,243,249.42,0.78,4,Mod_Dry,39,7,5,4,60,115,0.46,134.4,0.54,134.4,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2002-09-01,2001,12,48,244,246.96,0.78,4,Mod_Dry,34,6,4,3,44,91,0.37,156,0.63,156,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36.1,35,35,839
2002-09-02,2001,12,49,245,242.85,0.8,4,Mod_Dry,34,6,4,3,44,91,0.38,151.8,0.63,151.8,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2002-09-03,2001,12,49,246,240.39,0.8,4,Mod_Dry,34,6,4,3,44,91,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2002-09-04,2001,12,49,247,237.39,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,146.4,0.62,146.4,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
2002-09-05,2001,12,49,248,234.38,0.82,4,Mod_Dry,34,6,4,3,44,91,0.39,143.4,0.61,143.4,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2002-09-06,2001,12,49,249,231.37,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,140.4,0.61,140.4,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00768,0.000302,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2002-09-07,2001,12,49,250,228.36,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
2002-09-08,2001,12,49,251,225.35,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,134.3,0.6,134.3,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30.1,30.1,721
2002-09-09,2001,12,50,252,222.89,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2002-09-10,2001,12,50,253,220.43,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,129.4,0.59,129.4,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2002-09-11,2001,12,50,254,217.97,0.86,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.8,32.8,788
2002-09-12,2001,12,50,255,215.51,0.86,5,Dry,30,6,4,2,30,72,0.33,143.5,0.67,143.5,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.00795,0.000312,0.108,0.00424,1,0.136,0.244,0.00959,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2002-09-13,2001,12,50,256,213.05,0.87,5,Dry,30,6,4,2,30,72,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00774,0.000303,0.107,0.0042,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2002-09-14,2001,12,50,257,210.59,0.88,5,Dry,30,6,4,2,30,72,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00753,0.000295,0.106,0.00415,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2002-09-15,2001,12,50,258,208.13,0.89,5,Dry,30,6,4,2,30,72,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00732,0.000287,0.105,0.00411,1,0.126,0.231,0.00905,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2002-09-16,2001,12,51,259,206.76,0.89,5,Dry,30,6,4,2,30,72,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.0072,0.000282,0.104,0.00409,1,0.124,0.229,0.00895,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2002-09-17,2001,12,51,260,204.85,0.89,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2002-09-18,2001,12,51,261,202.93,0.9,5,Dry,30,6,4,2,30,72,0.35,130.9,0.65,130.9,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00688,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2002-09-19,2001,12,51,262,201.02,0.9,5,Dry,30,6,4,2,30,72,0.36,129,0.64,129,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00672,0.000262,0.102,0.00398,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,695
2002-09-20,2001,12,51,263,199.1,0.9,5,Dry,30,6,4,2,30,72,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00655,0.000256,0.101,0.00395,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2002-09-21,2001,12,51,264,197.19,0.9,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
2002-09-22,2001,12,51,265,195.28,0.91,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
2002-09-23,2001,12,52,266,193.36,0.91,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0985,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2002-09-24,2001,12,52,267,191.45,0.92,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.000231,0.0977,0.00382,1,0.104,0.201,0.00788,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2002-09-25,2001,12,52,268,189.53,0.92,5,Dry,30,6,4,2,30,72,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0911,0.00574,0.000224,0.0969,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2002-09-26,2001,12,52,269,188.17,0.92,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0963,0.00376,1,0.0993,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2002-09-27,2001,12,52,270,186.8,0.92,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2002-09-28,2001,12,52,271,185.43,0.93,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.0951,0.00372,1,0.0956,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2002-09-29,2001,12,52,272,183.52,0.93,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0942,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2002-09-30,2001,12,53,273,181.6,0.93,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2002-10-01,2002,1,1,274,180.24,0.93,5,Dry,24,4,2,2,20,52,0.29,128.2,0.71,128.2,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0914,0.00665,0.00026,0.098,0.00384,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2002-10-02,2002,1,1,275,182.15,0.93,5,Dry,24,4,2,2,20,52,0.28,130.2,0.71,130.2,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00681,0.000266,0.0989,0.00387,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2002-10-03,2002,1,1,276,184.06,0.93,5,Dry,24,4,2,2,20,52,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0927,0.00698,0.000273,0.0997,0.0039,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2002-10-04,2002,1,1,277,182.15,0.93,5,Dry,24,4,2,2,20,52,0.28,130.2,0.71,130.2,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00681,0.000266,0.0989,0.00387,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2002-10-05,2002,1,1,278,181.88,0.93,5,Dry,24,4,2,2,20,52,0.29,129.9,0.71,129.9,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.092,0.00679,0.000266,0.0987,0.00386,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2002-10-06,2002,1,1,279,179.96,0.93,5,Dry,24,4,2,2,20,52,0.29,128,0.71,128,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0913,0.00663,0.000259,0.0979,0.00383,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2002-10-07,2002,1,1,280,178.6,0.93,5,Dry,24,4,2,2,20,52,0.29,126.6,0.71,126.6,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0908,0.00651,0.000255,0.0973,0.00381,1,0.113,0.211,0.00825,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2002-10-08,2002,1,2,281,177.23,0.94,5,Dry,24,4,2,2,20,52,0.29,125.2,0.71,125.2,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0903,0.00639,0.00025,0.0967,0.00378,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28,28,673
2002-10-09,2002,1,2,282,176.96,0.94,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00637,0.000249,0.0966,0.00378,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.8,28,28,671
2002-10-10,2002,1,2,283,176.14,0.94,5,Dry,24,4,2,2,20,52,0.29,124.1,0.7,124.1,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0899,0.0063,0.000247,0.0962,0.00377,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2002-10-11,2002,1,2,284,174.22,0.94,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.884,23,22.3,22.3,534
2002-10-12,2002,1,2,285,172.85,0.94,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2002-10-13,2002,1,2,286,171.49,0.94,4,Mod_Dry,31,4,3,2,33,73,0.43,98.49,0.57,98.49,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0755,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2002-10-14,2002,1,2,287,170.12,0.94,4,Mod_Dry,31,4,3,2,33,73,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0872,0.00342,1,0.0736,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2002-10-15,2002,1,3,288,168.75,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,95.75,0.57,95.75,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00389,0.000152,0.0866,0.00339,1,0.0718,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2002-10-16,2002,1,3,289,167.39,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,94.39,0.56,94.39,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.00611,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2002-10-17,2002,1,3,290,166.02,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,93.02,0.56,93.02,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0854,0.00335,1,0.0681,0.154,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2002-10-18,2002,1,3,291,164.65,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,91.65,0.56,91.65,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2002-10-19,2002,1,3,292,163.28,0.95,4,Mod_Dry,31,4,3,2,33,73,0.45,90.28,0.55,90.28,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0644,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,480
2002-10-20,2002,1,3,293,161.92,0.95,4,Mod_Dry,31,4,3,2,33,73,0.45,88.92,0.55,88.92,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0836,0.00328,1,0.0625,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2002-10-21,2002,1,3,294,160.55,0.96,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.089,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2002-10-22,2002,1,4,295,159.18,0.96,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00486,0.00019,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2002-10-23,2002,1,4,296,157.81,0.96,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2002-10-24,2002,1,4,297,156.45,0.96,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
2002-10-25,2002,1,4,298,156.17,0.96,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.0831,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
2002-10-26,2002,1,4,299,155.9,0.96,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2002-10-27,2002,1,4,300,154.53,0.97,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.0809,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,541
2002-10-28,2002,1,4,301,153.17,0.97,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2002-10-29,2002,1,5,302,152.89,0.97,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2002-10-30,2002,1,5,303,152.07,0.97,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
2002-10-31,2002,1,5,304,151.25,0.97,5,Dry,24,4,2,2,20,52,0.34,99.25,0.66,99.25,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2002-11-01,2002,2,5,305,151.53,0.97,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2002-11-02,2002,2,5,306,153.44,0.97,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2002-11-03,2002,2,5,307,154.26,0.97,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
2002-11-04,2002,2,5,308,155.63,0.96,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2002-11-05,2002,2,6,309,157.54,0.96,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2002-11-06,2002,2,6,310,160.55,0.96,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2002-11-07,2002,2,6,311,161.92,0.95,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2002-11-08,2002,2,6,312,161.64,0.95,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2002-11-09,2002,2,6,313,161.37,0.95,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2002-11-10,2002,2,6,314,160.55,0.96,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2002-11-11,2002,2,6,315,161.37,0.95,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2002-11-12,2002,2,7,316,161.1,0.96,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2002-11-13,2002,2,7,317,160.82,0.96,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2002-11-14,2002,2,7,318,160,0.96,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2002-11-15,2002,2,7,319,160.28,0.96,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2002-11-16,2002,2,7,320,160.55,0.96,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2002-11-17,2002,2,7,321,159.73,0.96,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2002-11-18,2002,2,7,322,159.46,0.96,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2002-11-19,2002,2,8,323,158.09,0.96,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2002-11-20,2002,2,8,324,157.81,0.96,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000193,0.0887,0.00348,1,0.088,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2002-11-21,2002,2,8,325,155.9,0.96,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2002-11-22,2002,2,8,326,154.53,0.97,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
2002-11-23,2002,2,8,327,153.17,0.97,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2002-11-24,2002,2,8,328,156.17,0.96,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2002-11-25,2002,2,8,329,158.64,0.96,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.889,24.8,24,24,576
2002-11-26,2002,2,9,330,157.81,0.96,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000193,0.0887,0.00348,1,0.088,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2002-11-27,2002,2,9,331,158.64,0.96,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.889,24.8,24,24,576
2002-11-28,2002,2,9,332,158.91,0.96,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2002-11-29,2002,2,9,333,159.73,0.96,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2002-11-30,2002,2,9,334,159.46,0.96,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2002-12-01,2002,3,9,335,159.18,0.96,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0777,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
2002-12-02,2002,3,9,336,158.36,0.96,5,Dry,26,4,3,2,24,59,0.37,99.36,0.63,99.36,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.0042,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2002-12-03,2002,3,10,337,157.54,0.96,5,Dry,26,4,3,2,24,59,0.38,98.54,0.63,98.54,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0755,0.162,0.00633,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
2002-12-04,2002,3,10,338,156.72,0.96,5,Dry,26,4,3,2,24,59,0.38,97.72,0.62,97.72,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0744,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2002-12-05,2002,3,10,339,158.09,0.96,5,Dry,26,4,3,2,24,59,0.37,99.09,0.63,99.09,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00417,0.000164,0.0863,0.00338,1,0.0763,0.163,0.00637,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2002-12-06,2002,3,10,340,163.28,0.95,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
2002-12-07,2002,3,10,341,167.93,0.95,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
2002-12-08,2002,3,10,342,172.03,0.94,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0924,0.00362,1,0.0951,0.188,0.00734,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2002-12-09,2002,3,10,343,176.14,0.94,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2002-12-10,2002,3,11,344,179.69,0.93,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2002-12-11,2002,3,11,345,180.51,0.93,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2002-12-12,2002,3,11,346,179.14,0.93,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2002-12-13,2002,3,11,347,181.06,0.93,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2002-12-14,2002,3,11,348,182.42,0.93,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2002-12-15,2002,3,11,349,181.6,0.93,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2002-12-16,2002,3,11,350,183.52,0.93,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00633,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2002-12-17,2002,3,12,351,185.98,0.92,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2002-12-18,2002,3,12,352,190.08,0.92,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2002-12-19,2002,3,12,353,194.18,0.91,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
2002-12-20,2002,3,12,354,195.55,0.91,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000287,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2002-12-21,2002,3,12,355,196.37,0.91,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2002-12-22,2002,3,12,356,197.74,0.9,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2002-12-23,2002,3,12,357,199.65,0.9,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2002-12-24,2002,3,13,358,201.56,0.9,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2002-12-25,2002,3,13,359,205.67,0.89,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2002-12-26,2002,3,13,360,209.22,0.88,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2002-12-27,2002,3,13,361,211.68,0.88,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
2002-12-28,2002,3,13,362,215.78,0.86,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2002-12-29,2002,3,13,363,218.24,0.86,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2002-12-30,2002,3,13,364,221.25,0.85,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2002-12-31,2002,3,14,365,222.07,0.85,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2003-01-01,2002,4,14,1,222.89,0.85,5,Dry,29,5,4,2,33,73,0.33,149.9,0.67,149.9,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00849,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
2003-01-02,2002,4,14,2,224.81,0.84,5,Dry,29,5,4,2,33,73,0.33,151.8,0.68,151.8,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00865,0.00034,0.111,0.00437,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2003-01-03,2002,4,14,3,226.17,0.84,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,828
2003-01-04,2002,4,14,4,228.64,0.83,5,Dry,29,5,4,2,33,73,0.32,155.6,0.68,155.6,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
2003-01-05,2002,4,14,5,227.81,0.83,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2003-01-06,2002,4,14,6,229.73,0.83,5,Dry,29,5,4,2,33,73,0.32,156.7,0.68,156.7,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2003-01-07,2002,4,15,7,233.83,0.82,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00942,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2003-01-08,2002,4,15,8,235.2,0.82,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2003-01-09,2002,4,15,9,238.21,0.81,5,Dry,29,5,4,2,33,73,0.31,165.2,0.69,165.2,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.972,0.918,38.4,37.3,37.3,895
2003-01-10,2002,4,15,10,242.85,0.8,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
