date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-01-11,2002,4,15,11,250.78,0.77,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2003-01-12,2002,4,15,12,259.26,0.75,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2003-01-13,2002,4,15,13,267.19,0.73,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2003-01-14,2002,4,16,14,275.12,0.71,5,Dry,29,5,4,2,33,73,0.27,202.1,0.73,202.1,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2003-01-15,2002,4,16,15,283.6,0.7,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2003-01-16,2002,4,16,16,291.53,0.68,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2003-01-17,2002,4,16,17,301.1,0.67,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2003-01-18,2002,4,16,18,313.4,0.65,5,Dry,29,5,4,2,33,73,0.23,240.4,0.77,240.4,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2003-01-19,2002,4,16,19,325.71,0.64,5,Dry,29,5,4,2,33,73,0.22,252.7,0.78,252.7,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000732,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2003-01-20,2002,4,16,20,335.28,0.62,5,Dry,29,5,4,2,33,73,0.22,262.3,0.78,262.3,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0228,0.000915,0.164,0.00659,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1380
2003-01-21,2002,4,17,21,345.39,0.61,5,Dry,29,5,4,2,33,73,0.21,272.4,0.79,272.4,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0276,0.00111,0.173,0.00694,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.7,59.5,1430
2003-01-22,2002,4,17,22,357.7,0.6,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2003-01-23,2002,4,17,23,368.91,0.59,5,Dry,29,5,4,2,33,73,0.2,295.9,0.8,295.9,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2003-01-24,2002,4,17,24,377.93,0.58,5,Dry,29,5,4,2,33,73,0.19,304.9,0.81,304.9,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0429,0.00174,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2003-01-25,2002,4,17,25,385.31,0.57,5,Dry,29,5,4,2,33,73,0.19,312.3,0.81,312.3,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0464,0.00188,0.206,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68.1,1630
2003-01-26,2002,4,17,26,393.79,0.57,5,Dry,29,5,4,2,33,73,0.18,320.8,0.81,320.8,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
2003-01-27,2002,4,17,27,401.72,0.56,5,Dry,29,5,4,2,33,73,0.18,328.7,0.82,328.7,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0542,0.0022,0.219,0.00891,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2003-01-28,2002,4,18,28,410.2,0.55,5,Dry,29,5,4,2,33,73,0.18,337.2,0.82,337.2,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2003-01-29,2002,4,18,29,418.67,0.55,5,Dry,29,5,4,2,33,73,0.17,345.7,0.83,345.7,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0622,0.00254,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2003-01-30,2002,4,18,30,424.42,0.54,5,Dry,29,5,4,2,33,73,0.17,351.4,0.83,351.4,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00971,2,0.18,0.418,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.7,1840
2003-01-31,2002,4,18,31,428.52,0.54,5,Dry,29,5,4,2,33,73,0.17,355.5,0.83,355.5,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0668,0.00273,0.241,0.00986,2,0.182,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2003-02-01,2002,5,18,32,434.26,0.53,5,Dry,31,6,4,3,41,85,0.2,349.3,0.8,349.3,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.415,0.017,24,0.948,0.974,0.924,39,38,76,1820
2003-02-02,2002,5,18,33,442.19,0.53,5,Dry,31,6,4,3,41,85,0.19,357.2,0.81,357.2,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2003-02-03,2002,5,18,34,446.84,0.52,5,Dry,31,6,4,3,41,85,0.19,361.8,0.81,361.8,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0698,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2003-02-04,2002,5,19,35,448.21,0.52,5,Dry,31,6,4,3,41,85,0.19,363.2,0.81,363.2,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0704,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
2003-02-05,2002,5,19,36,448.48,0.52,5,Dry,31,6,4,3,41,85,0.19,363.5,0.81,363.5,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0706,0.00289,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.6,79.3,1900
2003-02-06,2002,5,19,37,452.58,0.52,5,Dry,31,6,4,3,41,85,0.19,367.6,0.81,367.6,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0725,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1920
2003-02-07,2002,5,19,38,459.96,0.51,5,Dry,31,6,4,3,41,85,0.18,375,0.81,375,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,40.9,81.9,1970
2003-02-08,2002,5,19,39,464.61,0.51,5,Dry,31,6,4,3,41,85,0.18,379.6,0.82,379.6,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0782,0.00322,0.262,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.3,41.4,82.9,1990
2003-02-09,2002,5,19,40,469.81,0.51,5,Dry,31,6,4,3,41,85,0.18,384.8,0.82,384.8,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0806,0.00332,0.266,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,83.9,2010
2003-02-10,2002,5,19,41,474.46,0.5,5,Dry,31,6,4,3,41,85,0.18,389.5,0.82,389.5,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0828,0.00341,0.27,0.0111,2,0.205,0.476,0.0196,23.8,0.954,0.98,0.935,43.3,42.5,84.9,2040
2003-02-11,2002,5,20,42,479.1,0.5,5,Dry,31,6,4,3,41,85,0.18,394.1,0.82,394.1,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.085,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2003-02-12,2002,5,20,43,487.58,0.49,5,Dry,31,6,4,3,41,85,0.17,402.6,0.83,402.6,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.089,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2003-02-13,2002,5,20,44,498.24,0.49,5,Dry,31,6,4,3,41,85,0.17,413.2,0.83,413.2,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2150
2003-02-14,2002,5,20,45,507.81,0.48,5,Dry,31,6,4,3,41,85,0.17,422.8,0.83,422.8,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0986,0.00409,0.298,0.0123,2,0.228,0.526,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.7,2200
2003-02-15,2002,5,20,46,518.48,0.47,5,Dry,31,6,4,3,41,85,0.16,433.5,0.84,433.5,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.104,0.0043,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.8,2250
2003-02-16,2002,5,20,47,529.69,0.47,5,Dry,31,6,4,3,41,85,0.16,444.7,0.84,444.7,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00453,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48,96,2300
2003-02-17,2002,5,20,48,542.54,0.46,5,Dry,31,6,4,3,41,85,0.16,457.5,0.84,457.5,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.251,0.578,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2003-02-18,2002,5,21,49,554.85,0.45,5,Dry,31,6,4,3,41,85,0.15,469.9,0.85,469.9,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.338,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2003-02-19,2002,5,21,50,563.87,0.45,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-02-20,2002,5,21,51,572.35,0.44,5,Dry,31,6,4,3,41,85,0.15,487.4,0.85,487.4,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2003-02-21,2002,5,21,52,585.2,0.43,5,Dry,31,6,4,3,41,85,0.14,500.2,0.85,500.2,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.369,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,35.9,34.9,105,2510
2003-02-22,2002,5,21,53,599.69,0.42,5,Dry,31,6,4,3,41,85,0.14,514.7,0.86,514.7,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.242,0.145,0.00611,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2003-02-23,2002,5,21,54,613.64,0.42,5,Dry,31,6,4,3,41,85,0.14,528.6,0.86,528.6,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.404,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2650
2003-02-24,2002,5,21,55,625.39,0.41,5,Dry,31,6,4,3,41,85,0.14,540.4,0.86,540.4,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00686,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2003-02-25,2002,5,22,56,638.24,0.41,5,Dry,31,6,4,3,41,85,0.13,553.2,0.87,553.2,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2003-02-26,2002,5,22,57,654.38,0.4,5,Dry,31,6,4,3,41,85,0.13,569.4,0.87,569.4,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00772,0.455,0.0194,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
2003-02-27,2002,5,22,58,670.51,0.39,5,Dry,31,6,4,3,41,85,0.13,585.5,0.87,585.5,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.0082,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2003-02-28,2002,5,22,59,685,0.39,5,Dry,31,6,4,3,41,85,0.12,600,0.88,600,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00864,0.493,0.0211,3,0.213,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2003-03-01,2002,6,22,60,702.78,0.38,5,Dry,36,8,6,4,53,107,0.15,595.8,0.85,595.8,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00854,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
2003-03-02,2002,6,22,61,724.92,0.37,5,Dry,36,8,6,4,53,107,0.15,617.9,0.85,617.9,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00921,0.52,0.0224,3,0.221,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2003-03-03,2002,6,22,62,745.98,0.36,5,Dry,36,8,6,4,53,107,0.14,639,0.86,639,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00986,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2003-03-04,2002,6,23,63,768.13,0.35,5,Dry,36,8,6,4,53,107,0.14,661.1,0.86,661.1,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.331,0.243,0.0105,0.573,0.0249,3,0.24,0.813,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2003-03-05,2002,6,23,64,779.74,0.35,5,Dry,36,8,6,4,53,107,0.14,672.7,0.86,672.7,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0362,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2003-03-06,2002,6,23,65,792.59,0.34,5,Dry,36,8,6,4,53,107,0.14,685.6,0.86,685.6,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2003-03-07,2002,6,23,66,807.18,0.33,5,Dry,36,8,6,4,53,107,0.13,700.2,0.87,700.2,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.622,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2003-03-08,2002,6,23,67,823.06,0.32,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2003-03-09,2002,6,23,68,839.99,0.32,5,Dry,36,8,6,4,53,107,0.13,733,0.87,733,0,0,0,0,-4,4,36,8,6,0,57,783,990,967.3,22.7,0.372,0.291,0.0128,0.662,0.0291,3,0.272,0.935,0.0411,21.8,0.957,0.98,0.938,50,48.2,145,3470
2003-03-10,2002,6,23,69,853.78,0.31,5,Dry,36,8,6,4,53,107,0.13,746.8,0.88,746.8,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.384,0.3,0.0132,0.684,0.0302,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2003-03-11,2002,6,24,70,863.93,0.31,5,Dry,36,8,6,4,53,107,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,8,6,0,57,807,990,967.4,22.6,0.394,0.305,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2003-03-12,2002,6,24,71,874.32,0.31,5,Dry,36,8,6,4,53,107,0.12,767.3,0.88,767.3,0,0,0,0,-4,4,36,8,6,0,57,817,990,967.4,22.6,0.403,0.31,0.0137,0.714,0.0316,3,0.285,0.998,0.0442,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2003-03-13,2002,6,24,72,884.93,0.3,5,Dry,36,8,6,4,53,107,0.12,777.9,0.88,777.9,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.728,0.0323,4,0.205,0.933,0.0414,21.6,0.952,0.974,0.928,39.3,38.3,153,3680
2003-03-14,2002,6,24,73,895.74,0.3,5,Dry,36,8,6,4,53,107,0.12,788.7,0.88,788.7,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0142,0.744,0.033,4,0.209,0.952,0.0423,21.6,0.953,0.975,0.93,39.7,38.8,155,3720
2003-03-15,2002,6,24,74,902.33,0.3,5,Dry,36,8,6,4,53,107,0.12,795.3,0.88,795.3,0,0,0,0,-4,4,36,8,6,0,57,845,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.964,0.0428,21.5,0.953,0.976,0.93,40,39.1,156,3750
2003-03-16,2002,6,24,75,904.54,0.3,5,Dry,36,8,6,4,53,107,0.12,797.5,0.88,797.5,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.756,0.0336,4,0.212,0.967,0.043,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2003-03-17,2002,6,24,76,906.76,0.3,5,Dry,36,8,6,4,53,107,0.12,799.8,0.88,799.8,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.759,0.0338,4,0.212,0.971,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
2003-03-18,2002,6,25,77,913.46,0.29,5,Dry,36,8,6,4,53,107,0.12,806.5,0.88,806.5,0,0,0,0,-4,4,36,8,6,0,57,856,990,967.6,22.4,0.439,0.329,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2003-03-19,2002,6,25,78,920.23,0.29,5,Dry,36,8,6,4,53,107,0.12,813.2,0.88,813.2,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2003-03-20,2002,6,25,79,931.65,0.29,5,Dry,36,8,6,4,53,107,0.12,824.6,0.89,824.6,0,0,0,0,-4,4,36,8,6,0,57,875,990,967.6,22.4,0.456,0.338,0.0151,0.794,0.0355,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2003-03-21,2002,6,25,80,943.24,0.29,5,Dry,36,8,6,4,53,107,0.11,836.2,0.89,836.2,0,0,0,0,-4,4,36,8,6,0,57,886,990,967.7,22.3,0.466,0.344,0.0154,0.81,0.0363,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2003-03-22,2002,6,25,81,950.28,0.28,5,Dry,36,8,6,4,53,107,0.11,843.3,0.89,843.3,0,0,0,0,-4,4,36,8,6,0,57,893,990,967.7,22.3,0.473,0.347,0.0156,0.82,0.0368,4,0.227,1.05,0.0469,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2003-03-23,2002,6,25,82,957.38,0.28,5,Dry,36,8,6,4,53,107,0.11,850.4,0.89,850.4,0,0,0,0,-4,4,36,8,6,0,57,900,990,967.7,22.3,0.479,0.351,0.0157,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.2,41.4,165,3970
2003-03-24,2002,6,25,83,964.53,0.28,5,Dry,36,8,6,4,53,107,0.11,857.5,0.89,857.5,0,0,0,0,-4,4,36,8,6,0,57,908,990,967.8,22.2,0.486,0.354,0.0159,0.84,0.0378,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
2003-03-25,2002,6,26,84,976.57,0.28,5,Dry,36,8,6,4,53,107,0.11,869.6,0.89,869.6,0,0,0,0,-4,4,36,8,6,0,57,920,990,967.8,22.2,0.497,0.36,0.0162,0.857,0.0386,4,0.236,1.09,0.0492,21.1,0.955,0.98,0.936,43,42.1,168,4040
2003-03-26,2002,6,26,85,983.87,0.27,5,Dry,36,8,6,4,53,107,0.11,876.9,0.89,876.9,0,0,0,0,-4,4,36,8,6,0,57,927,990,967.8,22.2,0.503,0.363,0.0164,0.867,0.0391,4,0.238,1.11,0.0499,21.1,0.955,0.98,0.936,43.2,42.4,170,4070
2003-03-27,2002,6,26,86,991.23,0.27,5,Dry,36,8,6,4,53,107,0.11,884.2,0.89,884.2,0,0,0,0,-4,4,36,8,6,0,57,934,990,967.9,22.1,0.51,0.367,0.0166,0.877,0.0396,4,0.241,1.12,0.0505,21,0.955,0.98,0.936,43.5,42.7,171,4090
2003-03-28,2002,6,26,87,998.63,0.27,5,Dry,36,8,6,4,53,107,0.11,891.6,0.89,891.6,0,0,0,0,-4,4,36,8,6,0,57,942,990,967.9,22.1,0.517,0.371,0.0168,0.887,0.0401,4,0.243,1.13,0.0512,21,0.955,0.98,0.936,43.8,42.9,172,4120
2003-03-29,2002,6,26,88,1011.1,0.27,5,Dry,36,8,6,4,53,107,0.11,904.1,0.89,904.1,0,0,0,0,-4,4,36,8,6,0,57,954,990,967.9,22.1,0.528,0.377,0.0171,0.905,0.041,4,0.248,1.15,0.0522,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2003-03-30,2002,6,26,89,1028.8,0.26,5,Dry,36,8,6,4,53,107,0.1,921.8,0.9,921.8,0,0,0,0,-4,4,36,8,6,0,57,972,990,968,22,0.544,0.385,0.0175,0.93,0.0422,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.936,45,44.1,176,4230
2003-03-31,2002,6,26,90,1046.7,0.26,5,Dry,36,8,6,4,53,107,0.1,939.7,0.9,939.7,0,0,0,0,-4,4,36,8,6,0,57,990,990,968,22,0.561,0.394,0.0179,0.955,0.0435,4,0.26,1.21,0.0553,20.7,0.956,0.98,0.937,45.7,44.7,179,4300
2003-04-01,2002,7,27,91,1064.9,0.26,5,Dry,40,10,8,5,62,125,0.12,939.9,0.88,939.9,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.568,0.394,0.018,0.962,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2003-04-02,2002,7,27,92,1078,0.25,5,Dry,40,10,8,5,62,125,0.12,953,0.88,953,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.981,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2003-04-03,2002,7,27,93,1091.3,0.25,5,Dry,40,10,8,5,62,125,0.12,966.3,0.89,966.3,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.407,0.0186,0.999,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2003-04-04,2002,7,27,94,1110,0.25,5,Dry,40,10,8,5,62,125,0.11,985,0.89,985,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.2,185,4440
2003-04-05,2002,7,27,95,1129,0.24,5,Dry,40,10,8,5,62,125,0.11,1004,0.89,1004,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.643,0.432,0.0199,1.07,0.0495,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
2003-04-06,2002,7,27,96,1148.2,0.24,5,Dry,40,10,8,5,62,125,0.11,1023,0.89,1023,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.671,0.475,0.022,1.15,0.053,4,0.285,1.43,0.0661,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2003-04-07,2002,7,27,97,1173.2,0.24,5,Dry,40,10,8,5,62,125,0.11,1048,0.89,1048,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.4,21.6,0.708,0.531,0.0247,1.24,0.0575,4,0.29,1.53,0.0709,20,0.955,0.98,0.936,49.2,48.2,193,4620
2003-04-08,2002,7,28,98,1209.8,0.23,5,Dry,40,10,8,5,62,125,0.1,1085,0.9,1085,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.761,0.614,0.0286,1.38,0.0641,4,0.297,1.67,0.078,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2003-04-09,2002,7,28,99,1258.8,0.22,5,Dry,40,10,8,5,62,125,0.099,1134,0.9,1100,34,8,1,1,-4,28,48,11,9,1,90,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2003-04-10,2002,7,28,100,1320.8,0.22,5,Dry,40,10,8,5,62,125,0.095,1196,0.91,1100,96,22,3,3,-2,70,62,13,11,3,132,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-04-11,2002,7,28,101,1396.6,0.2,5,Dry,40,10,8,5,62,125,0.089,1272,0.91,1100,172,39,5,5,0,123,79,15,13,5,185,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,48,192,4600
2003-04-12,2002,7,28,102,1443.1,0.2,5,Dry,40,10,8,5,62,125,0.087,1318,0.91,1100,218,49,7,7,2,153,89,17,15,7,215,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-04-13,2002,7,28,103,1502.9,0.19,5,Dry,40,10,8,5,62,125,0.083,1378,0.92,1100,278,60,8,8,3,199,100,18,16,8,261,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2003-04-14,2002,7,28,104,1576.8,0.17,5,Dry,40,10,8,5,62,125,0.079,1452,0.92,1100,352,60,8,11,6,267,100,18,19,11,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2003-04-15,2002,7,29,105,1672.1,0.16,5,Dry,40,10,8,5,62,125,0.075,1547,0.93,1100,447,60,8,14,8,357,100,18,22,13,419,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2003-04-16,2002,7,29,106,1790.1,0.15,5,Dry,40,10,8,5,62,125,0.07,1665,0.93,1100,565,60,8,17,12,468,100,18,25,17,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2003-04-17,2002,7,29,107,1932.2,0.14,5,Dry,40,10,8,5,62,125,0.065,1807,0.94,1100,707,60,8,17,16,606,100,18,25,21,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2003-04-18,2002,7,29,108,2107.1,0.12,5,Dry,40,10,8,5,62,125,0.059,1982,0.94,1100,882,60,8,17,21,776,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2003-04-19,2002,7,29,109,2287.1,0.11,5,Dry,40,10,8,5,62,125,0.055,2162,0.94,1100,1060,60,8,17,27,950,100,18,25,32,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2003-04-20,2002,7,29,110,2426.3,0.094,5,Dry,40,10,8,5,62,125,0.051,2301,0.95,1100,1200,60,8,17,31,1090,100,18,25,36,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2003-04-21,2002,7,29,111,2575.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.058,2428,0.94,1100,1330,55,7,15,30,1220,100,18,25,40,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2003-04-22,2002,7,30,112,2720.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.054,2572,0.95,1100,1470,55,7,15,34,1360,100,18,25,44,1430,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2003-04-23,2002,7,30,113,2858.9,0.065,4,Mod_Dry,45,11,10,10,72,148,0.052,2711,0.95,1100,1610,55,7,15,38,1500,100,18,25,48,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2003-04-24,2002,7,30,114,2983.5,0.057,4,Mod_Dry,45,11,10,10,72,148,0.05,2836,0.95,1100,1740,55,7,15,42,1620,100,18,25,52,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2003-04-25,2002,7,30,115,3093.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.048,2945,0.95,1100,1850,55,7,15,45,1720,100,18,25,55,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2003-04-26,2002,7,30,116,3179.6,0.045,4,Mod_Dry,45,11,10,10,72,148,0.046,3032,0.95,1100,1930,55,7,15,48,1810,100,18,25,58,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2003-04-27,2002,7,30,117,3241.6,0.04,4,Mod_Dry,45,11,10,10,72,148,0.046,3094,0.95,1100,1990,55,7,15,50,1870,100,18,25,60,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2003-04-28,2002,7,30,118,3287.3,0.037,4,Mod_Dry,45,11,10,10,72,148,0.045,3139,0.95,1100,2040,55,7,15,51,1910,100,18,25,61,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2003-04-29,2002,7,31,119,3316.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.045,3168,0.95,1100,2070,55,7,15,52,1940,100,18,25,62,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2003-04-30,2002,7,31,120,3328.9,0.035,4,Mod_Dry,45,11,10,10,72,148,0.044,3181,0.96,1100,2080,55,7,15,52,1950,100,18,25,62,2020,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2003-05-01,2002,8,31,121,3333.1,0.034,2,Mod_Wet,65,14,17,23,202,321,0.096,3012,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2003-05-02,2002,8,31,122,3328.9,0.035,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2003-05-03,2002,8,31,123,3316.4,0.035,2,Mod_Wet,65,14,17,23,202,321,0.097,2995,0.9,1100,1900,35,4,8,34,1810,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2003-05-04,2002,8,31,124,3303.9,0.036,2,Mod_Wet,65,14,17,23,202,321,0.097,2983,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2003-05-05,2002,8,31,125,3283.1,0.038,2,Mod_Wet,65,14,17,23,202,321,0.098,2962,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2003-05-06,2002,8,32,126,3254,0.039,2,Mod_Wet,65,14,17,23,202,321,0.099,2933,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2003-05-07,2002,8,32,127,3216.7,0.042,2,Mod_Wet,65,14,17,23,202,321,0.1,2896,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2003-05-08,2002,8,32,128,3179.6,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2859,0.9,1100,1760,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2003-05-09,2002,8,32,129,3134.3,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2813,0.9,1100,1710,35,4,8,28,1640,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2003-05-10,2002,8,32,130,3089.3,0.051,2,Mod_Wet,65,14,17,23,202,321,0.1,2768,0.9,1100,1670,35,4,8,27,1590,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2003-05-11,2002,8,32,131,3044.4,0.054,2,Mod_Wet,65,14,17,23,202,321,0.1,2723,0.9,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2003-05-12,2002,8,32,132,2991.6,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2671,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2003-05-13,2002,8,33,133,2939.1,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2003-05-14,2002,8,33,134,2886.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2566,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2003-05-15,2002,8,33,135,2835,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2514,0.89,1100,1410,35,4,8,19,1350,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2003-05-16,2002,8,33,136,2783.3,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2462,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2003-05-17,2002,8,33,137,2731.9,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2411,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2003-05-18,2002,8,33,138,2680.9,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2360,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2003-05-19,2002,8,33,139,2630.1,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2309,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2003-05-20,2002,8,34,140,2579.6,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2003-05-21,2002,8,34,141,2529.5,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2208,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2003-05-22,2002,8,34,142,2479.6,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2159,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2003-05-23,2002,8,34,143,2430.1,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2109,0.87,1100,1010,35,4,8,7,955,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2003-05-24,2002,8,34,144,2388.4,0.096,2,Mod_Wet,65,14,17,23,202,321,0.13,2067,0.87,1100,967,35,4,8,6,914,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2003-05-25,2002,8,34,145,2347,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2026,0.86,1100,926,35,4,8,5,874,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2003-05-26,2002,8,34,146,2305.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1985,0.86,1100,885,35,4,8,4,834,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2003-05-27,2002,8,35,147,2264.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1944,0.86,1100,844,35,4,8,2,795,100,18,25,25,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2003-05-28,2002,8,35,148,2202,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1881,0.85,1100,781,35,4,8,0,734,100,18,25,23,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2003-05-29,2002,8,35,149,2139.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1819,0.85,1100,719,35,4,8,-1,673,100,18,25,22,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2003-05-30,2002,8,35,150,2085.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1764,0.85,1100,664,35,4,8,-3,620,100,18,25,20,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2003-05-31,2002,8,35,151,2031.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1710,0.84,1100,610,35,4,8,-5,568,100,18,25,18,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2003-06-01,2002,9,35,152,1978.1,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1721,0.87,1100,621,38,6,11,3,563,100,18,25,19,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2003-06-02,2002,9,35,153,1925.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1668,0.87,1100,568,38,6,11,1,512,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2003-06-03,2002,9,36,154,1879.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1623,0.86,1100,523,38,6,11,0,468,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2003-06-04,2002,9,36,155,1834.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1578,0.86,1100,478,38,6,11,-2,425,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2003-06-05,2002,9,36,156,1790.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2003-06-06,2002,9,36,157,1745.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2003-06-07,2002,9,36,158,1708.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1452,0.85,1100,352,38,6,11,-5,302,100,18,25,11,455,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2003-06-08,2002,9,36,159,1672.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1415,0.85,1100,315,38,6,10,-7,268,100,18,24,9,421,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2003-06-09,2002,9,36,160,1635.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1379,0.84,1100,279,38,6,9,-8,234,100,18,23,8,387,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2003-06-10,2002,9,37,161,1599.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1343,0.84,1100,243,38,6,7,-9,201,100,18,21,7,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2003-06-11,2002,9,37,162,1563.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1307,0.84,1100,207,38,6,6,-10,167,100,18,20,6,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2003-06-12,2002,9,37,163,1528.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1271,0.83,1100,171,38,5,5,-11,134,100,17,19,5,287,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2003-06-13,2002,9,37,164,1493.4,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2003-06-14,2002,9,37,165,1465,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1208,0.82,1100,108,24,3,3,-13,91,86,15,17,3,244,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-06-15,2002,9,37,166,1436.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2003-06-16,2002,9,37,167,1408.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2003-06-17,2002,9,38,168,1369.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1112,0.81,1100,12,3,0,0,-16,25,65,12,14,0,178,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2003-06-18,2002,9,38,169,1317.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1061,0.81,1061,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.77,0.56,0.0265,1.33,0.063,4,0.292,1.62,0.0769,19.5,0.954,0.98,0.935,48.3,47.4,189,4550
2003-06-19,2002,9,38,170,1267.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1011,0.8,1011,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.7,21.3,0.696,0.447,0.021,1.14,0.0538,4,0.282,1.43,0.067,19.8,0.955,0.98,0.936,46.9,46,184,4410
2003-06-20,2002,9,38,171,1224.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,967.1,0.79,967.1,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.633,0.407,0.019,1.04,0.0486,4,0.269,1.31,0.0612,20.1,0.955,0.98,0.936,45.5,44.6,178,4280
2003-06-21,2002,9,38,172,1187.2,0.23,2,Mod_Wet,62,12,14,16,153,257,0.22,930.2,0.78,930.2,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.587,0.389,0.0181,0.976,0.0454,4,0.256,1.23,0.0573,20.3,0.955,0.98,0.936,44.2,43.3,173,4150
2003-06-22,2002,9,38,173,1150.9,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,893.9,0.78,893.9,0,0,0,0,-16,16,62,12,14,0,169,982,990,968.4,21.6,0.554,0.372,0.0172,0.925,0.0428,4,0.244,1.17,0.0541,20.5,0.955,0.98,0.936,42.8,41.9,168,4030
2003-06-23,2002,9,38,174,1115.4,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,858.4,0.77,858.4,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.876,0.0403,4,0.232,1.11,0.051,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2003-06-24,2002,9,39,175,1085.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,828.9,0.76,828.9,0,0,0,0,-16,16,62,12,14,0,169,917,990,968.2,21.8,0.494,0.34,0.0156,0.834,0.0382,4,0.222,1.06,0.0484,20.8,0.953,0.977,0.931,40.2,39.3,157,3770
2003-06-25,2002,9,39,176,1057,0.26,2,Mod_Wet,62,12,14,16,153,257,0.24,800,0.76,800,0,0,0,0,-16,16,62,12,14,0,169,888,990,968.1,21.9,0.468,0.326,0.0149,0.794,0.0362,4,0.213,1.01,0.0459,20.9,0.953,0.974,0.928,39.1,38.1,152,3650
2003-06-26,2002,9,39,177,1033.8,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,776.9,0.75,776.9,0,0,0,0,-16,16,62,12,14,0,169,865,990,968,22,0.447,0.315,0.0143,0.762,0.0346,3,0.287,1.05,0.0477,20.9,0.956,0.98,0.937,50.9,48.2,145,3470
2003-06-27,2002,9,39,178,1011.1,0.27,2,Mod_Wet,62,12,14,16,153,257,0.25,754.1,0.75,754.1,0,0,0,0,-16,16,62,12,14,0,169,842,990,967.9,22.1,0.426,0.304,0.0138,0.73,0.0331,3,0.281,1.01,0.0458,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
2003-06-28,2002,9,39,179,988.77,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,731.8,0.74,731.8,0,0,0,0,-16,16,62,12,14,0,169,820,990,967.9,22.1,0.405,0.29,0.0131,0.695,0.0314,3,0.272,0.967,0.0437,21.2,0.956,0.98,0.937,48.5,47.5,142,3420
2003-06-29,2002,9,39,180,966.93,0.28,2,Mod_Wet,62,12,14,16,153,257,0.27,709.9,0.73,709.9,0,0,0,0,-16,16,62,12,14,0,169,798,990,967.8,22.2,0.385,0.275,0.0124,0.661,0.0297,3,0.262,0.923,0.0415,21.3,0.956,0.98,0.937,47.3,46.4,139,3340
2003-06-30,2002,9,39,181,945.58,0.29,2,Mod_Wet,62,12,14,16,153,257,0.27,688.6,0.73,688.6,0,0,0,0,-16,16,62,12,14,0,169,777,990,967.7,22.3,0.368,0.261,0.0117,0.629,0.0282,3,0.252,0.881,0.0395,21.4,0.956,0.98,0.937,46.1,45.2,136,3260
2003-07-01,2002,10,40,182,929.35,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,702.4,0.76,702.4,0,0,0,0,-11,11,58,11,11,0,147,782,990,967.6,22.4,0.371,0.27,0.0121,0.641,0.0287,3,0.259,0.9,0.0402,21.5,0.956,0.98,0.937,47.2,46.2,139,3330
2003-07-02,2002,10,40,183,913.46,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,686.5,0.75,686.5,0,0,0,0,-11,11,58,11,11,0,147,766,990,967.6,22.4,0.362,0.26,0.0116,0.622,0.0277,3,0.251,0.873,0.0389,21.6,0.957,0.98,0.937,46.3,45.4,136,3270
2003-07-03,2002,10,40,184,897.93,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,670.9,0.75,670.9,0,0,0,0,-11,11,58,11,11,0,147,751,990,967.5,22.5,0.353,0.249,0.0111,0.602,0.0268,3,0.244,0.847,0.0376,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2003-07-04,2002,10,40,185,882.79,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,655.8,0.74,655.8,0,0,0,0,-11,11,58,11,11,0,147,736,990,967.4,22.6,0.345,0.239,0.0106,0.584,0.0259,3,0.238,0.821,0.0364,21.7,0.956,0.98,0.937,44.6,43.7,131,3140
2003-07-05,2002,10,40,186,868.06,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,641.1,0.74,641.1,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.566,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,129,3080
2003-07-06,2002,10,40,187,853.78,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,626.8,0.73,626.8,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0242,3,0.225,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3030
2003-07-07,2002,10,40,188,839.99,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
2003-07-08,2002,10,41,189,826.74,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,599.7,0.72,599.7,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00885,0.514,0.0226,3,0.212,0.727,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2003-07-09,2002,10,41,190,814.09,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2003-07-10,2002,10,41,191,802.16,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2003-07-11,2002,10,41,192,794.14,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2003-07-12,2002,10,41,193,786.62,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2003-07-13,2002,10,41,194,779.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2003-07-14,2002,10,41,195,773.72,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2003-07-15,2002,10,42,196,766.21,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2003-07-16,2002,10,42,197,753.36,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,526.4,0.7,526.4,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.153,0.00661,0.424,0.0184,3,0.179,0.603,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
2003-07-17,2002,10,42,198,742.15,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,515.1,0.69,515.1,0,0,0,0,-11,11,58,11,11,0,147,595,990,966.9,23.1,0.265,0.145,0.00627,0.41,0.0177,3,0.174,0.584,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2510
2003-07-18,2002,10,42,199,730.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,503.4,0.69,503.4,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.00592,0.395,0.0171,3,0.169,0.564,0.0243,22.6,0.947,0.97,0.918,35.2,34.2,103,2460
2003-07-19,2002,10,42,200,718.64,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,491.6,0.68,491.6,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.251,0.131,0.00564,0.382,0.0165,2,0.274,0.657,0.0283,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2003-07-20,2002,10,42,201,707.42,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,480.4,0.68,480.4,0,0,0,0,-11,11,58,11,11,0,147,560,990,966.7,23.3,0.245,0.126,0.0054,0.371,0.0159,2,0.267,0.638,0.0274,22.6,0.957,0.98,0.937,51,48.2,96.4,2310
2003-07-21,2002,10,42,202,697.31,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,470.3,0.67,470.3,0,0,0,0,-11,11,58,11,11,0,147,550,990,966.7,23.3,0.239,0.121,0.00519,0.36,0.0155,2,0.26,0.62,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2003-07-22,2002,10,43,203,686.64,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,459.6,0.67,459.6,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00497,0.349,0.015,2,0.253,0.602,0.0258,22.8,0.957,0.98,0.938,49.1,48.1,96.2,2310
2003-07-23,2002,10,43,204,676.53,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,449.5,0.66,449.5,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.227,0.111,0.00475,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.4,2270
2003-07-24,2002,10,43,205,666.41,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,439.4,0.66,439.4,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00454,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.2,46.2,92.4,2220
2003-07-25,2002,10,43,206,657.39,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,430.4,0.66,430.4,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.217,0.102,0.00435,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.3,90.7,2180
2003-07-26,2002,10,43,207,647.81,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,420.8,0.65,420.8,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0976,0.00415,0.31,0.0132,2,0.227,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.8,2130
2003-07-27,2002,10,43,208,638.24,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,411.2,0.64,411.2,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.0931,0.00395,0.302,0.0128,2,0.22,0.522,0.0222,23,0.955,0.98,0.936,44.4,43.5,87,2090
2003-07-28,2002,10,43,209,629.22,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,402.2,0.64,402.2,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0888,0.00377,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.2,2040
2003-07-29,2002,10,44,210,621.29,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,394.3,0.64,394.3,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0851,0.0036,0.288,0.0122,2,0.209,0.497,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.6,2010
2003-07-30,2002,10,44,211,612.81,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,385.8,0.63,385.8,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0811,0.00343,0.281,0.0119,2,0.203,0.484,0.0205,23.2,0.953,0.98,0.934,41.8,40.9,81.8,1960
2003-07-31,2002,10,44,212,604.34,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,377.3,0.62,377.3,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0771,0.00326,0.274,0.0116,2,0.197,0.471,0.0199,23.2,0.952,0.978,0.931,40.9,40,80,1920
2003-08-01,2002,11,44,213,595.86,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,411.9,0.69,411.9,0,0,0,0,-6,6,54,9,8,0,113,483,990,966.3,23.7,0.206,0.0934,0.00394,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2003-08-02,2002,11,44,214,586.29,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,402.3,0.69,402.3,0,0,0,0,-6,6,54,9,8,0,113,473,990,966.2,23.8,0.203,0.0889,0.00374,0.291,0.0123,2,0.214,0.505,0.0213,23.3,0.955,0.98,0.936,43.8,42.9,85.9,2060
2003-08-03,2002,11,44,215,578.36,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,394.4,0.68,394.4,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.2,0.0851,0.00358,0.285,0.012,2,0.209,0.494,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.3,2020
2003-08-04,2002,11,44,216,569.89,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,385.9,0.68,385.9,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.0811,0.0034,0.278,0.0117,2,0.203,0.481,0.0202,23.4,0.953,0.98,0.934,42.1,41.3,82.6,1980
2003-08-05,2002,11,45,217,561.41,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,377.4,0.67,377.4,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.0771,0.00323,0.271,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.2,40.4,80.7,1940
2003-08-06,2002,11,45,218,552.93,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,368.9,0.67,368.9,0,0,0,0,-6,6,54,9,8,0,113,440,990,966.1,23.9,0.191,0.0731,0.00306,0.264,0.011,2,0.192,0.455,0.019,23.5,0.951,0.977,0.929,40.4,39.4,78.8,1890
2003-08-07,2002,11,45,219,545,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,361,0.66,361,0,0,0,0,-6,6,54,9,8,0,113,432,990,966.1,23.9,0.188,0.0694,0.0029,0.257,0.0107,2,0.186,0.444,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77.1,1850
2003-08-08,2002,11,45,220,538.17,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,354.2,0.66,354.2,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0662,0.00276,0.252,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.8,75.6,1810
2003-08-09,2002,11,45,221,530.78,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,346.8,0.65,346.8,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0627,0.00261,0.246,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2003-08-10,2002,11,45,222,523.4,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,339.4,0.65,339.4,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0592,0.00246,0.24,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.3,1730
2003-08-11,2002,11,45,223,516.02,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,332,0.64,332,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0557,0.00231,0.233,0.0097,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.7,1700
