date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-08-12,2002,11,46,224,509.18,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,325.2,0.64,325.2,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0525,0.00218,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2003-08-13,2002,11,46,225,502.35,0.48,2,Mod_Wet,54,9,8,6,107,184,0.37,318.4,0.63,318.4,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0493,0.00204,0.222,0.00921,2,0.157,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
2003-08-14,2002,11,46,226,496.6,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,312.6,0.63,312.6,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0465,0.00193,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2003-08-15,2002,11,46,227,490.31,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,306.3,0.63,306.3,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0436,0.0018,0.212,0.00877,2,0.149,0.362,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2003-08-16,2002,11,46,228,484.03,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,300,0.62,300,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0406,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
2003-08-17,2002,11,46,229,477.74,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,293.7,0.61,293.7,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.7,24.3,0.164,0.0376,0.00155,0.202,0.00833,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2003-08-18,2002,11,46,230,471.45,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,287.4,0.61,287.4,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2003-08-19,2002,11,47,231,465.71,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,281.7,0.6,281.7,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.032,0.00132,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31,30.1,60.2,1450
2003-08-20,2002,11,47,232,459.96,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2003-08-21,2002,11,47,233,454.22,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,270.2,0.59,270.2,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0265,0.00109,0.183,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
2003-08-22,2002,11,47,234,449.57,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0243,0.000999,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2003-08-23,2002,11,47,235,444.38,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,260.4,0.59,260.4,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0219,0.000898,0.174,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2003-08-24,2002,11,47,236,439.18,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,255.2,0.58,255.2,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000796,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2003-08-25,2002,11,47,237,433.99,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2003-08-26,2002,11,48,238,428.79,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2003-08-27,2002,11,48,239,423.6,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2003-08-28,2002,11,48,240,418.95,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2003-08-29,2002,11,48,241,414.3,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,230.3,0.56,230.3,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2003-08-30,2002,11,48,242,409.65,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2003-08-31,2002,11,48,243,405,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,221,0.55,221,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2003-09-01,2002,12,48,244,400.35,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,262.4,0.66,262.4,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0228,0.000928,0.172,0.00698,2,0.12,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2003-09-02,2002,12,49,245,394.06,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,256.1,0.65,256.1,0,0,0,0,-4,4,46,7,6,0,79,315,990,965.4,24.6,0.147,0.0199,0.000806,0.167,0.00676,2,0.115,0.282,0.0114,24.3,0.931,0.97,0.903,28.5,27.6,55.2,1330
2003-09-03,2002,12,49,246,388.32,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,250.3,0.65,250.3,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.145,0.0172,0.000696,0.162,0.00656,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,54,1300
2003-09-04,2002,12,49,247,383.67,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,245.7,0.64,245.7,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2003-09-05,2002,12,49,248,378.48,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,240.5,0.64,240.5,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2003-09-06,2002,12,49,249,373.28,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,235.3,0.63,235.3,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000637,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
2003-09-07,2002,12,49,250,368.09,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,230.1,0.63,230.1,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2003-09-08,2002,12,49,251,363.44,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,225.4,0.62,225.4,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2003-09-09,2002,12,50,252,358.79,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,220.8,0.61,220.8,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2003-09-10,2002,12,50,253,354.14,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,216.1,0.61,216.1,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2003-09-11,2002,12,50,254,350.59,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,212.6,0.61,212.6,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2003-09-12,2002,12,50,255,346.49,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2003-09-13,2002,12,50,256,342.39,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2003-09-14,2002,12,50,257,338.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
2003-09-15,2002,12,50,258,334.18,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,196.2,0.59,196.2,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2003-09-16,2002,12,51,259,330.08,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2003-09-17,2002,12,51,260,326.53,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2003-09-18,2002,12,51,261,322.97,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2003-09-19,2002,12,51,262,319.42,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,181.4,0.57,181.4,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00526,1,0.187,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.8,40.8,980
2003-09-20,2002,12,51,263,315.86,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000434,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2003-09-21,2002,12,51,264,312.31,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,174.3,0.56,174.3,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39.1,39.1,938
2003-09-22,2002,12,51,265,309.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.8,0.56,171.8,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.7,0.946,0.975,0.922,39.5,38.5,38.5,923
2003-09-23,2002,12,52,266,306.84,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
2003-09-24,2002,12,52,267,303.83,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,165.8,0.55,165.8,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00985,0.000393,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,888
2003-09-25,2002,12,52,268,300.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2003-09-26,2002,12,52,269,297.81,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,159.8,0.54,159.8,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
2003-09-27,2002,12,52,270,294.81,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
2003-09-28,2002,12,52,271,291.8,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,153.8,0.53,153.8,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00882,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
2003-09-29,2002,12,52,272,288.79,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,150.8,0.52,150.8,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.5,33.5,805
2003-09-30,2002,12,53,273,285.78,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,147.8,0.52,147.8,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00831,0.00033,0.117,0.00464,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.8,32.8,788
2003-10-01,2003,1,1,274,282.78,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,172.8,0.61,172.8,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2003-10-02,2003,1,1,275,280.31,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,170.3,0.61,170.3,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2003-10-03,2003,1,1,276,277.85,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2003-10-04,2003,1,1,277,275.39,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2003-10-05,2003,1,1,278,272.93,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2003-10-06,2003,1,1,279,270.47,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2003-10-07,2003,1,1,280,268.01,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2003-10-08,2003,1,2,281,265.55,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2003-10-09,2003,1,2,282,264.18,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2003-10-10,2003,1,2,283,262.27,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2003-10-11,2003,1,2,284,260.35,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2003-10-12,2003,1,2,285,258.44,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2003-10-13,2003,1,2,286,256.53,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2003-10-14,2003,1,2,287,254.61,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2003-10-15,2003,1,3,288,252.7,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2003-10-16,2003,1,3,289,250.78,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2003-10-17,2003,1,3,290,253.24,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2003-10-18,2003,1,3,291,254.61,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2003-10-19,2003,1,3,292,252.15,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2003-10-20,2003,1,3,293,254.06,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2003-10-21,2003,1,3,294,255.43,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2003-10-22,2003,1,4,295,254.61,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2003-10-23,2003,1,4,296,253.79,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2003-10-24,2003,1,4,297,250.78,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2003-10-25,2003,1,4,298,247.78,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2003-10-26,2003,1,4,299,245.31,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2003-10-27,2003,1,4,300,242.85,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2003-10-28,2003,1,4,301,239.85,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2003-10-29,2003,1,5,302,236.84,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,126.8,0.54,126.8,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0983,0.00653,0.000257,0.105,0.00413,1,0.114,0.219,0.00861,25.2,0.929,0.97,0.902,29.1,28.2,28.2,677
2003-10-30,2003,1,5,303,234.38,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,124.4,0.53,124.4,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00409,1,0.11,0.214,0.00843,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
2003-10-31,2003,1,5,304,231.92,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2003-11-01,2003,2,5,305,230.55,0.83,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2003-11-02,2003,2,5,306,230.28,0.83,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2003-11-03,2003,2,5,307,229.46,0.83,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2003-11-04,2003,2,5,308,230.82,0.83,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2003-11-05,2003,2,6,309,233.28,0.82,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2003-11-06,2003,2,6,310,234.1,0.82,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2003-11-07,2003,2,6,311,232.74,0.82,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2003-11-08,2003,2,6,312,231.37,0.83,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2003-11-09,2003,2,6,313,230,0.83,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2003-11-10,2003,2,6,314,228.64,0.83,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2003-11-11,2003,2,6,315,227.27,0.84,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2003-11-12,2003,2,7,316,230.28,0.83,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2003-11-13,2003,2,7,317,234.92,0.82,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2003-11-14,2003,2,7,318,236.84,0.81,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2003-11-15,2003,2,7,319,235.47,0.82,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2003-11-16,2003,2,7,320,234.65,0.82,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2003-11-17,2003,2,7,321,236.02,0.81,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2003-11-18,2003,2,7,322,235.2,0.82,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2003-11-19,2003,2,8,323,232.74,0.82,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2003-11-20,2003,2,8,324,233.56,0.82,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2003-11-21,2003,2,8,325,238.75,0.81,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2003-11-22,2003,2,8,326,240.12,0.8,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2003-11-23,2003,2,8,327,240.39,0.8,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2003-11-24,2003,2,8,328,242.85,0.8,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2003-11-25,2003,2,8,329,244.77,0.79,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2003-11-26,2003,2,9,330,245.04,0.79,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2003-11-27,2003,2,9,331,246.96,0.78,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2003-11-28,2003,2,9,332,246.14,0.79,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2003-11-29,2003,2,9,333,246.41,0.79,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2003-11-30,2003,2,9,334,246.14,0.79,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2003-12-01,2003,3,9,335,245.86,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,168.9,0.69,168.9,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2003-12-02,2003,3,9,336,248.87,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,171.9,0.69,171.9,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2003-12-03,2003,3,10,337,248.6,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,171.6,0.69,171.6,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2003-12-04,2003,3,10,338,245.04,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,168,0.69,168,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,911
2003-12-05,2003,3,10,339,242.58,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,165.6,0.68,165.6,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00982,0.000388,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2003-12-06,2003,3,10,340,239.57,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,162.6,0.68,162.6,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00957,0.000377,0.116,0.00458,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2003-12-07,2003,3,10,341,238.21,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,161.2,0.68,161.2,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00945,0.000373,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.915,37.4,36.3,36.3,871
2003-12-08,2003,3,10,342,238.48,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,161.5,0.68,161.5,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00948,0.000374,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,872
2003-12-09,2003,3,10,343,242.58,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,165.6,0.68,165.6,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00982,0.000388,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2003-12-10,2003,3,11,344,245.04,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,168,0.69,168,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,911
2003-12-11,2003,3,11,345,248.05,0.78,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2003-12-12,2003,3,11,346,251.06,0.77,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2003-12-13,2003,3,11,347,254.06,0.76,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2003-12-14,2003,3,11,348,257.07,0.75,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2003-12-15,2003,3,11,349,260.08,0.75,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2003-12-16,2003,3,11,350,261.45,0.74,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2003-12-17,2003,3,12,351,263.36,0.74,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2003-12-18,2003,3,12,352,263.09,0.74,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2003-12-19,2003,3,12,353,262.81,0.74,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2003-12-20,2003,3,12,354,265.82,0.73,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
2003-12-21,2003,3,12,355,267.74,0.73,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2003-12-22,2003,3,12,356,269.1,0.72,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2003-12-23,2003,3,12,357,271.56,0.72,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2003-12-24,2003,3,13,358,274.57,0.71,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2003-12-25,2003,3,13,359,277.58,0.71,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2003-12-26,2003,3,13,360,278.4,0.71,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2003-12-27,2003,3,13,361,278.67,0.71,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2003-12-28,2003,3,13,362,280.59,0.7,5,Dry,26,4,3,2,24,59,0.21,221.6,0.79,221.6,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.939,51.7,48.2,48.2,1160
2003-12-29,2003,3,13,363,281.41,0.7,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2003-12-30,2003,3,13,364,280.59,0.7,5,Dry,26,4,3,2,24,59,0.21,221.6,0.79,221.6,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.939,51.7,48.2,48.2,1160
2003-12-31,2003,3,14,365,282.5,0.7,5,Dry,26,4,3,2,24,59,0.21,223.5,0.79,223.5,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0147,0.000586,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2004-01-01,2003,4,14,1,287.7,0.69,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2004-01-02,2003,4,14,2,292.35,0.68,5,Dry,29,5,4,2,33,73,0.25,219.3,0.75,219.3,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2004-01-03,2003,4,14,3,294.26,0.68,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2004-01-04,2003,4,14,4,295.08,0.68,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2004-01-05,2003,4,14,5,295.35,0.68,5,Dry,29,5,4,2,33,73,0.25,222.3,0.75,222.3,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2004-01-06,2003,4,14,6,298.36,0.67,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2004-01-07,2003,4,15,7,304.1,0.66,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2004-01-08,2003,4,15,8,310.39,0.65,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2004-01-09,2003,4,15,9,317.78,0.65,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2004-01-10,2003,4,15,10,325.71,0.64,5,Dry,29,5,4,2,33,73,0.22,252.7,0.78,252.7,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000732,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2004-01-11,2003,4,15,11,333.64,0.63,5,Dry,29,5,4,2,33,73,0.22,260.6,0.78,260.6,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.022,0.000883,0.163,0.00654,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.5,56.9,1370
2004-01-12,2003,4,15,12,344.3,0.61,5,Dry,29,5,4,2,33,73,0.21,271.3,0.79,271.3,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.0069,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2004-01-13,2003,4,15,13,354.42,0.6,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2004-01-14,2003,4,16,14,365.08,0.59,5,Dry,29,5,4,2,33,73,0.2,292.1,0.8,292.1,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00762,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2004-01-15,2003,4,16,15,373.56,0.59,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2004-01-16,2003,4,16,16,379.3,0.58,5,Dry,29,5,4,2,33,73,0.19,306.3,0.81,306.3,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0436,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2004-01-17,2003,4,16,17,386.68,0.57,5,Dry,29,5,4,2,33,73,0.19,313.7,0.81,313.7,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0471,0.00191,0.207,0.00838,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.2,68.4,1640
2004-01-18,2003,4,16,18,397.35,0.56,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2004-01-19,2003,4,16,19,408.56,0.55,5,Dry,29,5,4,2,33,73,0.18,335.6,0.82,335.6,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2004-01-20,2003,4,16,20,420.31,0.54,5,Dry,29,5,4,2,33,73,0.17,347.3,0.83,347.3,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.172,0.0629,0.00257,0.234,0.00957,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.7,1820
2004-01-21,2003,4,17,21,430.43,0.54,5,Dry,29,5,4,2,33,73,0.17,357.4,0.83,357.4,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0677,0.00277,0.243,0.00993,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39,78.1,1870
2004-01-22,2003,4,17,22,441.1,0.53,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2004-01-23,2003,4,17,23,449.57,0.52,5,Dry,29,5,4,2,33,73,0.16,376.6,0.84,376.6,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0767,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2004-01-24,2003,4,17,24,457.5,0.51,5,Dry,29,5,4,2,33,73,0.16,384.5,0.84,384.5,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0805,0.00331,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84.1,2020
2004-01-25,2003,4,17,25,468.71,0.51,5,Dry,29,5,4,2,33,73,0.16,395.7,0.84,395.7,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0858,0.00353,0.274,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2004-01-26,2003,4,17,26,477.74,0.5,5,Dry,29,5,4,2,33,73,0.15,404.7,0.85,404.7,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.7,24.3,0.192,0.09,0.00371,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.3,2120
2004-01-27,2003,4,17,27,486.76,0.49,5,Dry,29,5,4,2,33,73,0.15,413.8,0.85,413.8,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45,90.1,2160
2004-01-28,2003,4,18,28,499.61,0.49,5,Dry,29,5,4,2,33,73,0.15,426.6,0.85,426.6,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2004-01-29,2003,4,18,29,513.56,0.48,5,Dry,29,5,4,2,33,73,0.14,440.6,0.86,440.6,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.204,0.107,0.00444,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2004-01-30,2003,4,18,30,526.96,0.47,5,Dry,29,5,4,2,33,73,0.14,454,0.86,454,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00471,0.322,0.0134,2,0.249,0.571,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2004-01-31,2003,4,18,31,540.9,0.46,5,Dry,29,5,4,2,33,73,0.14,467.9,0.86,467.9,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.005,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2004-02-01,2003,5,18,32,555.94,0.45,5,Dry,31,6,4,3,41,85,0.15,470.9,0.85,470.9,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2004-02-02,2003,5,18,33,570.98,0.44,5,Dry,31,6,4,3,41,85,0.15,486,0.85,486,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00539,0.354,0.0149,3,0.161,0.516,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2004-02-03,2003,5,18,34,584.92,0.43,5,Dry,31,6,4,3,41,85,0.14,499.9,0.85,499.9,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00568,0.369,0.0155,3,0.167,0.536,0.0226,23.2,0.946,0.97,0.918,35.9,34.8,105,2510
2004-02-04,2003,5,19,35,596.14,0.43,5,Dry,31,6,4,3,41,85,0.14,511.1,0.86,511.1,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.00601,0.383,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2004-02-05,2003,5,19,36,607.35,0.42,5,Dry,31,6,4,3,41,85,0.14,522.4,0.86,522.4,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00633,0.397,0.0168,3,0.178,0.574,0.0243,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2004-02-06,2003,5,19,37,621.29,0.41,5,Dry,31,6,4,3,41,85,0.14,536.3,0.86,536.3,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.255,0.159,0.00674,0.414,0.0175,3,0.184,0.598,0.0253,23,0.95,0.972,0.923,38.3,37.3,112,2680
2004-02-07,2003,5,19,38,634.69,0.41,5,Dry,31,6,4,3,41,85,0.13,549.7,0.87,549.7,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2004-02-08,2003,5,19,39,650.82,0.4,5,Dry,31,6,4,3,41,85,0.13,565.8,0.87,565.8,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00762,0.45,0.0192,3,0.197,0.647,0.0276,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2004-02-09,2003,5,19,40,667.5,0.39,5,Dry,31,6,4,3,41,85,0.13,582.5,0.87,582.5,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00811,0.471,0.0201,3,0.205,0.676,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2004-02-10,2003,5,19,41,685.28,0.39,5,Dry,31,6,4,3,41,85,0.12,600.3,0.88,600.3,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00865,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2004-02-11,2003,5,20,42,704.14,0.38,5,Dry,31,6,4,3,41,85,0.12,619.1,0.88,619.1,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.215,0.00922,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2004-02-12,2003,5,20,43,725.2,0.37,5,Dry,31,6,4,3,41,85,0.12,640.2,0.88,640.2,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00986,0.542,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2004-02-13,2003,5,20,44,747.35,0.36,5,Dry,31,6,4,3,41,85,0.11,662.4,0.89,662.4,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.57,0.0247,3,0.241,0.81,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2004-02-14,2003,5,20,45,770.04,0.35,5,Dry,31,6,4,3,41,85,0.11,685,0.89,685,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.848,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2004-02-15,2003,5,20,46,783.79,0.34,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2004-02-16,2003,5,20,47,800.52,0.33,5,Dry,31,6,4,3,41,85,0.11,715.5,0.89,715.5,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.356,0.279,0.0122,0.635,0.0277,3,0.264,0.9,0.0393,22,0.957,0.98,0.938,49.2,48.2,145,3470
2004-02-17,2003,5,20,48,819.43,0.33,5,Dry,31,6,4,3,41,85,0.1,734.4,0.9,734.4,0,0,0,0,-3,3,31,6,4,0,44,775,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.932,0.0408,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2004-02-18,2003,5,21,49,836.14,0.32,5,Dry,31,6,4,3,41,85,0.1,751.1,0.9,751.1,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.303,0.0133,0.683,0.03,3,0.28,0.963,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2004-02-19,2003,5,21,50,853.78,0.31,5,Dry,31,6,4,3,41,85,0.1,768.8,0.9,768.8,0,0,0,0,-3,3,31,6,4,0,44,810,990,967.3,22.7,0.396,0.311,0.0137,0.707,0.0312,3,0.285,0.992,0.0437,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2004-02-20,2003,5,21,51,872.22,0.31,5,Dry,31,6,4,3,41,85,0.098,787.2,0.9,787.2,0,0,0,0,-3,3,31,6,4,0,44,828,990,967.4,22.6,0.413,0.32,0.0142,0.733,0.0324,4,0.208,0.941,0.0416,21.7,0.953,0.976,0.93,39.9,38.9,156,3730
2004-02-21,2003,5,21,52,891.39,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,786.4,0.88,786.4,0,0,0,0,-4,4,36,6,5,0,58,833,990,967.5,22.5,0.418,0.32,0.0142,0.737,0.0327,4,0.208,0.945,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2004-02-22,2003,5,21,53,906.76,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,801.8,0.88,801.8,0,0,0,0,-4,4,36,6,5,0,58,849,990,967.5,22.5,0.432,0.327,0.0146,0.759,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2004-02-23,2003,5,21,54,922.5,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,817.5,0.89,817.5,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.446,0.335,0.0149,0.781,0.0349,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.9,40,160,3840
2004-02-24,2003,5,21,55,933.95,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,829,0.89,829,0,0,0,0,-4,4,36,6,5,0,58,876,990,967.6,22.4,0.457,0.34,0.0152,0.797,0.0356,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2004-02-25,2003,5,22,56,945.58,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,840.6,0.89,840.6,0,0,0,0,-4,4,36,6,5,0,58,888,990,967.7,22.3,0.467,0.346,0.0155,0.813,0.0364,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,41,164,3940
2004-02-26,2003,5,22,57,962.14,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,857.1,0.89,857.1,0,0,0,0,-4,4,36,6,5,0,58,904,990,967.7,22.3,0.483,0.354,0.0159,0.836,0.0376,4,0.232,1.07,0.048,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
2004-02-27,2003,5,22,58,979,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,874,0.89,874,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2004-02-28,2003,5,22,59,996.16,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,891.2,0.9,891.2,0,0,0,0,-4,4,36,6,5,0,58,938,990,967.9,22.1,0.514,0.37,0.0167,0.884,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
2004-02-29,2003,5,22,60,1013.6,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2004-03-01,2003,6,22,61,1036.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2004-03-02,2003,6,22,62,1059.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2004-03-03,2003,6,23,63,1083.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2004-03-04,2003,6,23,64,1118.1,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,989.1,0.89,989.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.618,0.418,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
2004-03-05,2003,6,23,65,1153.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.67,0.479,0.0221,1.15,0.0531,4,0.285,1.43,0.0663,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2004-03-06,2003,6,23,66,1195.7,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.732,0.573,0.0267,1.3,0.0607,4,0.293,1.6,0.0744,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2004-03-07,2003,6,23,67,1244.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.1,1115,0.9,1100,15,3,0,0,-6,18,44,8,7,0,85,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2004-03-08,2003,6,23,68,1294,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1165,0.9,1100,65,15,2,2,-4,50,56,10,9,2,117,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2004-03-09,2003,6,23,69,1350.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.096,1222,0.91,1100,122,28,4,4,-2,88,69,12,11,4,155,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2004-03-10,2003,6,24,70,1402.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2004-03-11,2003,6,24,71,1430.6,0.2,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2004-03-12,2003,6,24,72,1465,0.19,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-03-13,2003,6,24,73,1506.1,0.18,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2004-03-14,2003,6,24,74,1547.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
