date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-03-15,2003,6,24,75,1596.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2004-03-16,2003,6,24,76,1652.2,0.16,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2004-03-17,2003,6,25,77,1722.3,0.15,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2004-03-18,2003,6,25,78,1800.4,0.15,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2004-03-19,2003,6,25,79,1893.7,0.14,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2004-03-20,2003,6,25,80,2010.1,0.13,3,Normal,49,9,9,9,107,183,0.091,1827,0.91,1100,727,51,9,16,13,638,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2004-03-21,2003,6,25,81,2150.7,0.12,3,Normal,49,9,9,9,107,183,0.085,1968,0.92,1100,868,51,9,16,17,775,100,18,25,26,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2004-03-22,2003,6,25,82,2302,0.1,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2004-03-23,2003,6,25,83,2441.5,0.093,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2004-03-24,2003,6,26,84,2599,0.081,3,Normal,49,9,9,9,107,183,0.07,2416,0.93,1100,1320,51,9,16,30,1210,100,18,25,39,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2004-03-25,2003,6,26,85,2775.4,0.069,3,Normal,49,9,9,9,107,183,0.066,2592,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2004-03-26,2003,6,26,86,2963.3,0.059,3,Normal,49,9,9,9,107,183,0.062,2780,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2004-03-27,2003,6,26,87,3163.1,0.046,3,Normal,49,9,9,9,107,183,0.058,2980,0.94,1100,1880,51,9,16,47,1760,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-03-28,2003,6,26,88,3349.8,0.033,3,Normal,49,9,9,9,107,183,0.055,3167,0.94,1100,2070,51,9,16,53,1940,100,18,25,62,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-03-29,2003,6,26,89,3522.6,0.026,3,Normal,49,9,9,9,107,183,0.052,3340,0.95,1100,2240,51,9,16,58,2110,100,18,25,67,2210,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2004-03-30,2003,6,26,90,3706.4,0.02,3,Normal,49,9,9,9,107,183,0.049,3523,0.95,1100,2420,51,9,16,64,2280,100,18,25,73,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2004-03-31,2003,6,27,91,3901.6,0.016,3,Normal,49,9,9,9,107,183,0.047,3719,0.95,1100,2620,51,9,16,70,2470,100,18,25,79,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2004-04-01,2003,7,27,92,4090.5,0.011,2,Mod_Wet,70,14,18,25,168,295,0.072,3796,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.6,119,2850
2004-04-02,2003,7,27,93,4255.1,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.069,3960,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2004-04-03,2003,7,27,94,4394.3,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.067,4099,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2004-04-04,2003,7,27,95,4489.2,0.005,2,Mod_Wet,70,14,18,25,168,295,0.066,4194,0.93,1100,3090,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2004-04-05,2003,7,27,96,4575.6,0.0038,2,Mod_Wet,70,14,18,25,168,295,0.065,4281,0.94,1100,3180,30,4,7,55,3090,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.2,109,2610
2004-04-06,2003,7,27,97,4644.1,0.0028,2,Mod_Wet,70,14,18,25,168,295,0.064,4349,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,107,2580
2004-04-07,2003,7,28,98,4703.7,0.0019,2,Mod_Wet,70,14,18,25,168,295,0.063,4409,0.94,1100,3310,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2004-04-08,2003,7,28,99,4745.1,0.0013,2,Mod_Wet,70,14,18,25,168,295,0.062,4450,0.94,1100,3350,30,4,7,55,3250,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2004-04-09,2003,7,28,100,4777.4,0.00081,2,Mod_Wet,70,14,18,25,168,295,0.062,4482,0.94,1100,3380,30,4,7,55,3290,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2004-04-10,2003,7,28,101,4800.4,0.00047,2,Mod_Wet,70,14,18,25,168,295,0.061,4505,0.94,1100,3410,30,4,7,55,3310,100,18,25,80,3480,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.6,102,2460
2004-04-11,2003,7,28,102,4814.3,0.00027,2,Mod_Wet,70,14,18,25,168,295,0.061,4519,0.94,1100,3420,30,4,7,55,3320,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2004-04-12,2003,7,28,103,4828.1,0.000068,2,Mod_Wet,70,14,18,25,168,295,0.061,4533,0.94,1100,3430,30,4,7,55,3340,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.907,0.97,0.88,26.7,25.3,101,2430
2004-04-13,2003,7,28,104,4832.8,0,2,Mod_Wet,70,14,18,25,168,295,0.061,4538,0.94,1100,3440,30,4,7,55,3340,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.907,0.97,0.88,26.7,25.3,101,2430
2004-04-14,2003,7,29,105,4828.1,0.000068,2,Mod_Wet,70,14,18,25,168,295,0.061,4533,0.94,1100,3430,30,4,7,55,3340,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.907,0.97,0.88,26.7,25.3,101,2430
2004-04-15,2003,7,29,106,4823.5,0.00014,2,Mod_Wet,70,14,18,25,168,295,0.061,4529,0.94,1100,3430,30,4,7,55,3330,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,101,2430
2004-04-16,2003,7,29,107,4818.9,0.0002,2,Mod_Wet,70,14,18,25,168,295,0.061,4524,0.94,1100,3420,30,4,7,55,3330,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,102,2440
2004-04-17,2003,7,29,108,4805,0.00041,2,Mod_Wet,70,14,18,25,168,295,0.061,4510,0.94,1100,3410,30,4,7,55,3310,100,18,25,80,3480,1240,990,977.2,12.8,0.926,0.648,0.0504,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.5,102,2450
2004-04-18,2003,7,29,109,4782,0.00074,2,Mod_Wet,70,14,18,25,168,295,0.062,4487,0.94,1100,3390,30,4,7,55,3290,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27,25.7,103,2470
2004-04-19,2003,7,29,110,4758.9,0.0011,2,Mod_Wet,70,14,18,25,168,295,0.062,4464,0.94,1100,3360,30,4,7,55,3270,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,25.9,104,2490
2004-04-20,2003,7,29,111,4735.9,0.0014,2,Mod_Wet,70,14,18,25,168,295,0.062,4441,0.94,1100,3340,30,4,7,55,3250,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,104,2510
2004-04-21,2003,7,30,112,4703.7,0.0019,1,Wet,84,14,20,27,219,364,0.077,4340,0.92,1100,3240,16,4,5,53,3160,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2004-04-22,2003,7,30,113,4671.6,0.0024,1,Wet,84,14,20,27,219,364,0.078,4308,0.92,1100,3210,16,4,5,53,3130,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,107,2560
2004-04-23,2003,7,30,114,4639.6,0.0028,1,Wet,84,14,20,27,219,364,0.079,4276,0.92,1100,3180,16,4,5,53,3100,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2004-04-24,2003,7,30,115,4607.6,0.0033,1,Wet,84,14,20,27,219,364,0.079,4244,0.92,1100,3140,16,4,5,53,3070,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2004-04-25,2003,7,30,116,4566.5,0.0039,1,Wet,84,14,20,27,219,364,0.08,4203,0.92,1100,3100,16,4,5,53,3030,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2004-04-26,2003,7,30,117,4516.5,0.0046,1,Wet,84,14,20,27,219,364,0.081,4152,0.92,1100,3050,16,4,5,53,2970,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.5,110,2640
2004-04-27,2003,7,30,118,4466.6,0.0053,1,Wet,84,14,20,27,219,364,0.082,4103,0.92,1100,3000,16,4,5,53,2930,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2004-04-28,2003,7,31,119,4416.8,0.0061,1,Wet,84,14,20,27,219,364,0.082,4053,0.92,1100,2950,16,4,5,53,2880,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2004-04-29,2003,7,31,120,4358.2,0.0069,1,Wet,84,14,20,27,219,364,0.084,3994,0.92,1100,2890,16,4,5,53,2820,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2004-04-30,2003,7,31,121,4290.9,0.0079,1,Wet,84,14,20,27,219,364,0.085,3927,0.92,1100,2830,16,4,5,53,2750,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.5,28.6,115,2750
2004-05-01,2003,8,31,122,4223.8,0.0089,1,Wet,71,14,18,24,213,340,0.081,3884,0.92,1100,2780,29,4,7,56,2690,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2004-05-02,2003,8,31,123,4148.1,0.01,1,Wet,71,14,18,24,213,340,0.082,3808,0.92,1100,2710,29,4,7,56,2610,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2004-05-03,2003,8,31,124,4072.9,0.012,1,Wet,71,14,18,24,213,340,0.084,3733,0.92,1100,2630,29,4,7,55,2540,100,18,25,79,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2004-05-04,2003,8,31,125,3997.9,0.013,1,Wet,71,14,18,24,213,340,0.085,3658,0.92,1100,2560,29,4,7,53,2470,100,18,25,77,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31,30.1,120,2890
2004-05-05,2003,8,32,126,3923.4,0.015,1,Wet,71,14,18,24,213,340,0.087,3583,0.91,1100,2480,29,4,7,50,2390,100,18,25,74,2610,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2004-05-06,2003,8,32,127,3849.3,0.017,1,Wet,71,14,18,24,213,340,0.088,3509,0.91,1100,2410,29,4,7,48,2320,100,18,25,72,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2004-05-07,2003,8,32,128,3775.5,0.019,1,Wet,71,14,18,24,213,340,0.09,3436,0.91,1100,2340,29,4,7,46,2250,100,18,25,70,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
2004-05-08,2003,8,32,129,3702.1,0.02,1,Wet,71,14,18,24,213,340,0.092,3362,0.91,1100,2260,29,4,7,44,2180,100,18,25,68,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2004-05-09,2003,8,32,130,3629.2,0.023,1,Wet,71,14,18,24,213,340,0.094,3289,0.91,1100,2190,29,4,7,42,2110,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2004-05-10,2003,8,32,131,3556.6,0.025,1,Wet,71,14,18,24,213,340,0.096,3217,0.9,1100,2120,29,4,7,40,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2004-05-11,2003,8,32,132,3484.5,0.027,2,Mod_Wet,65,14,17,23,202,321,0.092,3163,0.91,1100,2060,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2004-05-12,2003,8,33,133,3421.2,0.029,2,Mod_Wet,65,14,17,23,202,321,0.094,3100,0.91,1100,2000,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2004-05-13,2003,8,33,134,3358.2,0.033,2,Mod_Wet,65,14,17,23,202,321,0.096,3037,0.9,1100,1940,35,4,8,35,1860,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2004-05-14,2003,8,33,135,3295.6,0.037,2,Mod_Wet,65,14,17,23,202,321,0.097,2975,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2004-05-15,2003,8,33,136,3216.7,0.042,2,Mod_Wet,65,14,17,23,202,321,0.1,2896,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2004-05-16,2003,8,33,137,3130.2,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2004-05-17,2003,8,33,138,3052.5,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2732,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2004-05-18,2003,8,33,139,2975.4,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2654,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2004-05-19,2003,8,34,140,2898.9,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2004-05-20,2003,8,34,141,2823,0.067,2,Mod_Wet,65,14,17,23,202,321,0.11,2502,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2004-05-21,2003,8,34,142,2755.6,0.071,2,Mod_Wet,65,14,17,23,202,321,0.12,2435,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2004-05-22,2003,8,34,143,2688.7,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-05-23,2003,8,34,144,2622.3,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2004-05-24,2003,8,34,145,2556.4,0.084,2,Mod_Wet,65,14,17,23,202,321,0.13,2235,0.87,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2004-05-25,2003,8,34,146,2491.1,0.089,2,Mod_Wet,65,14,17,23,202,321,0.13,2170,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2004-05-26,2003,8,35,147,2433.9,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2113,0.87,1100,1010,35,4,8,7,959,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-05-27,2003,8,35,148,2377.1,0.097,2,Mod_Wet,65,14,17,23,202,321,0.14,2056,0.86,1100,956,35,4,8,6,903,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-05-28,2003,8,35,149,2320.7,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2000,0.86,1100,900,35,4,8,4,849,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2004-05-29,2003,8,35,150,2264.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1944,0.86,1100,844,35,4,8,2,795,100,18,25,25,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2004-05-30,2003,8,35,151,2187.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1866,0.85,1100,766,35,4,8,0,719,100,18,25,23,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2004-05-31,2003,8,35,152,2110.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1790,0.85,1100,690,35,4,8,-2,645,100,18,25,21,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2004-06-01,2003,9,35,153,2042.2,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1785,0.87,1100,685,38,6,11,5,625,100,18,25,21,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2004-06-02,2003,9,36,154,1974.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1718,0.87,1100,618,38,6,11,3,560,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-06-03,2003,9,36,155,1914.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1658,0.87,1100,558,38,6,11,1,502,100,18,25,17,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2004-06-04,2003,9,36,156,1855.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1598,0.86,1100,498,38,6,11,-1,444,100,18,25,15,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2004-06-05,2003,9,36,157,1803.8,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1547,0.86,1100,447,38,6,11,-3,395,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2004-06-06,2003,9,36,158,1752.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1496,0.85,1100,396,38,6,11,-4,345,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2004-06-07,2003,9,36,159,1702.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1445,0.85,1100,345,38,6,11,-6,296,100,18,25,10,449,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2004-06-08,2003,9,36,160,1652.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1395,0.84,1100,295,38,6,9,-7,249,100,18,23,9,402,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2004-06-09,2003,9,37,161,1609.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1352,0.84,1100,252,38,6,8,-8,208,100,18,22,8,361,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
2004-06-10,2003,9,37,162,1567.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1310,0.84,1100,210,38,6,6,-10,170,100,18,20,6,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2004-06-11,2003,9,37,163,1525.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1268,0.83,1100,168,38,5,5,-11,131,100,17,19,5,284,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2004-06-12,2003,9,37,164,1483.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2004-06-13,2003,9,37,165,1449.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-06-14,2003,9,37,166,1415.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1158,0.82,1100,58,13,2,2,-14,55,75,14,16,2,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-06-15,2003,9,37,167,1375.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1118,0.81,1100,18,4,1,1,-15,27,66,13,15,1,180,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2004-06-16,2003,9,38,168,1311.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1055,0.8,1055,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.761,0.546,0.0259,1.31,0.0619,4,0.291,1.6,0.0757,19.5,0.954,0.98,0.935,48.2,47.2,189,4530
2004-06-17,2003,9,38,169,1255.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,998.9,0.8,998.9,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.679,0.422,0.0198,1.1,0.0517,4,0.28,1.38,0.0649,19.9,0.955,0.98,0.936,46.6,45.6,183,4380
2004-06-18,2003,9,38,170,1207,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,950,0.79,950,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.608,0.399,0.0186,1.01,0.0469,4,0.263,1.27,0.0592,20.2,0.955,0.98,0.936,44.9,44,176,4220
2004-06-19,2003,9,38,171,1159.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,902.2,0.78,902.2,0,0,0,0,-16,16,62,12,14,0,169,990,990,968.4,21.6,0.561,0.376,0.0174,0.937,0.0434,4,0.247,1.18,0.0548,20.4,0.955,0.98,0.936,43.1,42.3,169,4060
2004-06-20,2003,9,38,172,1118.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,861.1,0.77,861.1,0,0,0,0,-16,16,62,12,14,0,169,949,990,968.3,21.7,0.524,0.356,0.0164,0.88,0.0405,4,0.233,1.11,0.0512,20.6,0.954,0.979,0.934,41.5,40.7,163,3900
2004-06-21,2003,9,38,173,1083.3,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,826.3,0.76,826.3,0,0,0,0,-16,16,62,12,14,0,169,914,990,968.2,21.8,0.492,0.339,0.0155,0.831,0.038,4,0.221,1.05,0.0482,20.8,0.953,0.976,0.931,40.1,39.2,157,3760
2004-06-22,2003,9,38,174,1049.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.24,792.3,0.76,792.3,0,0,0,0,-16,16,62,12,14,0,169,880,990,968.1,21.9,0.461,0.322,0.0147,0.783,0.0357,3,0.291,1.07,0.049,20.9,0.956,0.98,0.937,51.7,48.2,145,3470
2004-06-23,2003,9,39,175,1021.1,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,764.1,0.75,764.1,0,0,0,0,-16,16,62,12,14,0,169,852,990,968,22,0.435,0.309,0.014,0.744,0.0338,3,0.284,1.03,0.0466,21,0.957,0.98,0.937,50.2,48.2,145,3470
2004-06-24,2003,9,39,176,993.69,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,736.7,0.74,736.7,0,0,0,0,-16,16,62,12,14,0,169,825,990,967.9,22.1,0.41,0.293,0.0132,0.703,0.0318,3,0.274,0.977,0.0442,21.1,0.957,0.98,0.937,48.7,47.7,143,3440
2004-06-25,2003,9,39,177,966.93,0.28,2,Mod_Wet,62,12,14,16,153,257,0.27,709.9,0.73,709.9,0,0,0,0,-16,16,62,12,14,0,169,798,990,967.8,22.2,0.385,0.275,0.0124,0.661,0.0297,3,0.262,0.923,0.0415,21.3,0.956,0.98,0.937,47.3,46.4,139,3340
2004-06-26,2003,9,39,178,945.58,0.29,2,Mod_Wet,62,12,14,16,153,257,0.27,688.6,0.73,688.6,0,0,0,0,-16,16,62,12,14,0,169,777,990,967.7,22.3,0.368,0.261,0.0117,0.629,0.0282,3,0.252,0.881,0.0395,21.4,0.956,0.98,0.937,46.1,45.2,136,3260
2004-06-27,2003,9,39,179,924.78,0.29,2,Mod_Wet,62,12,14,16,153,257,0.28,667.8,0.72,667.8,0,0,0,0,-16,16,62,12,14,0,169,756,990,967.6,22.4,0.356,0.247,0.011,0.603,0.0269,3,0.243,0.846,0.0378,21.6,0.956,0.98,0.937,45,44.1,132,3170
2004-06-28,2003,9,39,180,904.54,0.3,2,Mod_Wet,62,12,14,16,153,257,0.28,647.5,0.72,647.5,0,0,0,0,-16,16,62,12,14,0,169,736,990,967.5,22.5,0.345,0.234,0.0104,0.578,0.0257,3,0.234,0.812,0.0361,21.7,0.955,0.98,0.936,43.8,43,129,3090
2004-06-29,2003,9,39,181,884.93,0.3,2,Mod_Wet,62,12,14,16,153,257,0.29,627.9,0.71,627.9,0,0,0,0,-16,16,62,12,14,0,169,716,990,967.4,22.6,0.333,0.22,0.00977,0.554,0.0245,3,0.225,0.779,0.0345,21.8,0.955,0.98,0.936,42.7,41.8,126,3010
2004-06-30,2003,9,40,182,865.99,0.31,2,Mod_Wet,62,12,14,16,153,257,0.3,609,0.7,609,0,0,0,0,-16,16,62,12,14,0,169,697,990,967.4,22.6,0.323,0.208,0.00918,0.53,0.0234,3,0.217,0.747,0.033,21.9,0.954,0.979,0.935,41.6,40.7,122,2930
2004-07-01,2003,10,40,183,851.78,0.31,3,Normal,50,10,9,9,108,186,0.22,665.8,0.78,665.8,0,0,0,0,-9,9,50,10,9,0,117,735,990,967.3,22.7,0.344,0.246,0.0108,0.59,0.026,3,0.242,0.832,0.0367,21.9,0.956,0.98,0.937,45.5,44.6,134,3210
2004-07-02,2003,10,40,184,838.06,0.32,3,Normal,50,10,9,9,108,186,0.22,652.1,0.78,652.1,0,0,0,0,-9,9,50,10,9,0,117,721,990,967.3,22.7,0.336,0.237,0.0104,0.573,0.0252,3,0.236,0.809,0.0356,21.9,0.956,0.98,0.937,44.7,43.8,131,3150
2004-07-03,2003,10,40,185,824.89,0.32,3,Normal,50,10,9,9,108,186,0.23,638.9,0.78,638.9,0,0,0,0,-9,9,50,10,9,0,117,708,990,967.2,22.8,0.329,0.228,0.00999,0.557,0.0244,3,0.23,0.787,0.0345,22,0.956,0.98,0.936,43.9,43.1,129,3100
2004-07-04,2003,10,40,186,812.34,0.33,3,Normal,50,10,9,9,108,186,0.23,626.3,0.77,626.3,0,0,0,0,-9,9,50,10,9,0,117,695,990,967.1,22.9,0.322,0.219,0.0096,0.541,0.0237,3,0.224,0.765,0.0335,22.1,0.955,0.98,0.936,43.2,42.3,127,3050
2004-07-05,2003,10,40,187,800.52,0.33,3,Normal,50,10,9,9,108,186,0.23,614.5,0.77,614.5,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.211,0.00924,0.526,0.023,3,0.219,0.745,0.0326,22.2,0.955,0.98,0.936,42.5,41.6,125,3000
2004-07-06,2003,10,40,188,789.56,0.34,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2004-07-07,2003,10,41,189,779.74,0.35,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2004-07-08,2003,10,41,190,771.69,0.35,3,Normal,50,10,9,9,108,186,0.24,585.7,0.76,585.7,0,0,0,0,-9,9,50,10,9,0,117,655,990,967,23,0.299,0.192,0.00835,0.491,0.0213,3,0.206,0.697,0.0303,22.3,0.953,0.978,0.932,40.7,39.8,119,2870
2004-07-09,2003,10,41,191,761.29,0.36,3,Normal,50,10,9,9,108,186,0.24,575.3,0.76,575.3,0,0,0,0,-9,9,50,10,9,0,117,644,990,966.9,23.1,0.293,0.185,0.00804,0.478,0.0207,3,0.201,0.679,0.0295,22.4,0.952,0.976,0.93,40.1,39.1,117,2820
2004-07-10,2003,10,41,192,747.35,0.36,3,Normal,50,10,9,9,108,186,0.25,561.4,0.75,561.4,0,0,0,0,-9,9,50,10,9,0,117,630,990,966.9,23.1,0.285,0.176,0.00761,0.461,0.0199,3,0.195,0.656,0.0284,22.5,0.951,0.974,0.927,39.2,38.2,115,2750
2004-07-11,2003,10,41,193,735.04,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,508,0.69,508,0,0,0,0,-11,11,58,11,11,0,147,588,990,966.8,23.2,0.261,0.14,0.00606,0.401,0.0173,3,0.171,0.572,0.0247,22.6,0.947,0.97,0.919,35.5,34.5,103,2480
2004-07-12,2003,10,41,194,722.19,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,495.2,0.69,495.2,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00572,0.386,0.0166,2,0.277,0.663,0.0286,22.5,0.956,0.98,0.937,52.3,48.2,96.4,2310
2004-07-13,2003,10,41,195,710.98,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,484,0.68,484,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00548,0.374,0.0161,2,0.269,0.644,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2004-07-14,2003,10,42,196,699.22,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,472.2,0.68,472.2,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00523,0.362,0.0155,2,0.261,0.623,0.0268,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2004-07-15,2003,10,42,197,687.46,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,460.5,0.67,460.5,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.234,0.116,0.00498,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2004-07-16,2003,10,42,198,677.35,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,450.4,0.67,450.4,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.112,0.00477,0.339,0.0145,2,0.246,0.586,0.0251,22.8,0.958,0.98,0.939,48.2,47.3,94.5,2270
2004-07-17,2003,10,42,199,666.68,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,439.7,0.66,439.7,0,0,0,0,-11,11,58,11,11,0,147,520,990,966.6,23.4,0.222,0.107,0.00455,0.328,0.014,2,0.239,0.568,0.0242,22.9,0.957,0.98,0.938,47.2,46.2,92.5,2220
2004-07-18,2003,10,42,200,656.02,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,429,0.65,429,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00432,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.4,2170
2004-07-19,2003,10,42,201,645.9,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,418.9,0.65,418.9,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0967,0.00411,0.308,0.0131,2,0.225,0.534,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.5,2120
2004-07-20,2003,10,42,202,636.88,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,409.9,0.64,409.9,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.208,0.0925,0.00393,0.301,0.0128,2,0.219,0.52,0.0221,23,0.955,0.98,0.936,44.2,43.3,86.7,2080
2004-07-21,2003,10,43,203,627.31,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,400.3,0.64,400.3,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0879,0.00373,0.293,0.0124,2,0.213,0.506,0.0214,23.1,0.955,0.98,0.936,43.3,42.4,84.8,2040
2004-07-22,2003,10,43,204,617.74,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,390.7,0.63,390.7,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0834,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.3,41.4,82.9,1990
2004-07-23,2003,10,43,205,608.71,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,381.7,0.63,381.7,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.198,0.0792,0.00335,0.278,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.932,41.3,40.5,80.9,1940
2004-07-24,2003,10,43,206,600.78,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,373.8,0.62,373.8,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0754,0.00318,0.271,0.0114,2,0.195,0.466,0.0197,23.2,0.952,0.977,0.93,40.5,39.6,79.2,1900
2004-07-25,2003,10,43,207,592.31,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,365.3,0.62,365.3,0,0,0,0,-11,11,58,11,11,0,147,445,990,966.3,23.7,0.193,0.0714,0.00301,0.264,0.0111,2,0.189,0.453,0.0191,23.3,0.951,0.975,0.927,39.6,38.7,77.3,1860
2004-07-26,2003,10,43,208,583.83,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,356.8,0.61,356.8,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0674,0.00284,0.257,0.0108,2,0.183,0.44,0.0185,23.3,0.95,0.973,0.924,38.8,37.7,75.5,1810
2004-07-27,2003,10,43,209,575.35,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,348.4,0.6,348.4,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0634,0.00266,0.25,0.0105,2,0.178,0.428,0.018,23.4,0.948,0.971,0.921,37.9,36.8,73.6,1770
2004-07-28,2003,10,44,210,567.42,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,340.4,0.6,340.4,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0597,0.0025,0.244,0.0102,2,0.172,0.416,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.9,1720
2004-07-29,2003,10,44,211,560.59,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,333.6,0.59,333.6,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0565,0.00236,0.238,0.00997,2,0.168,0.406,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.5,1690
2004-07-30,2003,10,44,212,553.21,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,326.2,0.59,326.2,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.053,0.00222,0.232,0.0097,2,0.163,0.395,0.0165,23.5,0.945,0.97,0.917,35.5,34.5,69,1660
2004-07-31,2003,10,44,213,545.82,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,318.8,0.58,318.8,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0495,0.00207,0.226,0.00943,2,0.158,0.383,0.016,23.6,0.944,0.97,0.916,34.8,33.7,67.4,1620
2004-08-01,2003,11,44,214,538.44,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,354.4,0.66,354.4,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0663,0.00276,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1810
2004-08-02,2003,11,44,215,529.96,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,346,0.65,346,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0623,0.00259,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2004-08-03,2003,11,44,216,522.03,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,338,0.65,338,0,0,0,0,-6,6,54,9,8,0,113,409,990,965.9,24.1,0.18,0.0586,0.00243,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2004-08-04,2003,11,45,217,515.2,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,331.2,0.64,331.2,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0553,0.0023,0.233,0.00967,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2004-08-05,2003,11,45,218,507.81,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,323.8,0.64,323.8,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0518,0.00215,0.227,0.0094,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2004-08-06,2003,11,45,219,500.43,0.48,2,Mod_Wet,54,9,8,6,107,184,0.37,316.4,0.63,316.4,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0484,0.002,0.221,0.00914,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2004-08-07,2003,11,45,220,493.6,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,309.6,0.63,309.6,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0451,0.00187,0.215,0.00889,2,0.151,0.366,0.0152,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
2004-08-08,2003,11,45,221,486.76,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,302.8,0.62,302.8,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
2004-08-09,2003,11,45,222,481.02,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,297,0.62,297,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2004-08-10,2003,11,45,223,474.73,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,290.7,0.61,290.7,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2004-08-11,2003,11,46,224,468.44,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,284.4,0.61,284.4,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.134,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2004-08-12,2003,11,46,225,462.15,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,278.1,0.6,278.1,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.5,1430
2004-08-13,2003,11,46,226,456.41,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,272.4,0.6,272.4,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
2004-08-14,2003,11,46,227,450.67,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2004-08-15,2003,11,46,228,444.92,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2004-08-16,2003,11,46,229,440.28,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2004-08-17,2003,11,46,230,435.08,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2004-08-18,2003,11,47,231,429.89,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2004-08-19,2003,11,47,232,424.69,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2004-08-20,2003,11,47,233,419.49,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,235.5,0.56,235.5,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0158,0.000643,0.159,0.00651,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.3,1210
2004-08-21,2003,11,47,234,414.85,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2004-08-22,2003,11,47,235,410.2,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,226.2,0.55,226.2,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2004-08-23,2003,11,47,236,405.55,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,221.6,0.55,221.6,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2004-08-24,2003,11,47,237,400.9,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,216.9,0.54,216.9,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2004-08-25,2003,11,48,238,397.35,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2004-08-26,2003,11,48,239,393.24,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,209.2,0.53,209.2,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.00601,1,0.225,0.373,0.0151,24.3,0.956,0.98,0.937,47.6,46.7,46.7,1120
2004-08-27,2003,11,48,240,389.14,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,205.1,0.53,205.1,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000535,0.146,0.00593,1,0.219,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2004-08-28,2003,11,48,241,385.04,0.57,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2004-08-29,2003,11,48,242,380.94,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,196.9,0.52,196.9,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2004-08-30,2003,11,48,243,376.84,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,192.8,0.51,192.8,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.000491,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2004-08-31,2003,11,48,244,372.74,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,188.7,0.51,188.7,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000477,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,43,42.1,42.1,1010
2004-09-01,2003,12,49,245,367.54,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,229.5,0.63,229.5,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.252,0.405,0.0164,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2004-09-02,2003,12,49,246,362.89,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,224.9,0.62,224.9,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2004-09-03,2003,12,49,247,357.7,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,219.7,0.61,219.7,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2004-09-04,2003,12,49,248,352.5,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214.5,0.61,214.5,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2004-09-05,2003,12,49,249,347.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2004-09-06,2003,12,49,250,343.21,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2004-09-07,2003,12,49,251,338.56,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2004-09-08,2003,12,50,252,335,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,197,0.59,197,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2004-09-09,2003,12,50,253,330.9,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,192.9,0.58,192.9,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000487,0.137,0.00548,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.5,43.5,1040
2004-09-10,2003,12,50,254,326.8,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2004-09-11,2003,12,50,255,322.7,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2004-09-12,2003,12,50,256,318.6,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,180.6,0.57,180.6,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000444,0.131,0.00525,1,0.186,0.318,0.0127,24.7,0.949,0.979,0.929,41.5,40.6,40.6,975
2004-09-13,2003,12,50,257,315.04,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,177,0.56,177,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.977,0.927,40.7,39.8,39.8,954
2004-09-14,2003,12,50,258,311.49,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2004-09-15,2003,12,51,259,307.93,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2004-09-16,2003,12,51,260,304.38,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2004-09-17,2003,12,51,261,300.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2004-09-18,2003,12,51,262,298.36,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2004-09-19,2003,12,51,263,295.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,157.3,0.53,157.3,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00912,0.000363,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,840
2004-09-20,2003,12,51,264,292.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,154.3,0.53,154.3,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00887,0.000353,0.12,0.00476,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.3,34.3,824
2004-09-21,2003,12,51,265,289.89,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2004-09-22,2003,12,52,266,286.88,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2004-09-23,2003,12,52,267,283.87,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2004-09-24,2003,12,52,268,280.86,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-09-25,2003,12,52,269,277.85,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,745
2004-09-26,2003,12,52,270,274.85,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00445,1,0.127,0.239,0.0095,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2004-09-27,2003,12,52,271,272.39,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,134.4,0.49,134.4,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00717,0.000285,0.111,0.0044,1,0.124,0.235,0.00932,25,0.933,0.97,0.905,30.7,29.8,29.8,715
2004-09-28,2003,12,52,272,272.11,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,134.1,0.49,134.1,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00715,0.000284,0.111,0.0044,1,0.124,0.234,0.0093,25,0.933,0.97,0.905,30.6,29.7,29.7,713
2004-09-29,2003,12,53,273,270.2,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,132.2,0.49,132.2,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00699,0.000277,0.11,0.00436,1,0.121,0.231,0.00916,25,0.932,0.97,0.904,30.2,29.3,29.3,703
2004-09-30,2003,12,53,274,267.74,0.73,2,Mod_Wet,46,7,6,4,75,138,0.52,129.7,0.48,129.7,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00678,0.000269,0.109,0.00432,1,0.118,0.227,0.00898,25,0.931,0.97,0.903,29.6,28.7,28.7,689
2004-10-01,2004,1,1,275,265.28,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2004-10-02,2004,1,1,276,262.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2004-10-03,2004,1,1,277,260.35,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2004-10-04,2004,1,1,278,257.89,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2004-10-05,2004,1,1,279,255.43,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2004-10-06,2004,1,1,280,252.97,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2004-10-07,2004,1,1,281,251.6,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2004-10-08,2004,1,2,282,249.69,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2004-10-09,2004,1,2,283,247.78,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
