date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-10-10,2004,1,2,284,245.86,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2004-10-11,2004,1,2,285,243.95,0.79,3,Normal,37,5,3,2,50,97,0.4,146.9,0.6,146.9,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00824,0.000325,0.112,0.0044,1,0.141,0.252,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2004-10-12,2004,1,2,286,242.03,0.8,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2004-10-13,2004,1,2,287,243.4,0.79,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2004-10-14,2004,1,2,288,244.77,0.79,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00831,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2004-10-15,2004,1,3,289,242.85,0.8,3,Normal,37,5,3,2,50,97,0.4,145.8,0.6,145.8,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00815,0.000321,0.111,0.00438,1,0.139,0.25,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2004-10-16,2004,1,3,290,239.85,0.8,3,Normal,37,5,3,2,50,97,0.4,142.8,0.6,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2004-10-17,2004,1,3,291,238.48,0.81,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.133,0.243,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
2004-10-18,2004,1,3,292,236.56,0.81,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2004-10-19,2004,1,3,293,233.56,0.82,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2004-10-20,2004,1,3,294,232.19,0.82,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2004-10-21,2004,1,3,295,230.28,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,120.3,0.52,120.3,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.096,0.00597,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2004-10-22,2004,1,4,296,228.36,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,118.4,0.52,118.4,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0953,0.00581,0.000228,0.101,0.00398,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,630
2004-10-23,2004,1,4,297,226.45,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,116.5,0.51,116.5,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0946,0.00565,0.000222,0.1,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2004-10-24,2004,1,4,298,224.53,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,114.5,0.51,114.5,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.094,0.00549,0.000215,0.0994,0.00391,1,0.0971,0.197,0.00772,25.3,0.922,0.97,0.894,26.1,25.4,25.4,609
2004-10-25,2004,1,4,299,222.62,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,112.6,0.51,112.6,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0933,0.00532,0.000209,0.0986,0.00387,1,0.0945,0.193,0.00758,25.3,0.92,0.97,0.893,25.7,24.9,24.9,598
2004-10-26,2004,1,4,300,220.71,0.85,2,Mod_Wet,41,6,4,3,56,110,0.5,110.7,0.5,110.7,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0926,0.00516,0.000203,0.0978,0.00384,1,0.092,0.19,0.00745,25.3,0.919,0.97,0.891,25.2,24.5,24.5,587
2004-10-27,2004,1,4,301,220.98,0.85,2,Mod_Wet,41,6,4,3,56,110,0.5,111,0.5,111,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0927,0.00518,0.000203,0.0979,0.00384,1,0.0923,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2004-10-28,2004,1,4,302,223.44,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,113.4,0.51,113.4,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0936,0.00539,0.000212,0.099,0.00389,1,0.0956,0.195,0.00764,25.3,0.921,0.97,0.893,25.9,25.1,25.1,602
2004-10-29,2004,1,5,303,223.71,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,113.7,0.51,113.7,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.096,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
2004-10-30,2004,1,5,304,221.8,0.85,2,Mod_Wet,41,6,4,3,56,110,0.5,111.8,0.5,111.8,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.093,0.00525,0.000206,0.0982,0.00386,1,0.0934,0.192,0.00753,25.3,0.92,0.97,0.892,25.5,24.7,24.7,593
2004-10-31,2004,1,5,305,219.89,0.85,2,Mod_Wet,41,6,4,3,56,110,0.5,109.9,0.5,109.9,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0923,0.00509,0.0002,0.0974,0.00382,1,0.0909,0.188,0.00739,25.3,0.918,0.97,0.891,25,24.3,24.3,583
2004-11-01,2004,2,5,306,219.06,0.85,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2004-11-02,2004,2,5,307,218.24,0.86,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2004-11-03,2004,2,5,308,217.97,0.86,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-11-04,2004,2,5,309,217.15,0.86,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-11-05,2004,2,6,310,216.33,0.86,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2004-11-06,2004,2,6,311,215.51,0.86,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2004-11-07,2004,2,6,312,214.69,0.87,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2004-11-08,2004,2,6,313,215.51,0.86,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2004-11-09,2004,2,6,314,216.33,0.86,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2004-11-10,2004,2,6,315,215.51,0.86,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2004-11-11,2004,2,6,316,214.69,0.87,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2004-11-12,2004,2,7,317,213.87,0.87,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2004-11-13,2004,2,7,318,213.05,0.87,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2004-11-14,2004,2,7,319,212.78,0.87,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2004-11-15,2004,2,7,320,213.05,0.87,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2004-11-16,2004,2,7,321,216.6,0.86,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2004-11-17,2004,2,7,322,219.06,0.85,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2004-11-18,2004,2,7,323,218.79,0.86,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2004-11-19,2004,2,8,324,217.42,0.86,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2004-11-20,2004,2,8,325,216.06,0.86,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-11-21,2004,2,8,326,214.69,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2004-11-22,2004,2,8,327,213.32,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
2004-11-23,2004,2,8,328,211.96,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2004-11-24,2004,2,8,329,213.87,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2004-11-25,2004,2,8,330,219.06,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2004-11-26,2004,2,9,331,220.98,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2004-11-27,2004,2,9,332,219.61,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2004-11-28,2004,2,9,333,217.7,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2004-11-29,2004,2,9,334,215.78,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2004-11-30,2004,2,9,335,213.87,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2004-12-01,2004,3,9,336,215.24,0.87,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2004-12-02,2004,3,9,337,217.15,0.86,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2004-12-03,2004,3,10,338,219.06,0.85,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2004-12-04,2004,3,10,339,221.53,0.85,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2004-12-05,2004,3,10,340,224.53,0.84,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2004-12-06,2004,3,10,341,229.73,0.83,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2004-12-07,2004,3,10,342,233.28,0.82,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2004-12-08,2004,3,10,343,237.39,0.81,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2004-12-09,2004,3,10,344,238.21,0.81,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2004-12-10,2004,3,11,345,235.74,0.81,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2004-12-11,2004,3,11,346,232.74,0.82,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2004-12-12,2004,3,11,347,233.56,0.82,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2004-12-13,2004,3,11,348,234.38,0.82,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2004-12-14,2004,3,11,349,233.01,0.82,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2004-12-15,2004,3,11,350,233.28,0.82,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2004-12-16,2004,3,11,351,235.2,0.82,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2004-12-17,2004,3,12,352,234.92,0.82,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2004-12-18,2004,3,12,353,233.56,0.82,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2004-12-19,2004,3,12,354,233.28,0.82,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2004-12-20,2004,3,12,355,233.56,0.82,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2004-12-21,2004,3,12,356,235.47,0.82,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2004-12-22,2004,3,12,357,237.93,0.81,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2004-12-23,2004,3,12,358,243.13,0.8,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2004-12-24,2004,3,13,359,247.78,0.78,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2004-12-25,2004,3,13,360,250.24,0.77,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2004-12-26,2004,3,13,361,251.06,0.77,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2004-12-27,2004,3,13,362,254.61,0.76,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2004-12-28,2004,3,13,363,260.35,0.74,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2004-12-29,2004,3,13,364,264.46,0.73,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2004-12-30,2004,3,13,365,266.92,0.73,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2004-12-31,2004,3,14,366,269.38,0.72,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2005-01-01,2004,4,14,1,271.84,0.72,5,Dry,29,5,4,2,33,73,0.27,198.8,0.73,198.8,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2005-01-02,2004,4,14,2,276.49,0.71,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2005-01-03,2004,4,14,3,279.49,0.71,5,Dry,29,5,4,2,33,73,0.26,206.5,0.74,206.5,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2005-01-04,2004,4,14,4,281.41,0.7,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2005-01-05,2004,4,14,5,285.51,0.69,5,Dry,29,5,4,2,33,73,0.26,212.5,0.74,212.5,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2005-01-06,2004,4,14,6,286.88,0.69,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2005-01-07,2004,4,15,7,287.7,0.69,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2005-01-08,2004,4,15,8,292.89,0.68,5,Dry,29,5,4,2,33,73,0.25,219.9,0.75,219.9,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2005-01-09,2004,4,15,9,297.54,0.67,5,Dry,29,5,4,2,33,73,0.24,224.5,0.76,224.5,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2005-01-10,2004,4,15,10,300,0.67,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2005-01-11,2004,4,15,11,304.1,0.66,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2005-01-12,2004,4,15,12,307.66,0.66,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2005-01-13,2004,4,15,13,315.04,0.65,5,Dry,29,5,4,2,33,73,0.23,242,0.77,242,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.2,26.4,52.9,1270
2005-01-14,2004,4,16,14,324.61,0.64,5,Dry,29,5,4,2,33,73,0.23,251.6,0.78,251.6,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000711,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2005-01-15,2004,4,16,15,334.18,0.63,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2005-01-16,2004,4,16,16,343.75,0.61,5,Dry,29,5,4,2,33,73,0.21,270.8,0.79,270.8,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0268,0.00108,0.171,0.00688,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2005-01-17,2004,4,16,17,354.42,0.6,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2005-01-18,2004,4,16,18,364.53,0.59,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2005-01-19,2004,4,16,19,375.2,0.58,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2005-01-20,2004,4,16,20,382.03,0.58,5,Dry,29,5,4,2,33,73,0.19,309,0.81,309,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2005-01-21,2004,4,17,21,387.78,0.57,5,Dry,29,5,4,2,33,73,0.19,314.8,0.81,314.8,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2005-01-22,2004,4,17,22,397.35,0.56,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2005-01-23,2004,4,17,23,405.28,0.56,5,Dry,29,5,4,2,33,73,0.18,332.3,0.82,332.3,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0558,0.00227,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.1,72.3,1740
2005-01-24,2004,4,17,24,412.11,0.55,5,Dry,29,5,4,2,33,73,0.18,339.1,0.82,339.1,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2005-01-25,2004,4,17,25,415.67,0.55,5,Dry,29,5,4,2,33,73,0.18,342.7,0.82,342.7,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0607,0.00248,0.231,0.0094,2,0.174,0.404,0.0165,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2005-01-26,2004,4,17,26,419.22,0.54,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2005-01-27,2004,4,17,27,422.78,0.54,5,Dry,29,5,4,2,33,73,0.17,349.8,0.83,349.8,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.236,0.00965,2,0.179,0.415,0.0169,24.1,0.948,0.974,0.924,39.2,38.2,76.3,1830
2005-01-28,2004,4,18,28,426.88,0.54,5,Dry,29,5,4,2,33,73,0.17,353.9,0.83,353.9,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.3,1850
2005-01-29,2004,4,18,29,429.89,0.54,5,Dry,29,5,4,2,33,73,0.17,356.9,0.83,356.9,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0675,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,77.9,1870
2005-01-30,2004,4,18,30,432.35,0.53,5,Dry,29,5,4,2,33,73,0.17,359.4,0.83,359.4,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0686,0.00281,0.244,0.00999,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
2005-01-31,2004,4,18,31,438.64,0.53,5,Dry,29,5,4,2,33,73,0.17,365.6,0.83,365.6,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0716,0.00293,0.25,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.93,40.9,40,80,1920
2005-02-01,2004,5,18,32,444.92,0.52,5,Dry,31,6,4,3,41,85,0.19,359.9,0.81,359.9,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2005-02-02,2004,5,18,33,449.03,0.52,5,Dry,31,6,4,3,41,85,0.19,364,0.81,364,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0708,0.00291,0.249,0.0102,2,0.188,0.438,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
2005-02-03,2004,5,18,34,454.22,0.52,5,Dry,31,6,4,3,41,85,0.19,369.2,0.81,369.2,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0733,0.00301,0.254,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1930
2005-02-04,2004,5,19,35,459.42,0.51,5,Dry,31,6,4,3,41,85,0.18,374.4,0.81,374.4,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0757,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2005-02-05,2004,5,19,36,461.88,0.51,5,Dry,31,6,4,3,41,85,0.18,376.9,0.82,376.9,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0769,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1980
2005-02-06,2004,5,19,37,465.43,0.51,5,Dry,31,6,4,3,41,85,0.18,380.4,0.82,380.4,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0786,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83,1990
2005-02-07,2004,5,19,38,468.99,0.51,5,Dry,31,6,4,3,41,85,0.18,384,0.82,384,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0802,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.8,2010
2005-02-08,2004,5,19,39,474.18,0.5,5,Dry,31,6,4,3,41,85,0.18,389.2,0.82,389.2,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0827,0.00341,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.9,2040
2005-02-09,2004,5,19,40,478.83,0.5,5,Dry,31,6,4,3,41,85,0.18,393.8,0.82,393.8,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0849,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2005-02-10,2004,5,19,41,485.12,0.49,5,Dry,31,6,4,3,41,85,0.17,400.1,0.82,400.1,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.1,2090
2005-02-11,2004,5,20,42,490.86,0.49,5,Dry,31,6,4,3,41,85,0.17,405.9,0.83,405.9,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0906,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.3,2120
2005-02-12,2004,5,20,43,497.7,0.49,5,Dry,31,6,4,3,41,85,0.17,412.7,0.83,412.7,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0938,0.00388,0.289,0.012,2,0.221,0.511,0.0211,23.6,0.956,0.98,0.937,45.7,44.8,89.7,2150
2005-02-13,2004,5,20,44,507.27,0.48,5,Dry,31,6,4,3,41,85,0.17,422.3,0.83,422.3,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00408,0.297,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2005-02-14,2004,5,20,45,515.2,0.48,5,Dry,31,6,4,3,41,85,0.17,430.2,0.83,430.2,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
2005-02-15,2004,5,20,46,525.86,0.47,5,Dry,31,6,4,3,41,85,0.16,440.9,0.84,440.9,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.3,2290
2005-02-16,2004,5,20,47,538.17,0.46,5,Dry,31,6,4,3,41,85,0.16,453.2,0.84,453.2,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2005-02-17,2004,5,20,48,547.74,0.46,5,Dry,31,6,4,3,41,85,0.15,462.7,0.84,462.7,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.117,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2005-02-18,2004,5,21,49,554.57,0.45,5,Dry,31,6,4,3,41,85,0.15,469.6,0.85,469.6,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.337,0.0141,2,0.259,0.597,0.025,23.3,0.957,0.98,0.937,51.3,48.2,96.4,2310
2005-02-19,2004,5,21,50,560.86,0.45,5,Dry,31,6,4,3,41,85,0.15,475.9,0.85,475.9,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2005-02-20,2004,5,21,51,563.87,0.45,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2005-02-21,2004,5,21,52,567.97,0.44,5,Dry,31,6,4,3,41,85,0.15,483,0.85,483,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2005-02-22,2004,5,21,53,574.26,0.44,5,Dry,31,6,4,3,41,85,0.15,489.3,0.85,489.3,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.52,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2005-02-23,2004,5,21,54,576.17,0.44,5,Dry,31,6,4,3,41,85,0.15,491.2,0.85,491.2,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2005-02-24,2004,5,21,55,578.09,0.44,5,Dry,31,6,4,3,41,85,0.15,493.1,0.85,493.1,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2005-02-25,2004,5,22,56,578.36,0.44,5,Dry,31,6,4,3,41,85,0.15,493.4,0.85,493.4,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2005-02-26,2004,5,22,57,575.9,0.44,5,Dry,31,6,4,3,41,85,0.15,490.9,0.85,490.9,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.359,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2005-02-27,2004,5,22,58,575.08,0.44,5,Dry,31,6,4,3,41,85,0.15,490.1,0.85,490.1,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2005-02-28,2004,5,22,59,574.26,0.44,5,Dry,31,6,4,3,41,85,0.15,489.3,0.85,489.3,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.52,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2005-03-01,2004,6,22,60,571.25,0.44,5,Dry,36,8,6,4,53,107,0.19,464.3,0.81,464.3,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2005-03-02,2004,6,22,61,567.7,0.44,5,Dry,36,8,6,4,53,107,0.19,460.7,0.81,460.7,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2005-03-03,2004,6,22,62,563.05,0.45,5,Dry,36,8,6,4,53,107,0.19,456.1,0.81,456.1,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.328,0.0138,2,0.25,0.579,0.0242,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2005-03-04,2004,6,23,63,559.49,0.45,5,Dry,36,8,6,4,53,107,0.19,452.5,0.81,452.5,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.113,0.00471,0.325,0.0136,2,0.248,0.573,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2005-03-05,2004,6,23,64,555.39,0.45,5,Dry,36,8,6,4,53,107,0.19,448.4,0.81,448.4,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.2,48.2,96.3,2310
2005-03-06,2004,6,23,65,551.84,0.45,5,Dry,36,8,6,4,53,107,0.19,444.8,0.81,444.8,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00456,0.319,0.0133,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2300
2005-03-07,2004,6,23,66,551.56,0.45,5,Dry,36,8,6,4,53,107,0.19,444.6,0.81,444.6,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0133,2,0.243,0.561,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2290
2005-03-08,2004,6,23,67,554.57,0.45,5,Dry,36,8,6,4,53,107,0.19,447.6,0.81,447.6,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2005-03-09,2004,6,23,68,554.3,0.45,5,Dry,36,8,6,4,53,107,0.19,447.3,0.81,447.3,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,49,48.1,96.1,2310
2005-03-10,2004,6,23,69,552.39,0.45,5,Dry,36,8,6,4,53,107,0.19,445.4,0.81,445.4,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.4,0.958,0.98,0.939,48.9,47.9,95.8,2300
2005-03-11,2004,6,24,70,552.66,0.45,5,Dry,36,8,6,4,53,107,0.19,445.7,0.81,445.7,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
2005-03-12,2004,6,24,71,552.39,0.45,5,Dry,36,8,6,4,53,107,0.19,445.4,0.81,445.4,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.4,0.958,0.98,0.939,48.9,47.9,95.8,2300
2005-03-13,2004,6,24,72,552.11,0.45,5,Dry,36,8,6,4,53,107,0.19,445.1,0.81,445.1,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00456,0.319,0.0134,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.7,2300
2005-03-14,2004,6,24,73,555.12,0.45,5,Dry,36,8,6,4,53,107,0.19,448.1,0.81,448.1,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.111,0.00462,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.3,2310
2005-03-15,2004,6,24,74,554.3,0.45,5,Dry,36,8,6,4,53,107,0.19,447.3,0.81,447.3,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,49,48.1,96.1,2310
2005-03-16,2004,6,24,75,555.12,0.45,5,Dry,36,8,6,4,53,107,0.19,448.1,0.81,448.1,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.111,0.00462,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.3,2310
2005-03-17,2004,6,24,76,556.49,0.45,5,Dry,36,8,6,4,53,107,0.19,449.5,0.81,449.5,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2005-03-18,2004,6,25,77,555.67,0.45,5,Dry,36,8,6,4,53,107,0.19,448.7,0.81,448.7,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00463,0.322,0.0135,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2005-03-19,2004,6,25,78,554.85,0.45,5,Dry,36,8,6,4,53,107,0.19,447.9,0.81,447.9,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00462,0.322,0.0135,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2005-03-20,2004,6,25,79,557.85,0.45,5,Dry,36,8,6,4,53,107,0.19,450.9,0.81,450.9,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00468,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2005-03-21,2004,6,25,80,562.5,0.45,5,Dry,36,8,6,4,53,107,0.19,455.5,0.81,455.5,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00478,0.328,0.0137,2,0.25,0.578,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
2005-03-22,2004,6,25,81,568.24,0.44,5,Dry,36,8,6,4,53,107,0.19,461.2,0.81,461.2,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.117,0.00489,0.334,0.014,2,0.254,0.588,0.0246,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2005-03-23,2004,6,25,82,578.36,0.44,5,Dry,36,8,6,4,53,107,0.18,471.4,0.81,471.4,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.121,0.0051,0.344,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2005-03-24,2004,6,25,83,591.76,0.43,5,Dry,36,8,6,4,53,107,0.18,484.8,0.82,484.8,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.23,0.128,0.00538,0.358,0.0151,2,0.27,0.628,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2005-03-25,2004,6,26,84,606.8,0.42,5,Dry,36,8,6,4,53,107,0.18,499.8,0.82,499.8,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2005-03-26,2004,6,26,85,624.03,0.41,5,Dry,36,8,6,4,53,107,0.17,517,0.83,517,0,0,0,0,-4,4,36,8,6,0,57,567,990,966.4,23.6,0.249,0.146,0.0062,0.395,0.0167,3,0.175,0.57,0.0242,23,0.948,0.97,0.92,36.9,35.8,107,2580
2005-03-27,2004,6,26,86,639.61,0.41,5,Dry,36,8,6,4,53,107,0.17,532.6,0.83,532.6,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00666,0.414,0.0176,3,0.182,0.597,0.0253,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
2005-03-28,2004,6,26,87,659.03,0.4,5,Dry,36,8,6,4,53,107,0.16,552,0.84,552,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00723,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2005-03-29,2004,6,26,88,683.36,0.39,5,Dry,36,8,6,4,53,107,0.16,576.4,0.84,576.4,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00796,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2005-03-30,2004,6,26,89,711.53,0.38,5,Dry,36,8,6,4,53,107,0.15,604.5,0.85,604.5,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.298,0.205,0.00881,0.503,0.0216,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2005-03-31,2004,6,26,90,742.97,0.36,5,Dry,36,8,6,4,53,107,0.14,636,0.86,636,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.316,0.226,0.00976,0.542,0.0234,3,0.229,0.771,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
2005-04-01,2004,7,27,91,770.59,0.35,5,Dry,40,10,8,5,62,125,0.16,645.6,0.84,645.6,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2005-04-02,2004,7,27,92,798.9,0.33,5,Dry,40,10,8,5,62,125,0.16,673.9,0.84,673.9,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.342,0.251,0.011,0.594,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2005-04-03,2004,7,27,93,836.14,0.32,5,Dry,40,10,8,5,62,125,0.15,711.1,0.85,711.1,0,0,0,0,-5,5,40,10,8,0,67,769,990,967.2,22.8,0.364,0.276,0.0121,0.64,0.0281,3,0.263,0.902,0.0396,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2005-04-04,2004,7,27,94,878.54,0.3,5,Dry,40,10,8,5,62,125,0.14,753.5,0.86,753.5,0,0,0,0,-5,5,40,10,8,0,67,812,990,967.4,22.6,0.398,0.304,0.0134,0.702,0.0311,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2005-04-05,2004,7,27,95,920.23,0.29,5,Dry,40,10,8,5,62,125,0.14,795.2,0.86,795.2,0,0,0,0,-5,5,40,10,8,0,67,853,990,967.6,22.4,0.436,0.324,0.0144,0.76,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2005-04-06,2004,7,27,96,969.33,0.28,5,Dry,40,10,8,5,62,125,0.13,844.3,0.87,844.3,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2005-04-07,2004,7,27,97,1016.1,0.27,5,Dry,40,10,8,5,62,125,0.12,891.1,0.88,891.1,0,0,0,0,-5,5,40,10,8,0,67,949,990,968,22,0.524,0.37,0.0168,0.894,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.8,171,4110
2005-04-08,2004,7,28,98,1064.9,0.26,5,Dry,40,10,8,5,62,125,0.12,939.9,0.88,939.9,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.568,0.394,0.018,0.962,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2005-04-09,2004,7,28,99,1110,0.25,5,Dry,40,10,8,5,62,125,0.11,985,0.89,985,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.2,185,4440
2005-04-10,2004,7,28,100,1156.5,0.24,5,Dry,40,10,8,5,62,125,0.11,1031,0.89,1031,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.683,0.494,0.0229,1.18,0.0545,4,0.286,1.46,0.0677,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2005-04-11,2004,7,28,101,1209.8,0.23,5,Dry,40,10,8,5,62,125,0.1,1085,0.9,1085,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.761,0.614,0.0286,1.38,0.0641,4,0.297,1.67,0.078,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2005-04-12,2004,7,28,102,1258.8,0.22,5,Dry,40,10,8,5,62,125,0.099,1134,0.9,1100,34,8,1,1,-4,28,48,11,9,1,90,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2005-04-13,2004,7,28,103,1308.9,0.22,5,Dry,40,10,8,5,62,125,0.096,1184,0.9,1100,84,19,3,3,-2,61,59,13,11,3,123,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2005-04-14,2004,7,28,104,1366,0.21,5,Dry,40,10,8,5,62,125,0.091,1241,0.91,1100,141,32,4,4,-1,102,72,14,12,4,164,1200,990,969.1,20.9,0.842,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2005-04-15,2004,7,29,105,1405.8,0.2,5,Dry,40,10,8,5,62,125,0.089,1281,0.91,1100,181,41,5,6,0,129,81,15,14,5,191,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4590
2005-04-16,2004,7,29,106,1433.7,0.2,5,Dry,40,10,8,5,62,125,0.087,1309,0.91,1100,209,47,6,6,1,149,87,16,14,6,211,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2005-04-17,2004,7,29,107,1455.6,0.19,5,Dry,40,10,8,5,62,125,0.086,1331,0.91,1100,231,52,7,7,2,163,92,17,15,7,225,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2005-04-18,2004,7,29,108,1477.6,0.19,5,Dry,40,10,8,5,62,125,0.085,1353,0.92,1100,253,57,8,8,3,177,97,18,16,8,239,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.075,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2005-04-19,2004,7,29,109,1493.4,0.19,5,Dry,40,10,8,5,62,125,0.084,1368,0.92,1100,268,60,8,8,3,189,100,18,16,8,251,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47,188,4510
2005-04-20,2004,7,29,110,1509.3,0.18,5,Dry,40,10,8,5,62,125,0.083,1384,0.92,1100,284,60,8,9,4,203,100,18,17,9,265,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2005-04-21,2004,7,29,111,1525.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2005-04-22,2004,7,30,112,1534.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2005-04-23,2004,7,30,113,1538.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2005-04-24,2004,7,30,114,1534.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2005-04-25,2004,7,30,115,1525.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2005-04-26,2004,7,30,116,1509.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1361,0.9,1100,261,55,7,8,-2,193,100,18,18,8,265,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2005-04-27,2004,7,30,117,1493.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
2005-04-28,2004,7,30,118,1471.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1323,0.9,1100,223,50,7,7,-3,162,95,18,17,7,234,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0748,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2005-04-29,2004,7,31,119,1449.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2005-04-30,2004,7,31,120,1427.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2005-05-01,2004,8,31,121,1399.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
2005-05-02,2004,8,31,122,1360,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1168,0.86,1100,68,15,2,2,-8,57,62,12,12,2,172,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2005-05-03,2004,8,31,123,1308.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1117,0.85,1100,17,4,1,1,-9,20,51,11,11,1,135,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2005-05-04,2004,8,31,124,1258.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1067,0.85,1067,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.748,0.573,0.0269,1.32,0.0621,4,0.293,1.61,0.0759,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2005-05-05,2004,8,31,125,1215.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
2005-05-06,2004,8,32,126,1173.2,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,981.2,0.84,981.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2005-05-07,2004,8,32,127,1131.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,939.7,0.83,939.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.394,0.0182,0.97,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,176,4240
2005-05-08,2004,8,32,128,1096.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,904.6,0.82,904.6,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.544,0.377,0.0173,0.921,0.0423,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2005-05-09,2004,8,32,129,1062.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.18,870.3,0.82,870.3,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
2005-05-10,2004,8,32,130,1028.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.19,836.8,0.81,836.8,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.826,0.0375,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41,40.1,160,3850
2005-05-11,2004,8,32,131,1001.1,0.27,5,Dry,42,9,8,6,82,147,0.15,854.1,0.85,854.1,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2005-05-12,2004,8,32,132,974.15,0.28,5,Dry,42,9,8,6,82,147,0.15,827.1,0.85,827.1,0,0,0,0,-6,6,42,9,8,0,88,886,990,967.8,22.2,0.466,0.339,0.0153,0.805,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
2005-05-13,2004,8,33,133,947.93,0.28,5,Dry,42,9,8,6,82,147,0.15,800.9,0.84,800.9,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
2005-05-14,2004,8,33,134,922.5,0.29,5,Dry,42,9,8,6,82,147,0.16,775.5,0.84,775.5,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.733,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
