date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-05-15,2004,8,33,135,897.93,0.3,5,Dry,42,9,8,6,82,147,0.16,750.9,0.84,750.9,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.699,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2005-05-16,2004,8,33,136,878.54,0.3,5,Dry,42,9,8,6,82,147,0.17,731.5,0.83,731.5,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.668,0.0296,3,0.272,0.94,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2005-05-17,2004,8,33,137,859.84,0.31,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2005-05-18,2004,8,33,138,841.92,0.32,5,Dry,42,9,8,6,82,147,0.17,694.9,0.82,694.9,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2005-05-19,2004,8,33,139,824.89,0.32,5,Dry,42,9,8,6,82,147,0.18,677.9,0.82,677.9,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
2005-05-20,2004,8,34,140,808.89,0.33,5,Dry,42,9,8,6,82,147,0.18,661.9,0.82,661.9,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2005-05-21,2004,8,34,141,794.14,0.34,5,Dry,42,9,8,6,82,147,0.18,647.1,0.81,647.1,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2005-05-22,2004,8,34,142,783.79,0.34,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
2005-05-23,2004,8,34,143,774.84,0.35,5,Dry,42,9,8,6,82,147,0.19,627.8,0.81,627.8,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00958,0.537,0.0234,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2005-05-24,2004,8,34,144,764.3,0.35,5,Dry,42,9,8,6,82,147,0.19,617.3,0.81,617.3,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00926,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,43,42.1,126,3030
2005-05-25,2004,8,34,145,748.71,0.36,5,Dry,42,9,8,6,82,147,0.2,601.7,0.8,601.7,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00878,0.505,0.0219,3,0.213,0.718,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
2005-05-26,2004,8,34,146,734.22,0.37,5,Dry,42,9,8,6,82,147,0.2,587.2,0.8,587.2,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00834,0.487,0.021,3,0.207,0.694,0.03,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
2005-05-27,2004,8,35,147,719.18,0.37,5,Dry,42,9,8,6,82,147,0.2,572.2,0.8,572.2,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.468,0.0202,3,0.2,0.668,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2005-05-28,2004,8,35,148,705.78,0.38,5,Dry,42,9,8,6,82,147,0.21,558.8,0.79,558.8,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.00749,0.452,0.0194,3,0.194,0.646,0.0277,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2005-05-29,2004,8,35,149,691.84,0.38,5,Dry,42,9,8,6,82,147,0.21,544.8,0.79,544.8,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00707,0.435,0.0186,3,0.188,0.622,0.0267,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2005-05-30,2004,8,35,150,677.89,0.39,5,Dry,42,9,8,6,82,147,0.22,530.9,0.78,530.9,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00665,0.417,0.0178,3,0.181,0.599,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2005-05-31,2004,8,35,151,665.59,0.39,5,Dry,42,9,8,6,82,147,0.22,518.6,0.78,518.6,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.147,0.00629,0.402,0.0172,3,0.176,0.578,0.0247,22.9,0.948,0.97,0.92,36.7,35.6,107,2570
2005-06-01,2004,9,35,152,652.74,0.4,5,Dry,39,9,7,5,59,119,0.18,533.7,0.82,533.7,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00671,0.419,0.0178,3,0.183,0.601,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
2005-06-02,2004,9,35,153,641.53,0.4,5,Dry,39,9,7,5,59,119,0.18,522.5,0.81,522.5,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00638,0.405,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
2005-06-03,2004,9,36,154,629.77,0.41,5,Dry,39,9,7,5,59,119,0.19,510.8,0.81,510.8,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00603,0.39,0.0165,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2005-06-04,2004,9,36,155,618.01,0.42,5,Dry,39,9,7,5,59,119,0.19,499,0.81,499,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.135,0.00569,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2005-06-05,2004,9,36,156,606.8,0.42,5,Dry,39,9,7,5,59,119,0.2,487.8,0.8,487.8,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00546,0.364,0.0154,2,0.272,0.636,0.0269,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2005-06-06,2004,9,36,157,596.68,0.43,5,Dry,39,9,7,5,59,119,0.2,477.7,0.8,477.7,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.229,0.124,0.00525,0.354,0.0149,2,0.265,0.619,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2005-06-07,2004,9,36,158,586.02,0.43,5,Dry,39,9,7,5,59,119,0.2,467,0.8,467,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.119,0.00503,0.343,0.0144,2,0.258,0.6,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2005-06-08,2004,9,36,159,575.9,0.44,5,Dry,39,9,7,5,59,119,0.21,456.9,0.79,456.9,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00482,0.332,0.0139,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2005-06-09,2004,9,36,160,566.88,0.44,5,Dry,39,9,7,5,59,119,0.21,447.9,0.79,447.9,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.11,0.00463,0.323,0.0136,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49,48,96,2300
2005-06-10,2004,9,37,161,557.31,0.45,5,Dry,39,9,7,5,59,119,0.21,438.3,0.79,438.3,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
2005-06-11,2004,9,37,162,547.74,0.46,5,Dry,39,9,7,5,59,119,0.22,428.7,0.78,428.7,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.101,0.00423,0.308,0.0129,2,0.232,0.54,0.0225,23.4,0.957,0.98,0.938,47.1,46.1,92.2,2210
2005-06-12,2004,9,37,163,538.71,0.46,5,Dry,39,9,7,5,59,119,0.22,419.7,0.78,419.7,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0971,0.00405,0.3,0.0125,2,0.226,0.526,0.0219,23.4,0.956,0.98,0.937,46.1,45.2,90.5,2170
2005-06-13,2004,9,37,164,530.78,0.47,5,Dry,39,9,7,5,59,119,0.22,411.8,0.78,411.8,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0934,0.00389,0.294,0.0122,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.9,2130
2005-06-14,2004,9,37,165,522.31,0.47,5,Dry,39,9,7,5,59,119,0.23,403.3,0.77,403.3,0,0,0,0,-5,5,39,9,7,0,64,458,990,966,24,0.197,0.0894,0.00372,0.287,0.0119,2,0.215,0.501,0.0208,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2005-06-15,2004,9,37,166,513.83,0.48,5,Dry,39,9,7,5,59,119,0.23,394.8,0.77,394.8,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0854,0.00354,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.5,2050
2005-06-16,2004,9,37,167,505.9,0.48,5,Dry,39,9,7,5,59,119,0.23,386.9,0.77,386.9,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0816,0.00338,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
2005-06-17,2004,9,38,168,497.97,0.49,5,Dry,39,9,7,5,59,119,0.24,379,0.76,379,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0779,0.00322,0.267,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
2005-06-18,2004,9,38,169,491.14,0.49,5,Dry,39,9,7,5,59,119,0.24,372.1,0.76,372.1,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0747,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.6,1940
2005-06-19,2004,9,38,170,483.75,0.5,5,Dry,39,9,7,5,59,119,0.25,364.8,0.75,364.8,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0712,0.00294,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,79,1900
2005-06-20,2004,9,38,171,476.37,0.5,5,Dry,39,9,7,5,59,119,0.25,357.4,0.75,357.4,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
2005-06-21,2004,9,38,172,468.99,0.51,5,Dry,39,9,7,5,59,119,0.25,350,0.75,350,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.0642,0.00264,0.243,0.00999,2,0.179,0.421,0.0173,23.9,0.948,0.974,0.923,38.9,37.8,75.6,1820
2005-06-22,2004,9,38,173,462.15,0.51,5,Dry,39,9,7,5,59,119,0.26,343.1,0.74,343.1,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.061,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
2005-06-23,2004,9,38,174,456.41,0.52,5,Dry,39,9,7,5,59,119,0.26,337.4,0.74,337.4,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0583,0.00239,0.232,0.00954,2,0.17,0.403,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2005-06-24,2004,9,39,175,450.12,0.52,5,Dry,39,9,7,5,59,119,0.26,331.1,0.74,331.1,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2005-06-25,2004,9,39,176,443.83,0.52,5,Dry,39,9,7,5,59,119,0.27,324.8,0.73,324.8,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0523,0.00214,0.222,0.00909,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.1,35.1,70.1,1680
2005-06-26,2004,9,39,177,437.54,0.53,5,Dry,39,9,7,5,59,119,0.27,318.5,0.73,318.5,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0494,0.00202,0.217,0.00887,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
2005-06-27,2004,9,39,178,431.25,0.53,5,Dry,39,9,7,5,59,119,0.28,312.3,0.72,312.3,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0464,0.0019,0.212,0.00865,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.5,1620
2005-06-28,2004,9,39,179,425.51,0.54,5,Dry,39,9,7,5,59,119,0.28,306.5,0.72,306.5,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0437,0.00178,0.207,0.00845,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.3,1590
2005-06-29,2004,9,39,180,419.77,0.54,5,Dry,39,9,7,5,59,119,0.28,300.8,0.72,300.8,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00824,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
2005-06-30,2004,9,39,181,414.03,0.55,5,Dry,39,9,7,5,59,119,0.29,295,0.71,295,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0383,0.00156,0.197,0.00804,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
2005-07-01,2004,10,40,182,409.38,0.55,5,Dry,37,8,6,4,53,108,0.26,301.4,0.74,301.4,0,0,0,0,-4,4,37,8,6,0,57,352,990,965.4,24.6,0.16,0.0413,0.00168,0.201,0.00819,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.913,33.7,32.6,65.3,1570
2005-07-02,2004,10,40,183,404.18,0.56,5,Dry,37,8,6,4,53,108,0.27,296.2,0.73,296.2,0,0,0,0,-4,4,37,8,6,0,57,347,990,965.4,24.6,0.158,0.0388,0.00158,0.197,0.00801,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,33.1,32.1,64.2,1540
2005-07-03,2004,10,40,184,398.99,0.56,5,Dry,37,8,6,4,53,108,0.27,291,0.73,291,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0363,0.00148,0.193,0.00783,2,0.139,0.331,0.0135,24.3,0.939,0.97,0.91,32.5,31.5,63.1,1510
2005-07-04,2004,10,40,185,393.79,0.57,5,Dry,37,8,6,4,53,108,0.27,285.8,0.73,285.8,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.0339,0.00138,0.188,0.00764,2,0.135,0.324,0.0131,24.3,0.937,0.97,0.909,31.9,31,61.9,1490
2005-07-05,2004,10,40,186,389.14,0.57,5,Dry,37,8,6,4,53,108,0.28,281.1,0.72,281.1,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0317,0.00129,0.184,0.00748,2,0.132,0.317,0.0128,24.3,0.936,0.97,0.908,31.4,30.5,60.9,1460
2005-07-06,2004,10,40,187,384.49,0.57,5,Dry,37,8,6,4,53,108,0.28,276.5,0.72,276.5,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0295,0.0012,0.181,0.00732,2,0.129,0.31,0.0126,24.4,0.935,0.97,0.907,30.9,30,59.9,1440
2005-07-07,2004,10,40,188,379.85,0.58,5,Dry,37,8,6,4,53,108,0.28,271.9,0.72,271.9,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.149,0.0273,0.00111,0.177,0.00716,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,58.9,1410
2005-07-08,2004,10,41,189,375.2,0.58,5,Dry,37,8,6,4,53,108,0.29,267.2,0.71,267.2,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0251,0.00102,0.173,0.007,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
2005-07-09,2004,10,41,190,370.55,0.59,5,Dry,37,8,6,4,53,108,0.29,262.6,0.71,262.6,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0229,0.000926,0.169,0.00683,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,56.9,1370
2005-07-10,2004,10,41,191,366.99,0.59,5,Dry,37,8,6,4,53,108,0.29,259,0.71,259,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0212,0.000858,0.166,0.00671,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.904,29,28.1,56.2,1350
2005-07-11,2004,10,41,192,362.89,0.6,5,Dry,37,8,6,4,53,108,0.3,254.9,0.7,254.9,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0193,0.000779,0.163,0.00657,2,0.115,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.6,55.3,1330
2005-07-12,2004,10,41,193,358.79,0.6,5,Dry,37,8,6,4,53,108,0.3,250.8,0.7,250.8,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0174,0.0007,0.159,0.00643,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
2005-07-13,2004,10,41,194,354.69,0.6,5,Dry,37,8,6,4,53,108,0.3,246.7,0.7,246.7,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000673,0.157,0.00634,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.5,1280
2005-07-14,2004,10,41,195,350.59,0.61,5,Dry,37,8,6,4,53,108,0.31,242.6,0.69,242.6,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000659,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2005-07-15,2004,10,42,196,346.49,0.61,5,Dry,37,8,6,4,53,108,0.31,238.5,0.69,238.5,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
2005-07-16,2004,10,42,197,342.39,0.62,5,Dry,37,8,6,4,53,108,0.32,234.4,0.69,234.4,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2005-07-17,2004,10,42,198,338.83,0.62,5,Dry,37,8,6,4,53,108,0.32,230.8,0.68,230.8,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0983,0.249,0.00998,24.7,0.923,0.97,0.896,25.8,25,50,1200
2005-07-18,2004,10,42,199,335.28,0.62,5,Dry,37,8,6,4,53,108,0.32,227.3,0.68,227.3,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2005-07-19,2004,10,42,200,331.72,0.63,5,Dry,37,8,6,4,53,108,0.33,223.7,0.67,223.7,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2005-07-20,2004,10,42,201,328.17,0.63,5,Dry,37,8,6,4,53,108,0.33,220.2,0.67,220.2,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.00058,0.146,0.00584,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2005-07-21,2004,10,42,202,324.61,0.64,5,Dry,37,8,6,4,53,108,0.33,216.6,0.67,216.6,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2005-07-22,2004,10,43,203,321.06,0.64,5,Dry,37,8,6,4,53,108,0.34,213.1,0.66,213.1,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.0057,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2005-07-23,2004,10,43,204,317.5,0.65,5,Dry,37,8,6,4,53,108,0.34,209.5,0.66,209.5,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.5,47.5,1140
2005-07-24,2004,10,43,205,315.04,0.65,5,Dry,37,8,6,4,53,108,0.34,207,0.66,207,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2005-07-25,2004,10,43,206,312.03,0.65,5,Dry,37,8,6,4,53,108,0.35,204,0.65,204,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.2,46.2,1110
2005-07-26,2004,10,43,207,309.03,0.66,5,Dry,37,8,6,4,53,108,0.35,201,0.65,201,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2005-07-27,2004,10,43,208,306.02,0.66,5,Dry,37,8,6,4,53,108,0.35,198,0.65,198,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00542,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2005-07-28,2004,10,43,209,303.01,0.67,5,Dry,37,8,6,4,53,108,0.36,195,0.64,195,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2005-07-29,2004,10,44,210,300,0.67,5,Dry,37,8,6,4,53,108,0.36,192,0.64,192,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.202,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2005-07-30,2004,10,44,211,296.99,0.68,5,Dry,37,8,6,4,53,108,0.36,189,0.64,189,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2005-07-31,2004,10,44,212,293.99,0.68,5,Dry,37,8,6,4,53,108,0.37,186,0.63,186,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.0052,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2005-08-01,2004,11,44,213,289.89,0.69,5,Dry,34,7,5,3,44,93,0.32,196.9,0.68,196.9,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000497,0.134,0.00532,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1070
2005-08-02,2004,11,44,214,286.33,0.69,5,Dry,34,7,5,3,44,93,0.33,193.3,0.68,193.3,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000484,0.132,0.00525,1,0.203,0.336,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2005-08-03,2004,11,44,215,282.78,0.7,5,Dry,34,7,5,3,44,93,0.33,189.8,0.67,189.8,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000472,0.131,0.00519,1,0.199,0.329,0.0131,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2005-08-04,2004,11,44,216,279.22,0.71,5,Dry,34,7,5,3,44,93,0.33,186.2,0.67,186.2,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.00046,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1010
2005-08-05,2004,11,45,217,275.67,0.71,5,Dry,34,7,5,3,44,93,0.34,182.7,0.66,182.7,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000448,0.128,0.00506,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
2005-08-06,2004,11,45,218,272.11,0.72,5,Dry,34,7,5,3,44,93,0.34,179.1,0.66,179.1,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000435,0.126,0.005,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2005-08-07,2004,11,45,219,269.65,0.72,5,Dry,34,7,5,3,44,93,0.34,176.7,0.66,176.7,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
2005-08-08,2004,11,45,220,266.64,0.73,5,Dry,34,7,5,3,44,93,0.35,173.6,0.65,173.6,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000416,0.124,0.0049,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
2005-08-09,2004,11,45,221,263.64,0.74,5,Dry,34,7,5,3,44,93,0.35,170.6,0.65,170.6,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000406,0.122,0.00484,1,0.173,0.295,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,924
2005-08-10,2004,11,45,222,260.63,0.74,5,Dry,34,7,5,3,44,93,0.36,167.6,0.64,167.6,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.919,38.8,37.7,37.7,906
2005-08-11,2004,11,45,223,257.62,0.75,5,Dry,34,7,5,3,44,93,0.36,164.6,0.64,164.6,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00974,0.000386,0.12,0.00473,1,0.165,0.284,0.0113,25,0.944,0.972,0.917,38.1,37,37,888
2005-08-12,2004,11,46,224,254.61,0.76,5,Dry,34,7,5,3,44,93,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00949,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.2,36.2,870
2005-08-13,2004,11,46,225,251.6,0.77,5,Dry,34,7,5,3,44,93,0.37,158.6,0.63,158.6,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00923,0.000365,0.117,0.00462,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2005-08-14,2004,11,46,226,249.14,0.78,5,Dry,34,7,5,3,44,93,0.37,156.1,0.63,156.1,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00902,0.000357,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2005-08-15,2004,11,46,227,246.68,0.79,5,Dry,34,7,5,3,44,93,0.38,153.7,0.62,153.7,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00881,0.000348,0.115,0.00453,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2005-08-16,2004,11,46,228,244.22,0.79,5,Dry,34,7,5,3,44,93,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.0086,0.00034,0.114,0.00449,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2005-08-17,2004,11,46,229,241.76,0.8,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00839,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2005-08-18,2004,11,46,230,239.3,0.81,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2005-08-19,2004,11,47,231,236.84,0.81,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000314,0.111,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2005-08-20,2004,11,47,232,234.38,0.82,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2005-08-21,2004,11,47,233,231.92,0.82,5,Dry,34,7,5,3,44,93,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2005-08-22,2004,11,47,234,230.55,0.83,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2005-08-23,2004,11,47,235,228.64,0.83,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2005-08-24,2004,11,47,236,226.72,0.84,5,Dry,34,7,5,3,44,93,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2005-08-25,2004,11,47,237,224.81,0.84,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00695,0.000273,0.105,0.00413,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2005-08-26,2004,11,48,238,222.89,0.85,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
2005-08-27,2004,11,48,239,220.98,0.85,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2005-08-28,2004,11,48,240,219.06,0.85,5,Dry,34,7,5,3,44,93,0.42,126.1,0.57,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2005-08-29,2004,11,48,241,217.15,0.86,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.0063,0.000247,0.102,0.004,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2005-08-30,2004,11,48,242,215.24,0.87,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2005-08-31,2004,11,48,243,213.32,0.87,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2005-09-01,2004,12,48,244,210.31,0.88,5,Dry,30,6,4,2,30,72,0.34,138.3,0.66,138.3,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0985,0.00751,0.000294,0.106,0.00415,1,0.129,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2005-09-02,2004,12,49,245,207.85,0.89,5,Dry,30,6,4,2,30,72,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.0073,0.000286,0.105,0.0041,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2005-09-03,2004,12,49,246,204.85,0.89,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2005-09-04,2004,12,49,247,201.84,0.9,5,Dry,30,6,4,2,30,72,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2005-09-05,2004,12,49,248,198.83,0.9,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2005-09-06,2004,12,49,249,195.82,0.91,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2005-09-07,2004,12,49,250,192.81,0.91,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
2005-09-08,2004,12,49,251,190.35,0.92,5,Dry,30,6,4,2,30,72,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00581,0.000227,0.0972,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2005-09-09,2004,12,50,252,187.89,0.92,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2005-09-10,2004,12,50,253,185.43,0.93,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.0951,0.00372,1,0.0956,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2005-09-11,2004,12,50,254,182.97,0.93,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2005-09-12,2004,12,50,255,181.6,0.93,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2005-09-13,2004,12,50,256,179.69,0.93,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.0049,0.000192,0.0926,0.00362,1,0.0879,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2005-09-14,2004,12,50,257,177.78,0.94,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2005-09-15,2004,12,50,258,175.86,0.94,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2005-09-16,2004,12,51,259,173.95,0.94,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00442,0.000173,0.09,0.00352,1,0.0801,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
2005-09-17,2004,12,51,260,172.03,0.94,5,Dry,30,6,4,2,30,72,0.42,100,0.58,100,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00425,0.000166,0.0892,0.00349,1,0.0775,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,527
2005-09-18,2004,12,51,261,170.12,0.94,5,Dry,30,6,4,2,30,72,0.42,98.12,0.58,98.12,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2005-09-19,2004,12,51,262,168.21,0.95,5,Dry,30,6,4,2,30,72,0.43,96.21,0.57,96.21,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0875,0.00343,1,0.0724,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2005-09-20,2004,12,51,263,166.29,0.95,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2005-09-21,2004,12,51,264,164.38,0.95,5,Dry,30,6,4,2,30,72,0.44,92.38,0.56,92.38,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.0036,0.000141,0.0859,0.00336,1,0.0672,0.153,0.006,25.4,0.919,0.965,0.888,21.1,20.4,20.4,490
2005-09-22,2004,12,51,265,163.01,0.95,5,Dry,30,6,4,2,30,72,0.44,91.01,0.56,91.01,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2005-09-23,2004,12,52,266,161.64,0.95,5,Dry,30,6,4,2,30,72,0.45,89.64,0.56,89.64,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00337,0.000132,0.0847,0.00332,1,0.0635,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2005-09-24,2004,12,52,267,160.28,0.96,5,Dry,30,6,4,2,30,72,0.45,88.28,0.55,88.28,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2005-09-25,2004,12,52,268,158.91,0.96,5,Dry,30,6,4,2,30,72,0.45,86.91,0.55,86.91,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0598,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2005-09-26,2004,12,52,269,157.54,0.96,5,Dry,30,6,4,2,30,72,0.46,85.54,0.54,85.54,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2005-09-27,2004,12,52,270,156.17,0.96,5,Dry,30,6,4,2,30,72,0.46,84.17,0.54,84.17,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.0029,0.000114,0.0823,0.00322,1,0.0561,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2005-09-28,2004,12,52,271,154.81,0.96,5,Dry,30,6,4,2,30,72,0.47,82.81,0.54,82.81,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2005-09-29,2004,12,52,272,153.44,0.97,5,Dry,30,6,4,2,30,72,0.47,81.44,0.53,81.44,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.134,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-09-30,2004,12,53,273,152.07,0.97,5,Dry,30,6,4,2,30,72,0.47,80.07,0.53,80.07,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2005-10-01,2005,1,1,274,150.71,0.97,5,Dry,24,4,2,2,20,52,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2005-10-02,2005,1,1,275,149.34,0.97,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
2005-10-03,2005,1,1,276,147.42,0.97,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2005-10-04,2005,1,1,277,145.51,0.97,5,Dry,24,4,2,2,20,52,0.36,93.51,0.64,93.51,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2005-10-05,2005,1,1,278,145.24,0.97,5,Dry,24,4,2,2,20,52,0.36,93.24,0.64,93.24,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2005-10-06,2005,1,1,279,143.32,0.98,5,Dry,24,4,2,2,20,52,0.36,91.32,0.64,91.32,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2005-10-07,2005,1,1,280,141.96,0.98,5,Dry,24,4,2,2,20,52,0.37,89.96,0.63,89.96,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2005-10-08,2005,1,2,281,140.59,0.98,5,Dry,24,4,2,2,20,52,0.37,88.59,0.63,88.59,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2005-10-09,2005,1,2,282,139.22,0.98,5,Dry,24,4,2,2,20,52,0.37,87.22,0.63,87.22,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2005-10-10,2005,1,2,283,138.95,0.98,5,Dry,24,4,2,2,20,52,0.37,86.95,0.63,86.95,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00314,0.000123,0.0799,0.00314,1,0.0599,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,462
2005-10-11,2005,1,2,284,138.13,0.98,5,Dry,24,4,2,2,20,52,0.38,86.13,0.62,86.13,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0588,0.138,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2005-10-12,2005,1,2,285,136.21,0.98,5,Dry,24,4,2,2,20,52,0.38,84.21,0.62,84.21,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00291,0.000114,0.0787,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2005-10-13,2005,1,2,286,134.85,0.98,5,Dry,24,4,2,2,20,52,0.39,82.85,0.61,82.85,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.000109,0.0782,0.00306,1,0.0543,0.132,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2005-10-14,2005,1,2,287,134.57,0.98,5,Dry,24,4,2,2,20,52,0.39,82.57,0.61,82.57,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2005-10-15,2005,1,3,288,133.75,0.98,5,Dry,24,4,2,2,20,52,0.39,81.75,0.61,81.75,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2005-10-16,2005,1,3,289,132.93,0.98,5,Dry,24,4,2,2,20,52,0.39,80.93,0.61,80.93,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2005-10-17,2005,1,3,290,132.11,0.98,5,Dry,24,4,2,2,20,52,0.39,80.11,0.61,80.11,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0506,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-10-18,2005,1,3,291,131.84,0.98,5,Dry,24,4,2,2,20,52,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2005-10-19,2005,1,3,292,130.47,0.98,5,Dry,24,4,2,2,20,52,0.4,78.47,0.6,78.47,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00242,0.0000949,0.0762,0.00299,1,0.0484,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2005-10-20,2005,1,3,293,130.2,0.98,5,Dry,24,4,2,2,20,52,0.4,78.2,0.6,78.2,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.000094,0.0761,0.00298,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2005-10-21,2005,1,3,294,128.28,0.99,5,Dry,24,4,2,2,20,52,0.41,76.28,0.59,76.28,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000876,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2005-10-22,2005,1,4,295,128.01,0.99,5,Dry,24,4,2,2,20,52,0.41,76.01,0.59,76.01,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00221,0.0000867,0.0752,0.00295,1,0.0451,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
2005-10-23,2005,1,4,296,127.19,0.99,5,Dry,24,4,2,2,20,52,0.41,75.19,0.59,75.19,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.000084,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2005-10-24,2005,1,4,297,126.37,0.99,5,Dry,24,4,2,2,20,52,0.41,74.37,0.59,74.37,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000812,0.0744,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
2005-10-25,2005,1,4,298,126.1,0.99,5,Dry,24,4,2,2,20,52,0.41,74.1,0.59,74.1,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000803,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2005-10-26,2005,1,4,299,125.28,0.99,5,Dry,24,4,2,2,20,52,0.41,73.28,0.58,73.28,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000776,0.074,0.0029,1,0.0414,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2005-10-27,2005,1,4,300,123.36,0.99,5,Dry,24,4,2,2,20,52,0.42,71.36,0.58,71.36,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000712,0.0731,0.00287,1,0.0388,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2005-10-28,2005,1,4,301,123.09,0.99,5,Dry,24,4,2,2,20,52,0.42,71.09,0.58,71.09,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000703,0.073,0.00286,1,0.0385,0.111,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2005-10-29,2005,1,5,302,122.27,0.99,5,Dry,24,4,2,2,20,52,0.42,70.27,0.57,70.27,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000676,0.0726,0.00285,1,0.0374,0.11,0.00431,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2005-10-30,2005,1,5,303,121.45,0.99,5,Dry,24,4,2,2,20,52,0.43,69.45,0.57,69.45,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00165,0.0000648,0.0725,0.00284,1,0.0363,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2005-10-31,2005,1,5,304,121.17,0.99,5,Dry,24,4,2,2,20,52,0.43,69.17,0.57,69.17,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
2005-11-01,2005,2,5,305,120.35,0.99,5,Dry,23,4,2,2,19,50,0.41,70.35,0.58,70.35,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000678,0.0726,0.00285,1,0.0375,0.11,0.00431,25.4,0.915,0.96,0.879,16,15.4,15.4,369
2005-11-02,2005,2,5,306,122.27,0.99,5,Dry,23,4,2,2,19,50,0.41,72.27,0.59,72.27,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00189,0.0000742,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2005-11-03,2005,2,5,307,127.46,0.99,5,Dry,23,4,2,2,19,50,0.39,77.46,0.61,77.46,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000915,0.0754,0.00296,1,0.0471,0.123,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2005-11-04,2005,2,5,308,131.02,0.98,5,Dry,23,4,2,2,19,50,0.38,81.02,0.62,81.02,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000103,0.077,0.00302,1,0.0519,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2005-11-05,2005,2,6,309,132.39,0.98,5,Dry,23,4,2,2,19,50,0.38,82.39,0.62,82.39,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0537,0.131,0.00515,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2005-11-06,2005,2,6,310,135.39,0.98,5,Dry,23,4,2,2,19,50,0.37,85.39,0.63,85.39,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.00309,1,0.0578,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2005-11-07,2005,2,6,311,138.95,0.98,5,Dry,23,4,2,2,19,50,0.36,88.95,0.64,88.95,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2005-11-08,2005,2,6,312,144.69,0.97,5,Dry,23,4,2,2,19,50,0.35,94.69,0.65,94.69,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2005-11-09,2005,2,6,313,148.24,0.97,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2005-11-10,2005,2,6,314,148.52,0.97,5,Dry,23,4,2,2,19,50,0.34,98.52,0.66,98.52,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00412,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2005-11-11,2005,2,6,315,150.98,0.97,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2005-11-12,2005,2,7,316,155.63,0.96,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2005-11-13,2005,2,7,317,159.73,0.96,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2005-11-14,2005,2,7,318,160.55,0.96,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2005-11-15,2005,2,7,319,158.64,0.96,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.889,24.8,24,24,576
2005-11-16,2005,2,7,320,157.27,0.96,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2005-11-17,2005,2,7,321,158.09,0.96,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2005-11-18,2005,2,7,322,158.91,0.96,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2005-11-19,2005,2,8,323,160.82,0.96,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2005-11-20,2005,2,8,324,162.74,0.95,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2005-11-21,2005,2,8,325,161.37,0.95,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2005-11-22,2005,2,8,326,160,0.96,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2005-11-23,2005,2,8,327,158.09,0.96,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2005-11-24,2005,2,8,328,159.46,0.96,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2005-11-25,2005,2,8,329,164.1,0.95,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2005-11-26,2005,2,9,330,167.66,0.95,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2005-11-27,2005,2,9,331,171.76,0.94,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2005-11-28,2005,2,9,332,175.86,0.94,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2005-11-29,2005,2,9,333,177.23,0.94,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2005-11-30,2005,2,9,334,179.14,0.93,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2005-12-01,2005,3,9,335,179.96,0.93,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2005-12-02,2005,3,9,336,178.6,0.93,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2005-12-03,2005,3,10,337,178.87,0.93,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2005-12-04,2005,3,10,338,182.42,0.93,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2005-12-05,2005,3,10,339,184.89,0.93,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-12-06,2005,3,10,340,186.8,0.92,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2005-12-07,2005,3,10,341,184.89,0.93,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-12-08,2005,3,10,342,185.71,0.92,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2005-12-09,2005,3,10,343,188.71,0.92,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2005-12-10,2005,3,11,344,190.63,0.92,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2005-12-11,2005,3,11,345,188.71,0.92,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2005-12-12,2005,3,11,346,188.99,0.92,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2005-12-13,2005,3,11,347,190.35,0.92,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2005-12-14,2005,3,11,348,189.53,0.92,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-12-15,2005,3,11,349,189.26,0.92,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2005-12-16,2005,3,11,350,191.17,0.92,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
