date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-12-17,2005,3,12,351,195.28,0.91,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00733,0.000287,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2005-12-18,2005,3,12,352,199.38,0.9,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2005-12-19,2005,3,12,353,201.29,0.9,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2005-12-20,2005,3,12,354,202.66,0.9,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2005-12-21,2005,3,12,355,206.21,0.89,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2005-12-22,2005,3,12,356,209.22,0.88,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2005-12-23,2005,3,12,357,208.4,0.89,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2005-12-24,2005,3,13,358,207.03,0.89,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2005-12-25,2005,3,13,359,207.31,0.89,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2005-12-26,2005,3,13,360,211.41,0.88,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2005-12-27,2005,3,13,361,214.96,0.87,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2005-12-28,2005,3,13,362,217.42,0.86,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2005-12-29,2005,3,13,363,218.24,0.86,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2005-12-30,2005,3,13,364,220.16,0.85,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2005-12-31,2005,3,14,365,222.62,0.85,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2006-01-01,2005,4,14,1,225.63,0.84,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2006-01-02,2005,4,14,2,228.09,0.83,5,Dry,29,5,4,2,33,73,0.32,155.1,0.68,155.1,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2006-01-03,2005,4,14,3,229.46,0.83,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2006-01-04,2005,4,14,4,231.37,0.83,5,Dry,29,5,4,2,33,73,0.32,158.4,0.68,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2006-01-05,2005,4,14,5,235.47,0.82,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00956,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2006-01-06,2005,4,14,6,240.67,0.8,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2006-01-07,2005,4,15,7,245.31,0.79,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,937
2006-01-08,2005,4,15,8,248.87,0.78,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,959
2006-01-09,2005,4,15,9,254.06,0.76,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2006-01-10,2005,4,15,10,258.71,0.75,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2006-01-11,2005,4,15,11,263.36,0.74,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2006-01-12,2005,4,15,12,270.74,0.72,5,Dry,29,5,4,2,33,73,0.27,197.7,0.73,197.7,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2006-01-13,2005,4,15,13,277.58,0.71,5,Dry,29,5,4,2,33,73,0.26,204.6,0.74,204.6,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2006-01-14,2005,4,16,14,283.87,0.7,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2006-01-15,2005,4,16,15,289.06,0.69,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2006-01-16,2005,4,16,16,297.54,0.67,5,Dry,29,5,4,2,33,73,0.24,224.5,0.76,224.5,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2006-01-17,2005,4,16,17,308.21,0.66,5,Dry,29,5,4,2,33,73,0.24,235.2,0.76,235.2,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2006-01-18,2005,4,16,18,319.96,0.64,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2006-01-19,2005,4,16,19,330.08,0.63,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2006-01-20,2005,4,16,20,339.1,0.62,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2006-01-21,2005,4,17,21,349.22,0.61,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2006-01-22,2005,4,17,22,362.07,0.6,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2006-01-23,2005,4,17,23,372.19,0.59,5,Dry,29,5,4,2,33,73,0.2,299.2,0.8,299.2,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0402,0.00163,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
2006-01-24,2005,4,17,24,382.85,0.58,5,Dry,29,5,4,2,33,73,0.19,309.9,0.81,309.9,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0452,0.00183,0.204,0.00825,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2006-01-25,2005,4,17,25,395.71,0.56,5,Dry,29,5,4,2,33,73,0.18,322.7,0.82,322.7,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0513,0.00208,0.214,0.0087,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2006-01-26,2005,4,17,26,408.01,0.55,5,Dry,29,5,4,2,33,73,0.18,335,0.82,335,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0571,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2006-01-27,2005,4,17,27,418.13,0.55,5,Dry,29,5,4,2,33,73,0.17,345.1,0.82,345.1,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0619,0.00252,0.233,0.00949,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.7,37.6,75.2,1810
2006-01-28,2005,4,18,28,427.15,0.54,5,Dry,29,5,4,2,33,73,0.17,354.1,0.83,354.1,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0662,0.0027,0.24,0.00981,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.6,38.7,77.3,1860
2006-01-29,2005,4,18,29,437.81,0.53,5,Dry,29,5,4,2,33,73,0.17,364.8,0.83,364.8,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0712,0.00291,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1910
2006-01-30,2005,4,18,30,449.57,0.52,5,Dry,29,5,4,2,33,73,0.16,376.6,0.84,376.6,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0767,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2006-01-31,2005,4,18,31,462.42,0.51,5,Dry,29,5,4,2,33,73,0.16,389.4,0.84,389.4,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0828,0.0034,0.269,0.0111,2,0.205,0.475,0.0195,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2006-02-01,2005,5,18,32,472.54,0.5,5,Dry,31,6,4,3,41,85,0.18,387.5,0.82,387.5,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0819,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
2006-02-02,2005,5,18,33,481.02,0.5,5,Dry,31,6,4,3,41,85,0.18,396,0.82,396,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0859,0.00355,0.276,0.0114,2,0.21,0.486,0.02,23.7,0.954,0.98,0.935,44,43.1,86.3,2070
2006-02-03,2005,5,18,34,488.95,0.49,5,Dry,31,6,4,3,41,85,0.17,403.9,0.83,403.9,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0897,0.00371,0.282,0.0117,2,0.215,0.497,0.0206,23.7,0.955,0.98,0.936,44.8,44,87.9,2110
2006-02-04,2005,5,19,35,499.61,0.49,5,Dry,31,6,4,3,41,85,0.17,414.6,0.83,414.6,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0947,0.00392,0.291,0.012,2,0.222,0.513,0.0213,23.6,0.956,0.98,0.937,45.9,45,90,2160
2006-02-05,2005,5,19,36,510.28,0.48,5,Dry,31,6,4,3,41,85,0.17,425.3,0.83,425.3,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0997,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
2006-02-06,2005,5,19,37,520.39,0.47,5,Dry,31,6,4,3,41,85,0.16,435.4,0.84,435.4,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.105,0.00434,0.308,0.0128,2,0.236,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2006-02-07,2005,5,19,38,530.51,0.47,5,Dry,31,6,4,3,41,85,0.16,445.5,0.84,445.5,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2006-02-08,2005,5,19,39,537.35,0.46,5,Dry,31,6,4,3,41,85,0.16,452.4,0.84,452.4,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2006-02-09,2005,5,19,40,544.73,0.46,5,Dry,31,6,4,3,41,85,0.16,459.7,0.84,459.7,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2006-02-10,2005,5,19,41,555.39,0.45,5,Dry,31,6,4,3,41,85,0.15,470.4,0.85,470.4,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2006-02-11,2005,5,20,42,565.51,0.45,5,Dry,31,6,4,3,41,85,0.15,480.5,0.85,480.5,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00527,0.349,0.0146,2,0.267,0.616,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2006-02-12,2005,5,20,43,577.27,0.44,5,Dry,31,6,4,3,41,85,0.15,492.3,0.85,492.3,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2006-02-13,2005,5,20,44,586.29,0.43,5,Dry,31,6,4,3,41,85,0.14,501.3,0.85,501.3,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00572,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2520
2006-02-14,2005,5,20,45,596.96,0.43,5,Dry,31,6,4,3,41,85,0.14,512,0.86,512,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00603,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2006-02-15,2005,5,20,46,609.26,0.42,5,Dry,31,6,4,3,41,85,0.14,524.3,0.86,524.3,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00639,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2006-02-16,2005,5,20,47,622.66,0.41,5,Dry,31,6,4,3,41,85,0.14,537.7,0.86,537.7,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.255,0.16,0.00678,0.416,0.0176,3,0.184,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2006-02-17,2005,5,20,48,636.06,0.41,5,Dry,31,6,4,3,41,85,0.13,551.1,0.87,551.1,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.19,0.623,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2006-02-18,2005,5,21,49,650,0.4,5,Dry,31,6,4,3,41,85,0.13,565,0.87,565,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2006-02-19,2005,5,21,50,663.95,0.39,5,Dry,31,6,4,3,41,85,0.13,579,0.87,579,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00801,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2006-02-20,2005,5,21,51,676.8,0.39,5,Dry,31,6,4,3,41,85,0.13,591.8,0.87,591.8,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00839,0.482,0.0206,3,0.209,0.691,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2006-02-21,2005,5,21,52,691.84,0.38,5,Dry,31,6,4,3,41,85,0.12,606.8,0.88,606.8,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2006-02-22,2005,5,21,53,710.71,0.38,5,Dry,31,6,4,3,41,85,0.12,625.7,0.88,625.7,0,0,0,0,-3,3,31,6,4,0,44,667,990,966.7,23.3,0.305,0.219,0.00942,0.524,0.0225,3,0.224,0.748,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3100
2006-02-23,2005,5,21,54,731.76,0.37,5,Dry,31,6,4,3,41,85,0.12,646.8,0.88,646.8,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.317,0.233,0.0101,0.55,0.0238,3,0.234,0.784,0.0338,22.4,0.956,0.98,0.937,45.3,44.4,133,3190
2006-02-24,2005,5,21,55,755,0.36,5,Dry,31,6,4,3,41,85,0.11,670,0.89,670,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.331,0.249,0.0108,0.579,0.0251,3,0.244,0.823,0.0357,22.3,0.957,0.98,0.938,46.7,45.7,137,3290
2006-02-25,2005,5,22,56,774.84,0.35,5,Dry,31,6,4,3,41,85,0.11,689.8,0.89,689.8,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.604,0.0262,3,0.253,0.857,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,141,3370
2006-02-26,2005,5,22,57,792.59,0.34,5,Dry,31,6,4,3,41,85,0.11,707.6,0.89,707.6,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,143,3440
2006-02-27,2005,5,22,58,817.64,0.33,5,Dry,31,6,4,3,41,85,0.1,732.6,0.9,732.6,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.29,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2006-02-28,2005,5,22,59,849.78,0.31,5,Dry,31,6,4,3,41,85,0.1,764.8,0.9,764.8,0,0,0,0,-3,3,31,6,4,0,44,806,990,967.3,22.7,0.393,0.309,0.0136,0.702,0.0309,3,0.284,0.986,0.0434,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
2006-03-01,2005,6,22,60,884.93,0.3,4,Mod_Dry,41,8,7,6,67,129,0.15,755.9,0.85,755.9,0,0,0,0,-6,6,41,8,7,0,73,812,990,967.4,22.6,0.398,0.305,0.0135,0.703,0.0312,3,0.282,0.985,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
2006-03-02,2005,6,22,61,922.5,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,793.5,0.86,793.5,0,0,0,0,-6,6,41,8,7,0,73,850,990,967.6,22.4,0.433,0.323,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.4,0.953,0.976,0.93,39.8,38.8,155,3720
2006-03-03,2005,6,22,62,962.14,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,833.1,0.87,833.1,0,0,0,0,-6,6,41,8,7,0,73,889,990,967.7,22.3,0.469,0.342,0.0154,0.811,0.0365,4,0.224,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2006-03-04,2005,6,23,63,1008.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2006-03-05,2005,6,23,64,1057,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,928,0.88,928,0,0,0,0,-6,6,41,8,7,0,73,984,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,177,4240
2006-03-06,2005,6,23,65,1107.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,978.3,0.88,978.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.602,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2006-03-07,2005,6,23,66,1159.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.678,0.491,0.0227,1.17,0.0541,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2006-03-08,2005,6,23,67,1212.7,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1084,0.89,1084,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.757,0.611,0.0285,1.37,0.0638,4,0.297,1.66,0.0777,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2006-03-09,2005,6,23,68,1267.6,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-03-10,2005,6,23,69,1323.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.097,1195,0.9,1100,95,21,3,3,-3,71,62,11,10,3,138,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-03-11,2005,6,24,70,1375.2,0.21,3,Normal,49,9,9,9,107,183,0.13,1192,0.87,1100,92,21,3,3,-6,71,70,12,12,3,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2006-03-12,2005,6,24,71,1408.9,0.2,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2006-03-13,2005,6,24,72,1436.8,0.2,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-03-14,2005,6,24,73,1458.7,0.19,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-03-15,2005,6,24,74,1480.7,0.19,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2006-03-16,2005,6,24,75,1496.6,0.19,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2006-03-17,2005,6,24,76,1512.5,0.18,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2006-03-18,2005,6,25,77,1534.9,0.18,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2006-03-19,2005,6,25,78,1557.4,0.18,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-03-20,2005,6,25,79,1580.1,0.17,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2006-03-21,2005,6,25,80,1609.4,0.17,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2006-03-22,2005,6,25,81,1639,0.16,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2006-03-23,2005,6,25,82,1668.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2006-03-24,2005,6,25,83,1705.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2006-03-25,2005,6,26,84,1742.5,0.15,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2006-03-26,2005,6,26,85,1786.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2006-03-27,2005,6,26,86,1831.3,0.14,3,Normal,49,9,9,9,107,183,0.1,1648,0.9,1100,548,51,9,16,7,465,100,18,25,16,572,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2006-03-28,2005,6,26,87,1876.3,0.14,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2006-03-29,2005,6,26,88,1921.7,0.14,3,Normal,49,9,9,9,107,183,0.095,1739,0.91,1100,639,51,9,16,10,553,100,18,25,19,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2006-03-30,2005,6,26,89,1960.4,0.13,3,Normal,49,9,9,9,107,183,0.093,1777,0.91,1100,677,51,9,16,11,590,100,18,25,20,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2006-03-31,2005,6,26,90,1999.4,0.13,3,Normal,49,9,9,9,107,183,0.091,1816,0.91,1100,716,51,9,16,12,628,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2006-04-01,2005,7,27,91,2031.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2006-04-02,2005,7,27,92,2056.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.072,1909,0.93,1100,809,55,7,15,14,718,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2006-04-03,2005,7,27,93,2074.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.071,1927,0.93,1100,827,55,7,15,15,735,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2006-04-04,2005,7,27,94,2092.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2006-04-05,2005,7,27,95,2110.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.07,1963,0.93,1100,863,55,7,15,16,770,100,18,25,26,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2006-04-06,2005,7,27,96,2121.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.07,1974,0.93,1100,874,55,7,15,16,781,100,18,25,26,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2006-04-07,2005,7,27,97,2132.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2006-04-08,2005,7,28,98,2143.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.069,1995,0.93,1100,895,55,7,15,17,801,100,18,25,27,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2006-04-09,2005,7,28,99,2154.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.069,2006,0.93,1100,906,55,7,15,17,812,100,18,25,27,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2006-04-10,2005,7,28,100,2172.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.068,2025,0.93,1100,925,55,7,15,18,830,100,18,25,28,902,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2006-04-11,2005,7,28,101,2191,0.11,4,Mod_Dry,45,11,10,10,72,148,0.068,2043,0.93,1100,943,55,7,15,18,848,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2006-04-12,2005,7,28,102,2216.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.067,2069,0.93,1100,969,55,7,15,19,873,100,18,25,29,945,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2006-04-13,2005,7,28,103,2235.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.066,2087,0.93,1100,987,55,7,15,20,890,100,18,25,30,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2006-04-14,2005,7,28,104,2253.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.066,2106,0.93,1100,1010,55,7,15,20,909,100,18,25,30,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2006-04-15,2005,7,29,105,2272.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.065,2124,0.94,1100,1020,55,7,15,21,926,100,18,25,31,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2006-04-16,2005,7,29,106,2283.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.065,2135,0.94,1100,1040,55,7,15,21,937,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2006-04-17,2005,7,29,107,2294.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.065,2147,0.94,1100,1050,55,7,15,21,949,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2006-04-18,2005,7,29,108,2305.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.064,2158,0.94,1100,1060,55,7,15,22,959,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2006-04-19,2005,7,29,109,2317,0.1,4,Mod_Dry,45,11,10,10,72,148,0.064,2169,0.94,1100,1070,55,7,15,22,970,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2006-04-20,2005,7,29,110,2328.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.064,2180,0.94,1100,1080,55,7,15,22,981,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-21,2005,7,29,111,2332,0.1,3,Normal,54,13,14,19,117,217,0.093,2115,0.91,1100,1020,46,5,11,11,942,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-22,2005,7,30,112,2335.7,0.1,3,Normal,54,13,14,19,117,217,0.093,2119,0.91,1100,1020,46,5,11,12,945,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-23,2005,7,30,113,2332,0.1,3,Normal,54,13,14,19,117,217,0.093,2115,0.91,1100,1020,46,5,11,11,942,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-24,2005,7,30,114,2320.7,0.1,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2006-04-25,2005,7,30,115,2309.5,0.1,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2006-04-26,2005,7,30,116,2290.9,0.11,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2006-04-27,2005,7,30,117,2272.3,0.11,3,Normal,54,13,14,19,117,217,0.096,2055,0.9,1100,955,46,5,11,10,883,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2006-04-28,2005,7,30,118,2246.3,0.11,3,Normal,54,13,14,19,117,217,0.097,2029,0.9,1100,929,46,5,11,9,858,100,18,25,28,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2006-04-29,2005,7,31,119,2213.1,0.11,3,Normal,54,13,14,19,117,217,0.098,1996,0.9,1100,896,46,5,11,8,826,100,18,25,27,943,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2006-04-30,2005,7,31,120,2180,0.11,3,Normal,54,13,14,19,117,217,0.1,1963,0.9,1100,863,46,5,11,7,794,100,18,25,26,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2006-05-01,2005,8,31,121,2147.1,0.12,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2006-05-02,2005,8,31,122,2107.1,0.12,3,Normal,55,13,13,17,178,276,0.13,1831,0.87,1100,731,45,5,12,5,664,100,18,25,22,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2006-05-03,2005,8,31,123,2067.4,0.12,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2006-05-04,2005,8,31,124,2027.9,0.13,3,Normal,55,13,13,17,178,276,0.14,1752,0.86,1100,652,45,5,12,3,587,100,18,25,20,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2006-05-05,2005,8,31,125,1995.8,0.13,3,Normal,55,13,13,17,178,276,0.14,1720,0.86,1100,620,45,5,12,2,556,100,18,25,19,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2006-05-06,2005,8,32,126,1956.9,0.13,3,Normal,55,13,13,17,178,276,0.14,1681,0.86,1100,581,45,5,12,0,519,100,18,25,17,697,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2006-05-07,2005,8,32,127,1918.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1642,0.86,1100,542,45,5,12,-1,481,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2006-05-08,2005,8,32,128,1879.8,0.14,3,Normal,55,13,13,17,178,276,0.15,1604,0.85,1100,504,45,5,12,-2,444,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2006-05-09,2005,8,32,129,1841.6,0.14,3,Normal,55,13,13,17,178,276,0.15,1566,0.85,1100,466,45,5,12,-3,407,100,18,25,14,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2006-05-10,2005,8,32,130,1803.8,0.15,3,Normal,55,13,13,17,178,276,0.15,1528,0.85,1100,428,45,5,12,-4,370,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2006-05-11,2005,8,32,131,1773.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1581,0.89,1100,481,53,8,15,4,401,100,18,25,14,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2006-05-12,2005,8,32,132,1742.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1551,0.89,1100,451,53,8,14,4,372,100,18,24,14,487,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2006-05-13,2005,8,33,133,1712.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1520,0.89,1100,420,53,8,13,3,343,100,18,23,13,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2006-05-14,2005,8,33,134,1682.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1490,0.89,1100,390,53,8,12,2,315,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2006-05-15,2005,8,33,135,1652.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1460,0.88,1100,360,53,8,11,1,287,100,18,21,11,402,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2006-05-16,2005,8,33,136,1622.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2006-05-17,2005,8,33,137,1593.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1401,0.88,1100,301,53,8,9,-1,232,100,18,19,9,347,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2006-05-18,2005,8,33,138,1563.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1372,0.88,1100,272,53,8,8,-2,205,100,18,18,8,320,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2006-05-19,2005,8,33,139,1534.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1343,0.88,1100,243,53,7,7,-3,179,100,17,17,7,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2006-05-20,2005,8,34,140,1506.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1314,0.87,1100,214,48,6,7,-4,157,95,16,17,6,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2006-05-21,2005,8,34,141,1477.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-05-22,2005,8,34,142,1449.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-05-23,2005,8,34,143,1421.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2006-05-24,2005,8,34,144,1393.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2006-05-25,2005,8,34,145,1347.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-05-26,2005,8,34,146,1302.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-05-27,2005,8,35,147,1258.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1067,0.85,1067,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.748,0.573,0.0269,1.32,0.0621,4,0.293,1.61,0.0759,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2006-05-28,2005,8,35,148,1221.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0552,4,0.286,1.47,0.0686,19.9,0.955,0.98,0.936,48,47.1,188,4520
2006-05-29,2005,8,35,149,1184.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,992.4,0.84,992.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.277,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4410
2006-05-30,2005,8,35,150,1153.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,961.7,0.83,961.7,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2006-05-31,2005,8,35,151,1123.5,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,931.5,0.83,931.5,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2006-06-01,2005,9,35,152,1093.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.15,932.9,0.85,932.9,0,0,0,0,-9,9,45,10,9,0,97,997,990,968.2,21.8,0.567,0.391,0.0179,0.958,0.0439,4,0.257,1.22,0.0557,20.6,0.955,0.98,0.936,45,44.1,176,4230
2006-06-02,2005,9,35,153,1070.1,0.25,4,Mod_Dry,45,10,9,9,88,161,0.15,909.1,0.85,909.1,0,0,0,0,-9,9,45,10,9,0,97,973,990,968.1,21.9,0.546,0.379,0.0173,0.925,0.0423,4,0.249,1.17,0.0537,20.7,0.955,0.98,0.936,44.1,43.2,173,4150
2006-06-03,2005,9,36,154,1046.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,885.7,0.85,885.7,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.524,0.368,0.0167,0.892,0.0406,4,0.241,1.13,0.0516,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2006-06-04,2005,9,36,155,1023.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,862.7,0.84,862.7,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.503,0.357,0.0162,0.86,0.039,4,0.234,1.09,0.0496,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2006-06-05,2005,9,36,156,1001.1,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,840.1,0.84,840.1,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.483,0.346,0.0156,0.828,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.3,40.5,162,3890
2006-06-06,2005,9,36,157,983.87,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,822.9,0.84,822.9,0,0,0,0,-9,9,45,10,9,0,97,887,990,967.8,22.2,0.467,0.337,0.0152,0.804,0.0363,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.7,39.8,159,3820
2006-06-07,2005,9,36,158,966.93,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,805.9,0.83,805.9,0,0,0,0,-9,9,45,10,9,0,97,870,990,967.8,22.2,0.451,0.329,0.0148,0.78,0.0351,4,0.215,0.995,0.0447,21.2,0.953,0.976,0.93,40,39,156,3750
2006-06-08,2005,9,36,159,950.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,789.3,0.83,789.3,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.436,0.321,0.0144,0.757,0.034,4,0.209,0.966,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2006-06-09,2005,9,36,160,933.95,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,773,0.83,773,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2006-06-10,2005,9,37,161,917.96,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,757,0.82,757,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.712,0.0317,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2006-06-11,2005,9,37,162,902.33,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,741.3,0.82,741.3,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2006-06-12,2005,9,37,163,887.07,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,726.1,0.82,726.1,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0295,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2006-06-13,2005,9,37,164,872.22,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,711.2,0.81,711.2,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2006-06-14,2005,9,37,165,857.81,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,696.8,0.81,696.8,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.266,0.0118,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2006-06-15,2005,9,37,166,847.8,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2006-06-16,2005,9,37,167,838.06,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2006-06-17,2005,9,38,168,828.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,667.6,0.81,667.6,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2006-06-18,2005,9,38,169,819.43,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2006-06-19,2005,9,38,170,810.61,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2006-06-20,2005,9,38,171,802.16,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2006-06-21,2005,9,38,172,794.14,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2006-06-22,2005,9,38,173,786.62,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2006-06-23,2005,9,38,174,779.74,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2006-06-24,2005,9,39,175,773.72,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2006-06-25,2005,9,39,176,766.21,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2006-06-26,2005,9,39,177,753.91,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,592.9,0.79,592.9,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2920
2006-06-27,2005,9,39,178,742.7,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,581.7,0.78,581.7,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.293,0.19,0.0082,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.7,39.8,119,2860
2006-06-28,2005,9,39,179,730.94,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,569.9,0.78,569.9,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00784,0.469,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,39,117,2810
2006-06-29,2005,9,39,180,719.73,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,558.7,0.78,558.7,0,0,0,0,-9,9,45,10,9,0,97,623,990,966.8,23.2,0.28,0.174,0.0075,0.455,0.0196,3,0.194,0.649,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2006-06-30,2005,9,39,181,709.61,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,548.6,0.77,548.6,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.167,0.0072,0.442,0.019,3,0.189,0.632,0.0271,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
2006-07-01,2005,10,40,182,698.95,0.38,3,Normal,50,10,9,9,108,186,0.27,513,0.73,513,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00616,0.401,0.0172,3,0.173,0.574,0.0246,22.7,0.948,0.97,0.919,36.1,35,105,2520
2006-07-02,2005,10,40,183,688.28,0.38,3,Normal,50,10,9,9,108,186,0.27,502.3,0.73,502.3,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.137,0.00585,0.388,0.0166,3,0.169,0.556,0.0238,22.8,0.946,0.97,0.918,35.4,34.4,103,2470
2006-07-03,2005,10,40,184,677.62,0.39,3,Normal,50,10,9,9,108,186,0.27,491.6,0.73,491.6,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.245,0.131,0.0056,0.376,0.0161,2,0.274,0.651,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-07-04,2005,10,40,185,666.96,0.39,3,Normal,50,10,9,9,108,186,0.28,481,0.72,481,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00538,0.365,0.0156,2,0.267,0.632,0.027,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2006-07-05,2005,10,40,186,657.93,0.4,3,Normal,50,10,9,9,108,186,0.28,471.9,0.72,471.9,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00519,0.356,0.0152,2,0.261,0.617,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2006-07-06,2005,10,40,187,648.36,0.4,3,Normal,50,10,9,9,108,186,0.29,462.4,0.71,462.4,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00499,0.346,0.0147,2,0.255,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2006-07-07,2005,10,40,188,638.79,0.41,3,Normal,50,10,9,9,108,186,0.29,452.8,0.71,452.8,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.8,47.9,95.7,2300
2006-07-08,2005,10,41,189,629.22,0.41,3,Normal,50,10,9,9,108,186,0.3,443.2,0.7,443.2,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.567,0.0241,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
2006-07-09,2005,10,41,190,620.2,0.41,3,Normal,50,10,9,9,108,186,0.3,434.2,0.7,434.2,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.0044,0.317,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.1,2210
2006-07-10,2005,10,41,191,612.27,0.42,3,Normal,50,10,9,9,108,186,0.3,426.3,0.7,426.3,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2170
2006-07-11,2005,10,41,192,603.79,0.42,3,Normal,50,10,9,9,108,186,0.31,417.8,0.69,417.8,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0962,0.00406,0.304,0.0128,2,0.225,0.528,0.0223,23.2,0.956,0.98,0.937,45.4,44.4,88.9,2130
2006-07-12,2005,10,41,193,595.31,0.43,3,Normal,50,10,9,9,108,186,0.31,409.3,0.69,409.3,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.0922,0.00389,0.297,0.0125,2,0.219,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.2,2090
2006-07-13,2005,10,41,194,586.84,0.43,3,Normal,50,10,9,9,108,186,0.32,400.8,0.68,400.8,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0882,0.00371,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.6,42.8,85.6,2050
2006-07-14,2005,10,41,195,578.91,0.44,3,Normal,50,10,9,9,108,186,0.32,392.9,0.68,392.9,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.199,0.0845,0.00355,0.283,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.8,42,83.9,2010
2006-07-15,2005,10,42,196,570.98,0.44,3,Normal,50,10,9,9,108,186,0.33,385,0.67,385,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0807,0.00339,0.276,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.2,82.3,1980
2006-07-16,2005,10,42,197,564.14,0.45,3,Normal,50,10,9,9,108,186,0.33,378.1,0.67,378.1,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0775,0.00325,0.271,0.0113,2,0.198,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2006-07-17,2005,10,42,198,556.76,0.45,3,Normal,50,10,9,9,108,186,0.33,370.8,0.67,370.8,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.074,0.0031,0.265,0.0111,2,0.193,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2006-07-18,2005,10,42,199,549.38,0.46,3,Normal,50,10,9,9,108,186,0.34,363.4,0.66,363.4,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0705,0.00295,0.259,0.0108,2,0.188,0.446,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
