date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-07-19,2005,10,42,200,541.99,0.46,3,Normal,50,10,9,9,108,186,0.34,356,0.66,356,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.067,0.0028,0.253,0.0105,2,0.183,0.435,0.0182,23.5,0.949,0.974,0.925,39,38,75.9,1820
2006-07-20,2005,10,42,201,535.16,0.46,3,Normal,50,10,9,9,108,186,0.35,349.2,0.65,349.2,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0638,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.4,1790
2006-07-21,2005,10,42,202,528.32,0.47,3,Normal,50,10,9,9,108,186,0.35,342.3,0.65,342.3,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0606,0.00252,0.241,0.01,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.9,1750
2006-07-22,2005,10,43,203,522.58,0.47,3,Normal,50,10,9,9,108,186,0.36,336.6,0.64,336.6,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2006-07-23,2005,10,43,204,516.29,0.47,3,Normal,50,10,9,9,108,186,0.36,330.3,0.64,330.3,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0549,0.00228,0.231,0.00961,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2006-07-24,2005,10,43,205,510,0.48,3,Normal,50,10,9,9,108,186,0.36,324,0.64,324,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0519,0.00215,0.226,0.00938,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2006-07-25,2005,10,43,206,503.71,0.48,3,Normal,50,10,9,9,108,186,0.37,317.7,0.63,317.7,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.049,0.00203,0.221,0.00916,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2006-07-26,2005,10,43,207,497.42,0.49,3,Normal,50,10,9,9,108,186,0.37,311.4,0.63,311.4,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.046,0.0019,0.216,0.00893,2,0.153,0.368,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.4,1590
2006-07-27,2005,10,43,208,491.68,0.49,3,Normal,50,10,9,9,108,186,0.38,305.7,0.62,305.7,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2006-07-28,2005,10,43,209,485.94,0.49,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2006-07-29,2005,10,44,210,480.2,0.5,3,Normal,50,10,9,9,108,186,0.39,294.2,0.61,294.2,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.8,1510
2006-07-30,2005,10,44,211,474.46,0.5,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2006-07-31,2005,10,44,212,469.81,0.51,3,Normal,50,10,9,9,108,186,0.4,283.8,0.6,283.8,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.033,0.00136,0.193,0.00795,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.6,1460
2006-08-01,2005,11,44,213,463.52,0.51,3,Normal,47,8,6,5,89,155,0.33,308.5,0.67,308.5,0,0,0,0,-5,5,47,8,6,0,94,370,990,965.7,24.3,0.166,0.0446,0.00184,0.211,0.00866,2,0.151,0.361,0.0149,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
2006-08-02,2005,11,44,214,457.78,0.51,3,Normal,47,8,6,5,89,155,0.34,302.8,0.66,302.8,0,0,0,0,-5,5,47,8,6,0,94,364,990,965.7,24.3,0.164,0.0419,0.00172,0.206,0.00846,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.5,32.5,65,1560
2006-08-03,2005,11,44,215,451.49,0.52,3,Normal,47,8,6,5,89,155,0.34,296.5,0.66,296.5,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.162,0.0389,0.0016,0.201,0.00823,2,0.143,0.343,0.0141,24,0.94,0.97,0.912,32.8,31.9,63.7,1530
2006-08-04,2005,11,44,216,445.74,0.52,3,Normal,47,8,6,5,89,155,0.35,290.7,0.65,290.7,0,0,0,0,-5,5,47,8,6,0,94,352,990,965.6,24.4,0.16,0.0362,0.00149,0.196,0.00803,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.2,31.2,62.5,1500
2006-08-05,2005,11,45,217,440,0.53,3,Normal,47,8,6,5,89,155,0.35,285,0.65,285,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0335,0.00137,0.191,0.00783,2,0.135,0.326,0.0134,24.1,0.938,0.97,0.909,31.6,30.6,61.2,1470
2006-08-06,2005,11,45,218,435.35,0.53,3,Normal,47,8,6,5,89,155,0.36,280.4,0.64,280.4,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0313,0.00128,0.187,0.00766,2,0.132,0.319,0.0131,24.1,0.937,0.97,0.908,31.1,30.1,60.2,1450
2006-08-07,2005,11,45,219,430.16,0.54,3,Normal,47,8,6,5,89,155,0.36,275.2,0.64,275.2,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0289,0.00118,0.183,0.00748,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2006-08-08,2005,11,45,220,424.96,0.54,3,Normal,47,8,6,5,89,155,0.36,270,0.64,270,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0264,0.00108,0.179,0.0073,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2006-08-09,2005,11,45,221,419.77,0.54,3,Normal,47,8,6,5,89,155,0.37,264.8,0.63,264.8,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.024,0.000978,0.174,0.00712,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.3,28.5,56.9,1370
2006-08-10,2005,11,45,222,414.57,0.55,3,Normal,47,8,6,5,89,155,0.37,259.6,0.63,259.6,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0215,0.000877,0.17,0.00694,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
2006-08-11,2005,11,45,223,409.38,0.55,3,Normal,47,8,6,5,89,155,0.38,254.4,0.62,254.4,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0191,0.000776,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.7,1310
2006-08-12,2005,11,46,224,404.73,0.56,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2006-08-13,2005,11,46,225,400.08,0.56,3,Normal,47,8,6,5,89,155,0.39,245.1,0.61,245.1,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2006-08-14,2005,11,46,226,395.43,0.57,3,Normal,47,8,6,5,89,155,0.39,240.4,0.61,240.4,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2006-08-15,2005,11,46,227,390.78,0.57,3,Normal,47,8,6,5,89,155,0.4,235.8,0.6,235.8,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2006-08-16,2005,11,46,228,387.23,0.57,3,Normal,47,8,6,5,89,155,0.4,232.2,0.6,232.2,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.155,0.00626,2,0.0993,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2006-08-17,2005,11,46,229,383.13,0.58,3,Normal,47,8,6,5,89,155,0.41,228.1,0.59,228.1,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00619,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2006-08-18,2005,11,46,230,379.03,0.58,3,Normal,47,8,6,5,89,155,0.41,224,0.59,224,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000599,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2006-08-19,2005,11,47,231,374.92,0.58,3,Normal,47,8,6,5,89,155,0.41,219.9,0.59,219.9,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2006-08-20,2005,11,47,232,370.82,0.59,3,Normal,47,8,6,5,89,155,0.42,215.8,0.58,215.8,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2006-08-21,2005,11,47,233,366.72,0.59,3,Normal,47,8,6,5,89,155,0.42,211.7,0.58,211.7,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000555,0.146,0.00588,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2006-08-22,2005,11,47,234,362.62,0.6,3,Normal,47,8,6,5,89,155,0.43,207.6,0.57,207.6,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.5,46.6,46.6,1120
2006-08-23,2005,11,47,235,359.06,0.6,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2006-08-24,2005,11,47,236,355.51,0.6,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
2006-08-25,2005,11,47,237,351.96,0.61,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2006-08-26,2005,11,48,238,348.4,0.61,3,Normal,47,8,6,5,89,155,0.45,193.4,0.56,193.4,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2006-08-27,2005,11,48,239,344.85,0.61,3,Normal,47,8,6,5,89,155,0.45,189.8,0.55,189.8,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2006-08-28,2005,11,48,240,341.29,0.62,3,Normal,47,8,6,5,89,155,0.45,186.3,0.55,186.3,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2006-08-29,2005,11,48,241,337.74,0.62,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.9,41,41,984
2006-08-30,2005,11,48,242,335.28,0.62,3,Normal,47,8,6,5,89,155,0.46,180.3,0.54,180.3,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2006-08-31,2005,11,48,243,332.27,0.63,3,Normal,47,8,6,5,89,155,0.47,177.3,0.53,177.3,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,952
2006-09-01,2005,12,48,244,328.17,0.63,3,Normal,40,6,4,3,65,118,0.36,210.2,0.64,210.2,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000545,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2006-09-02,2005,12,49,245,323.52,0.64,3,Normal,40,6,4,3,65,118,0.36,205.5,0.64,205.5,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0132,0.000529,0.139,0.00556,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1120
2006-09-03,2005,12,49,246,319.96,0.64,3,Normal,40,6,4,3,65,118,0.37,202,0.63,202,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000517,0.137,0.00549,1,0.215,0.353,0.0141,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2006-09-04,2005,12,49,247,315.86,0.65,3,Normal,40,6,4,3,65,118,0.37,197.9,0.63,197.9,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000502,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2006-09-05,2005,12,49,248,311.76,0.65,3,Normal,40,6,4,3,65,118,0.38,193.8,0.62,193.8,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2006-09-06,2005,12,49,249,307.66,0.66,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2006-09-07,2005,12,49,250,303.56,0.67,3,Normal,40,6,4,3,65,118,0.39,185.6,0.61,185.6,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2006-09-08,2005,12,49,251,300,0.67,3,Normal,40,6,4,3,65,118,0.39,182,0.61,182,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2006-09-09,2005,12,50,252,296.45,0.68,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2006-09-10,2005,12,50,253,292.89,0.68,3,Normal,40,6,4,3,65,118,0.4,174.9,0.6,174.9,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2006-09-11,2005,12,50,254,290.43,0.69,3,Normal,40,6,4,3,65,118,0.41,172.4,0.59,172.4,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.975,0.923,39.7,38.8,38.8,931
2006-09-12,2005,12,50,255,287.42,0.69,3,Normal,40,6,4,3,65,118,0.41,169.4,0.59,169.4,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2006-09-13,2005,12,50,256,284.42,0.7,3,Normal,40,6,4,3,65,118,0.41,166.4,0.58,166.4,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2006-09-14,2005,12,50,257,281.41,0.7,3,Normal,40,6,4,3,65,118,0.42,163.4,0.58,163.4,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00964,0.000383,0.12,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2006-09-15,2005,12,50,258,278.4,0.71,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2006-09-16,2005,12,51,259,275.39,0.71,3,Normal,40,6,4,3,65,118,0.43,157.4,0.57,157.4,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2006-09-17,2005,12,51,260,272.39,0.72,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2006-09-18,2005,12,51,261,269.38,0.72,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2006-09-19,2005,12,51,262,266.37,0.73,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2006-09-20,2005,12,51,263,263.91,0.74,3,Normal,40,6,4,3,65,118,0.45,145.9,0.55,145.9,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2006-09-21,2005,12,51,264,261.45,0.74,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000315,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2006-09-22,2005,12,51,265,258.99,0.75,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2006-09-23,2005,12,52,266,256.53,0.75,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2006-09-24,2005,12,52,267,254.06,0.76,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.000289,0.109,0.00429,1,0.126,0.235,0.00928,25,0.933,0.97,0.905,31.2,30.3,30.3,726
2006-09-25,2005,12,52,268,251.6,0.77,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2006-09-26,2005,12,52,269,249.14,0.78,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2006-09-27,2005,12,52,270,247.78,0.78,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00678,0.000268,0.106,0.00418,1,0.118,0.223,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2006-09-28,2005,12,52,271,245.86,0.79,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2006-09-29,2005,12,52,272,243.95,0.79,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2006-09-30,2005,12,53,273,242.03,0.8,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2006-10-01,2006,1,1,274,240.12,0.8,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2006-10-02,2006,1,1,275,238.21,0.81,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2006-10-03,2006,1,1,276,236.29,0.81,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2006-10-04,2006,1,1,277,234.38,0.82,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2006-10-05,2006,1,1,278,236.84,0.81,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2006-10-06,2006,1,1,279,238.21,0.81,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2006-10-07,2006,1,1,280,235.74,0.81,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2006-10-08,2006,1,2,281,233.28,0.82,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2006-10-09,2006,1,2,282,230.82,0.83,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-10-10,2006,1,2,283,228.36,0.83,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2006-10-11,2006,1,2,284,225.9,0.84,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-10-12,2006,1,2,285,223.44,0.84,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-10-13,2006,1,2,286,222.07,0.85,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2006-10-14,2006,1,2,287,220.16,0.85,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-10-15,2006,1,3,288,218.24,0.86,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2006-10-16,2006,1,3,289,216.33,0.86,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2006-10-17,2006,1,3,290,214.42,0.87,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2006-10-18,2006,1,3,291,214.14,0.87,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2006-10-19,2006,1,3,292,214.96,0.87,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2006-10-20,2006,1,3,293,214.14,0.87,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2006-10-21,2006,1,3,294,212.23,0.87,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2006-10-22,2006,1,4,295,210.31,0.88,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2006-10-23,2006,1,4,296,208.4,0.89,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-10-24,2006,1,4,297,206.49,0.89,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2006-10-25,2006,1,4,298,204.57,0.89,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2006-10-26,2006,1,4,299,202.66,0.9,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2006-10-27,2006,1,4,300,200.74,0.9,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2006-10-28,2006,1,4,301,198.83,0.9,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
2006-10-29,2006,1,5,302,198.01,0.9,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2006-10-30,2006,1,5,303,197.19,0.9,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.091,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2006-10-31,2006,1,5,304,198.56,0.9,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00438,0.000171,0.0916,0.00358,1,0.0796,0.171,0.00669,25.4,0,0,0,0,0,0,0
2006-11-01,2006,2,5,305,199.92,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-11-02,2006,2,5,306,201.84,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2006-11-03,2006,2,5,307,205.39,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2006-11-04,2006,2,5,308,207.85,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2006-11-05,2006,2,6,309,208.13,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2006-11-06,2006,2,6,310,210.04,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2006-11-07,2006,2,6,311,211.41,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2006-11-08,2006,2,6,312,214.96,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000326,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2006-11-09,2006,2,6,313,216.33,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2006-11-10,2006,2,6,314,214.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2006-11-11,2006,2,6,315,212.5,0.87,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2006-11-12,2006,2,7,316,210.59,0.88,3,Normal,36,5,3,2,47,93,0.44,117.6,0.56,117.6,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2006-11-13,2006,2,7,317,211.41,0.88,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2006-11-14,2006,2,7,318,212.23,0.87,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.000231,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2006-11-15,2006,2,7,319,211.96,0.88,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2006-11-16,2006,2,7,320,210.59,0.88,3,Normal,36,5,3,2,47,93,0.44,117.6,0.56,117.6,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2006-11-17,2006,2,7,321,212.5,0.87,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2006-11-18,2006,2,7,322,213.87,0.87,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2006-11-19,2006,2,8,323,215.24,0.87,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2006-11-20,2006,2,8,324,216.6,0.86,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2006-11-21,2006,2,8,325,213.6,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2006-11-22,2006,2,8,326,212.23,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2006-11-23,2006,2,8,327,210.31,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-11-24,2006,2,8,328,208.4,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2006-11-25,2006,2,8,329,210.31,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-11-26,2006,2,9,330,214.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2006-11-27,2006,2,9,331,218.52,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.5,0.69,151.5,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2006-11-28,2006,2,9,332,219.34,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,152.3,0.69,152.3,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.0087,0.000341,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,824
2006-11-29,2006,2,9,333,216.33,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2006-11-30,2006,2,9,334,213.32,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
2006-12-01,2006,3,9,335,210.31,0.88,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2006-12-02,2006,3,9,336,208.95,0.88,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2006-12-03,2006,3,10,337,207.58,0.89,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2006-12-04,2006,3,10,338,208.95,0.88,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2006-12-05,2006,3,10,339,213.6,0.87,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2006-12-06,2006,3,10,340,217.15,0.86,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2006-12-07,2006,3,10,341,219.06,0.85,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2006-12-08,2006,3,10,342,220.43,0.85,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2006-12-09,2006,3,10,343,222.89,0.85,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2006-12-10,2006,3,11,344,225.35,0.84,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2006-12-11,2006,3,11,345,225.63,0.84,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2006-12-12,2006,3,11,346,226.45,0.84,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2006-12-13,2006,3,11,347,230.55,0.83,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2006-12-14,2006,3,11,348,234.1,0.82,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2006-12-15,2006,3,11,349,236.56,0.81,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2006-12-16,2006,3,11,350,239.03,0.81,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2006-12-17,2006,3,12,351,241.49,0.8,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2006-12-18,2006,3,12,352,243.95,0.79,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2006-12-19,2006,3,12,353,246.41,0.79,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2006-12-20,2006,3,12,354,249.42,0.78,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-12-21,2006,3,12,355,252.42,0.77,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2006-12-22,2006,3,12,356,255.43,0.76,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2006-12-23,2006,3,12,357,257.35,0.75,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2006-12-24,2006,3,13,358,255.43,0.76,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2006-12-25,2006,3,13,359,256.25,0.76,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2006-12-26,2006,3,13,360,261.45,0.74,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2006-12-27,2006,3,13,361,263.91,0.74,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2006-12-28,2006,3,13,362,266.37,0.73,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2006-12-29,2006,3,13,363,272.66,0.72,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2006-12-30,2006,3,13,364,278.4,0.71,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2006-12-31,2006,3,14,365,285.78,0.69,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0956,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2007-01-01,2006,4,14,1,292.62,0.68,5,Dry,29,5,4,2,33,73,0.25,219.6,0.75,219.6,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2007-01-02,2006,4,14,2,299.46,0.67,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2007-01-03,2006,4,14,3,309.03,0.66,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2007-01-04,2006,4,14,4,319.14,0.64,5,Dry,29,5,4,2,33,73,0.23,246.1,0.77,246.1,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2007-01-05,2006,4,14,5,330.35,0.63,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2007-01-06,2006,4,14,6,342.66,0.62,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2007-01-07,2006,4,15,7,356.06,0.6,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2007-01-08,2006,4,15,8,371.1,0.59,5,Dry,29,5,4,2,33,73,0.2,298.1,0.8,298.1,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2007-01-09,2006,4,15,9,386.14,0.57,5,Dry,29,5,4,2,33,73,0.19,313.1,0.81,313.1,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2007-01-10,2006,4,15,10,401.17,0.56,5,Dry,29,5,4,2,33,73,0.18,328.2,0.82,328.2,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0539,0.00219,0.219,0.00889,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2007-01-11,2006,4,15,11,414.57,0.55,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2007-01-12,2006,4,15,12,427.97,0.54,5,Dry,29,5,4,2,33,73,0.17,355,0.83,355,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.8,77.5,1860
2007-01-13,2006,4,15,13,443.01,0.53,5,Dry,29,5,4,2,33,73,0.17,370,0.83,370,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0736,0.00302,0.253,0.0104,2,0.192,0.445,0.0183,24,0.951,0.979,0.931,41.3,40.5,81,1940
2007-01-14,2006,4,16,14,462.42,0.51,5,Dry,29,5,4,2,33,73,0.16,389.4,0.84,389.4,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0828,0.0034,0.269,0.0111,2,0.205,0.475,0.0195,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2007-01-15,2006,4,16,15,482.39,0.5,5,Dry,29,5,4,2,33,73,0.15,409.4,0.85,409.4,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0922,0.00381,0.286,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2007-01-16,2006,4,16,16,503.99,0.48,5,Dry,29,5,4,2,33,73,0.14,431,0.85,431,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.102,0.00424,0.303,0.0126,2,0.233,0.537,0.0222,23.6,0.957,0.98,0.938,47.7,46.8,93.5,2240
2007-01-17,2006,4,16,17,527.78,0.47,5,Dry,29,5,4,2,33,73,0.14,454.8,0.86,454.8,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0134,2,0.249,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2007-01-18,2006,4,16,18,552.11,0.45,5,Dry,29,5,4,2,33,73,0.13,479.1,0.87,479.1,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00523,0.346,0.0144,2,0.266,0.611,0.0256,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2007-01-19,2006,4,16,19,577.54,0.44,5,Dry,29,5,4,2,33,73,0.13,504.5,0.87,504.5,0,0,0,0,-2,2,29,5,4,0,35,543,990,966.2,23.8,0.235,0.138,0.0058,0.373,0.0157,3,0.17,0.542,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2540
2007-01-20,2006,4,16,20,601.88,0.42,5,Dry,29,5,4,2,33,73,0.12,528.9,0.88,528.9,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00651,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
2007-01-21,2006,4,17,21,627.85,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,536.9,0.85,536.9,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.16,0.00677,0.416,0.0176,3,0.184,0.6,0.0254,23,0.95,0.972,0.924,38.3,37.3,112,2680
2007-01-22,2006,4,17,22,651.1,0.4,4,Mod_Dry,34,5,4,3,45,91,0.14,560.1,0.86,560.1,0,0,0,0,-3,3,34,5,4,0,48,603,990,966.5,23.5,0.269,0.175,0.00745,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2007-01-23,2006,4,17,23,673.79,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,582.8,0.86,582.8,0,0,0,0,-3,3,34,5,4,0,48,626,990,966.6,23.4,0.282,0.19,0.00813,0.472,0.0202,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
2007-01-24,2006,4,17,24,695.39,0.38,4,Mod_Dry,34,5,4,3,45,91,0.13,604.4,0.87,604.4,0,0,0,0,-3,3,34,5,4,0,48,647,990,966.7,23.3,0.294,0.205,0.00878,0.499,0.0214,3,0.214,0.714,0.0306,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2007-01-25,2006,4,17,25,716.99,0.37,4,Mod_Dry,34,5,4,3,45,91,0.13,626,0.87,626,0,0,0,0,-3,3,34,5,4,0,48,669,990,966.8,23.2,0.307,0.219,0.00943,0.526,0.0226,3,0.224,0.75,0.0323,22.5,0.955,0.98,0.936,44,43.1,129,3100
2007-01-26,2006,4,17,26,739.69,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,648.7,0.88,648.7,0,0,0,0,-3,3,34,5,4,0,48,692,990,966.9,23.1,0.32,0.234,0.0101,0.554,0.0239,3,0.234,0.788,0.0341,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2007-01-27,2006,4,17,27,760.74,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,669.7,0.88,669.7,0,0,0,0,-3,3,34,5,4,0,48,713,990,966.9,23.1,0.332,0.248,0.0108,0.58,0.0252,3,0.244,0.824,0.0357,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2007-01-28,2006,4,18,28,776,0.35,4,Mod_Dry,34,5,4,3,45,91,0.12,685,0.88,685,0,0,0,0,-3,3,34,5,4,0,48,728,990,967,23,0.34,0.259,0.0112,0.599,0.026,3,0.251,0.85,0.0369,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2007-01-29,2006,4,18,29,788.08,0.34,4,Mod_Dry,34,5,4,3,45,91,0.12,697.1,0.89,697.1,0,0,0,0,-3,3,34,5,4,0,48,740,990,967.1,22.9,0.347,0.267,0.0116,0.614,0.0267,3,0.256,0.87,0.0379,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
2007-01-30,2006,4,18,30,805.49,0.33,4,Mod_Dry,34,5,4,3,45,91,0.11,714.5,0.89,714.5,0,0,0,0,-3,3,34,5,4,0,48,757,990,967.1,22.9,0.357,0.278,0.0122,0.635,0.0278,3,0.264,0.899,0.0393,22,0.957,0.98,0.938,49.1,48.1,144,3470
2007-01-31,2006,4,18,31,824.89,0.32,4,Mod_Dry,34,5,4,3,45,91,0.11,733.9,0.89,733.9,0,0,0,0,-3,3,34,5,4,0,48,777,990,967.2,22.8,0.368,0.291,0.0128,0.659,0.0289,3,0.273,0.932,0.0409,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2007-02-01,2006,5,18,32,845.83,0.32,3,Normal,43,7,5,4,78,137,0.16,708.8,0.84,708.8,0,0,0,0,-4,4,43,7,5,0,82,764,990,967.3,22.7,0.361,0.274,0.0121,0.635,0.028,3,0.261,0.897,0.0395,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2007-02-02,2006,5,18,33,863.93,0.31,3,Normal,43,7,5,4,78,137,0.16,726.9,0.84,726.9,0,0,0,0,-4,4,43,7,5,0,82,782,990,967.4,22.6,0.371,0.287,0.0127,0.657,0.029,3,0.27,0.927,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2007-02-03,2006,5,18,34,882.79,0.3,3,Normal,43,7,5,4,78,137,0.15,745.8,0.84,745.8,0,0,0,0,-4,4,43,7,5,0,82,801,990,967.4,22.6,0.388,0.299,0.0133,0.687,0.0304,3,0.278,0.965,0.0428,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2007-02-04,2006,5,19,35,911.22,0.29,3,Normal,43,7,5,4,78,137,0.15,774.2,0.85,774.2,0,0,0,0,-4,4,43,7,5,0,82,829,990,967.5,22.5,0.414,0.314,0.014,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2007-02-05,2006,5,19,36,945.58,0.29,3,Normal,43,7,5,4,78,137,0.14,808.6,0.85,808.6,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.445,0.33,0.0148,0.776,0.0348,4,0.215,0.991,0.0444,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2007-02-06,2006,5,19,37,986.32,0.27,3,Normal,43,7,5,4,78,137,0.14,849.3,0.86,849.3,0,0,0,0,-4,4,43,7,5,0,82,904,990,967.8,22.2,0.483,0.35,0.0158,0.833,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2007-02-07,2006,5,19,38,1033.8,0.26,3,Normal,43,7,5,4,78,137,0.13,896.9,0.87,896.9,0,0,0,0,-4,4,43,7,5,0,82,952,990,968,22,0.526,0.373,0.017,0.899,0.0409,4,0.245,1.14,0.052,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2007-02-08,2006,5,19,39,1083.3,0.25,3,Normal,43,7,5,4,78,137,0.13,946.3,0.87,946.3,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.571,0.397,0.0182,0.968,0.0443,4,0.262,1.23,0.0563,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2007-02-09,2006,5,19,40,1134.4,0.24,3,Normal,43,7,5,4,78,137,0.12,997.4,0.88,997.4,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.629,0.422,0.0195,1.05,0.0485,4,0.279,1.33,0.0613,20.3,0.956,0.98,0.936,47.6,46.6,186,4470
2007-02-10,2006,5,19,41,1187.2,0.23,3,Normal,43,7,5,4,78,137,0.12,1050,0.89,1050,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.706,0.536,0.0249,1.24,0.0577,4,0.29,1.53,0.0712,20,0.955,0.98,0.936,49.1,48.1,193,4620
2007-02-11,2006,5,20,42,1247.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1085,0.87,1085,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.771,0.615,0.0288,1.39,0.065,4,0.297,1.68,0.0789,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2007-02-12,2006,5,20,43,1308.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,131,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2007-02-13,2006,5,20,44,1372.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2007-02-14,2006,5,20,45,1418.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2007-02-15,2006,5,20,46,1458.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2007-02-16,2006,5,20,47,1506.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2007-02-17,2006,5,20,48,1554.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1392,0.9,1100,292,51,9,9,4,219,100,17,16,9,312,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-02-18,2006,5,21,49,1609.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
