date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-02-19,2006,5,21,50,1672.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.097,1510,0.9,1100,410,51,10,13,7,329,100,18,20,12,422,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2007-02-20,2006,5,21,51,1735.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.093,1574,0.91,1100,474,51,10,14,9,390,100,18,21,14,483,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-02-21,2006,5,21,52,1807.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.09,1645,0.91,1100,545,51,10,17,11,456,100,18,24,16,549,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2007-02-22,2006,5,21,53,1879.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.086,1718,0.91,1100,618,51,10,18,14,525,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-02-23,2006,5,21,54,1953.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.083,1791,0.92,1100,691,51,10,18,16,596,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2007-02-24,2006,5,21,55,2035.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.08,1873,0.92,1100,773,51,10,18,18,676,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-02-25,2006,5,22,56,2118,0.12,2,Mod_Wet,49,8,7,5,93,162,0.076,1956,0.92,1100,856,51,10,18,21,756,100,18,25,26,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2007-02-26,2006,5,22,57,2194.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.074,2033,0.93,1100,933,51,10,18,23,831,100,18,25,28,924,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-02-27,2006,5,22,58,2257.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.072,2095,0.93,1100,995,51,10,18,25,891,100,18,25,30,984,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2007-02-28,2006,5,22,59,2298.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.07,2136,0.93,1100,1040,51,10,18,26,931,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-03-01,2006,6,22,60,2332,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2093,0.9,1100,993,41,7,13,17,915,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-03-02,2006,6,22,61,2358.3,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2119,0.9,1100,1020,41,7,13,18,940,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2007-03-03,2006,6,22,62,2377.1,0.097,2,Mod_Wet,59,11,12,13,144,239,0.1,2138,0.9,1100,1040,41,7,13,18,959,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-03-04,2006,6,23,63,2396,0.096,2,Mod_Wet,59,11,12,13,144,239,0.1,2157,0.9,1100,1060,41,7,13,19,977,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-03-05,2006,6,23,64,2414.9,0.095,2,Mod_Wet,59,11,12,13,144,239,0.099,2176,0.9,1100,1080,41,7,13,19,996,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-03-06,2006,6,23,65,2433.9,0.093,2,Mod_Wet,59,11,12,13,144,239,0.098,2195,0.9,1100,1100,41,7,13,20,1010,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-03-07,2006,6,23,66,2452.9,0.092,2,Mod_Wet,59,11,12,13,144,239,0.097,2214,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-03-08,2006,6,23,67,2472,0.09,2,Mod_Wet,59,11,12,13,144,239,0.097,2233,0.9,1100,1130,41,7,13,21,1050,100,18,25,34,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-03-09,2006,6,23,68,2491.1,0.089,2,Mod_Wet,59,11,12,13,144,239,0.096,2252,0.9,1100,1150,41,7,13,22,1070,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-03-10,2006,6,23,69,2510.3,0.087,2,Mod_Wet,59,11,12,13,144,239,0.095,2271,0.91,1100,1170,41,7,13,22,1090,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2007-03-11,2006,6,24,70,2529.5,0.086,2,Mod_Wet,59,11,12,13,144,239,0.095,2290,0.91,1100,1190,41,7,13,23,1110,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2007-03-12,2006,6,24,71,2548.7,0.085,2,Mod_Wet,59,11,12,13,144,239,0.094,2310,0.91,1100,1210,41,7,13,23,1130,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2007-03-13,2006,6,24,72,2575.8,0.083,2,Mod_Wet,59,11,12,13,144,239,0.093,2337,0.91,1100,1240,41,7,13,24,1150,100,18,25,37,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2007-03-14,2006,6,24,73,2602.9,0.081,2,Mod_Wet,59,11,12,13,144,239,0.092,2364,0.91,1100,1260,41,7,13,25,1180,100,18,25,38,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2007-03-15,2006,6,24,74,2630.1,0.079,2,Mod_Wet,59,11,12,13,144,239,0.091,2391,0.91,1100,1290,41,7,13,26,1200,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-03-16,2006,6,24,75,2665.2,0.077,2,Mod_Wet,59,11,12,13,144,239,0.09,2426,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2007-03-17,2006,6,24,76,2700.5,0.074,2,Mod_Wet,59,11,12,13,144,239,0.088,2461,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2007-03-18,2006,6,25,77,2735.9,0.072,2,Mod_Wet,59,11,12,13,144,239,0.087,2497,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2007-03-19,2006,6,25,78,2771.4,0.07,2,Mod_Wet,59,11,12,13,144,239,0.086,2532,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2007-03-20,2006,6,25,79,2807.1,0.068,2,Mod_Wet,59,11,12,13,144,239,0.085,2568,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2007-03-21,2006,6,25,80,2842.9,0.065,2,Mod_Wet,59,11,12,13,144,239,0.084,2604,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2007-03-22,2006,6,25,81,2878.9,0.063,2,Mod_Wet,59,11,12,13,144,239,0.083,2640,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2007-03-23,2006,6,25,82,2915,0.061,2,Mod_Wet,59,11,12,13,144,239,0.082,2676,0.92,1100,1580,41,7,13,34,1480,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2007-03-24,2006,6,25,83,2951.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2712,0.92,1100,1610,41,7,13,35,1520,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2007-03-25,2006,6,26,84,2995.7,0.057,2,Mod_Wet,59,11,12,13,144,239,0.08,2757,0.92,1100,1660,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2007-03-26,2006,6,26,85,3040.3,0.054,2,Mod_Wet,59,11,12,13,144,239,0.079,2801,0.92,1100,1700,41,7,13,38,1600,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2007-03-27,2006,6,26,86,3085.2,0.051,2,Mod_Wet,59,11,12,13,144,239,0.077,2846,0.92,1100,1750,41,7,13,39,1650,100,18,25,52,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2007-03-28,2006,6,26,87,3130.2,0.048,2,Mod_Wet,59,11,12,13,144,239,0.076,2891,0.92,1100,1790,41,7,13,41,1690,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2007-03-29,2006,6,26,88,3175.4,0.045,2,Mod_Wet,59,11,12,13,144,239,0.075,2936,0.93,1100,1840,41,7,13,42,1730,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2007-03-30,2006,6,26,89,3220.9,0.042,2,Mod_Wet,59,11,12,13,144,239,0.074,2982,0.93,1100,1880,41,7,13,43,1780,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2007-03-31,2006,6,26,90,3249.9,0.04,2,Mod_Wet,59,11,12,13,144,239,0.073,3011,0.93,1100,1910,41,7,13,44,1810,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2007-04-01,2006,7,27,91,3270.6,0.038,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2007-04-02,2006,7,27,92,3283.1,0.038,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2007-04-03,2006,7,27,93,3287.3,0.037,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2007-04-04,2006,7,27,94,3283.1,0.038,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2007-04-05,2006,7,27,95,3278.9,0.038,3,Normal,54,13,14,19,117,217,0.066,3062,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2007-04-06,2006,7,27,96,3266.5,0.039,3,Normal,54,13,14,19,117,217,0.066,3049,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2007-04-07,2006,7,27,97,3254,0.039,3,Normal,54,13,14,19,117,217,0.067,3037,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2007-04-08,2006,7,28,98,3233.3,0.041,3,Normal,54,13,14,19,117,217,0.067,3016,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2007-04-09,2006,7,28,99,3220.9,0.042,3,Normal,54,13,14,19,117,217,0.067,3004,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2007-04-10,2006,7,28,100,3208.4,0.043,3,Normal,54,13,14,19,117,217,0.068,2991,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2007-04-11,2006,7,28,101,3196.1,0.043,3,Normal,54,13,14,19,117,217,0.068,2979,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2007-04-12,2006,7,28,102,3191.9,0.044,3,Normal,54,13,14,19,117,217,0.068,2975,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2007-04-13,2006,7,28,103,3187.8,0.044,3,Normal,54,13,14,19,117,217,0.068,2971,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2007-04-14,2006,7,28,104,3191.9,0.044,3,Normal,54,13,14,19,117,217,0.068,2975,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2007-04-15,2006,7,29,105,3204.3,0.043,3,Normal,54,13,14,19,117,217,0.068,2987,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2007-04-16,2006,7,29,106,3225,0.041,3,Normal,54,13,14,19,117,217,0.067,3008,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2007-04-17,2006,7,29,107,3245.7,0.04,3,Normal,54,13,14,19,117,217,0.067,3029,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2007-04-18,2006,7,29,108,3274.8,0.038,3,Normal,54,13,14,19,117,217,0.066,3058,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2007-04-19,2006,7,29,109,3303.9,0.036,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2007-04-20,2006,7,29,110,3333.1,0.034,3,Normal,54,13,14,19,117,217,0.065,3116,0.94,1100,2020,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2007-04-21,2006,7,29,111,3362.4,0.032,2,Mod_Wet,70,14,18,25,168,295,0.088,3067,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2007-04-22,2006,7,30,112,3383.4,0.031,2,Mod_Wet,70,14,18,25,168,295,0.087,3088,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2007-04-23,2006,7,30,113,3404.4,0.03,2,Mod_Wet,70,14,18,25,168,295,0.087,3109,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2007-04-24,2006,7,30,114,3425.4,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3130,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2007-04-25,2006,7,30,115,3438,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3143,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2007-04-26,2006,7,30,116,3442.3,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2007-04-27,2006,7,30,117,3438,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3143,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2007-04-28,2006,7,30,118,3433.8,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3139,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2007-04-29,2006,7,31,119,3421.2,0.029,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2007-04-30,2006,7,31,120,3408.6,0.03,2,Mod_Wet,70,14,18,25,168,295,0.086,3114,0.91,1100,2010,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2007-05-01,2006,8,31,121,3396,0.03,2,Mod_Wet,65,14,17,23,202,321,0.095,3075,0.91,1100,1980,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2007-05-02,2006,8,31,122,3383.4,0.031,2,Mod_Wet,65,14,17,23,202,321,0.095,3062,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2007-05-03,2006,8,31,123,3370.8,0.032,2,Mod_Wet,65,14,17,23,202,321,0.095,3050,0.91,1100,1950,35,4,8,36,1870,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2007-05-04,2006,8,31,124,3358.2,0.033,2,Mod_Wet,65,14,17,23,202,321,0.096,3037,0.9,1100,1940,35,4,8,35,1860,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2007-05-05,2006,8,31,125,3337.3,0.034,2,Mod_Wet,65,14,17,23,202,321,0.096,3016,0.9,1100,1920,35,4,8,34,1840,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2007-05-06,2006,8,32,126,3316.4,0.035,2,Mod_Wet,65,14,17,23,202,321,0.097,2995,0.9,1100,1900,35,4,8,34,1810,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2007-05-07,2006,8,32,127,3287.3,0.037,2,Mod_Wet,65,14,17,23,202,321,0.098,2966,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2007-05-08,2006,8,32,128,3249.9,0.04,2,Mod_Wet,65,14,17,23,202,321,0.099,2929,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2007-05-09,2006,8,32,129,3204.3,0.043,2,Mod_Wet,65,14,17,23,202,321,0.1,2883,0.9,1100,1780,35,4,8,30,1710,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2007-05-10,2006,8,32,130,3150.8,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2830,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2007-05-11,2006,8,32,131,3097.4,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2776,0.9,1100,1680,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2007-05-12,2006,8,32,132,3044.4,0.054,2,Mod_Wet,65,14,17,23,202,321,0.1,2723,0.9,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2007-05-13,2006,8,33,133,2991.6,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2671,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2007-05-14,2006,8,33,134,2939.1,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2007-05-15,2006,8,33,135,2886.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2566,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2007-05-16,2006,8,33,136,2835,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2514,0.89,1100,1410,35,4,8,19,1350,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-05-17,2006,8,33,137,2783.3,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2462,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2007-05-18,2006,8,33,138,2731.9,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2411,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2007-05-19,2006,8,33,139,2680.9,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2360,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2007-05-20,2006,8,34,140,2630.1,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2309,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-05-21,2006,8,34,141,2579.6,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2007-05-22,2006,8,34,142,2529.5,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2208,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2007-05-23,2006,8,34,143,2479.6,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2159,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-05-24,2006,8,34,144,2430.1,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2109,0.87,1100,1010,35,4,8,7,955,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-05-25,2006,8,34,145,2380.9,0.097,2,Mod_Wet,65,14,17,23,202,321,0.14,2060,0.86,1100,960,35,4,8,6,907,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-05-26,2006,8,34,146,2332,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2011,0.86,1100,911,35,4,8,4,860,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-05-27,2006,8,35,147,2283.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1962,0.86,1100,862,35,4,8,3,812,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-05-28,2006,8,35,148,2227.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1907,0.86,1100,807,35,4,8,1,759,100,18,25,24,961,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2007-05-29,2006,8,35,149,2165.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1844,0.85,1100,744,35,4,8,-1,698,100,18,25,22,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2007-05-30,2006,8,35,150,2103.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1782,0.85,1100,682,35,4,8,-3,638,100,18,25,20,840,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-05-31,2006,8,35,151,2042.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1721,0.84,1100,621,35,4,8,-4,578,100,18,25,19,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-06-01,2006,9,35,152,1988.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1732,0.87,1100,632,38,6,11,3,574,100,18,25,19,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2007-06-02,2006,9,35,153,1935.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1679,0.87,1100,579,38,6,11,1,523,100,18,25,17,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-06-03,2006,9,36,154,1883.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1626,0.86,1100,526,38,6,11,0,471,100,18,25,16,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-06-04,2006,9,36,155,1838.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1581,0.86,1100,481,38,6,11,-2,428,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2007-06-05,2006,9,36,156,1793.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1537,0.86,1100,437,38,6,11,-3,385,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2007-06-06,2006,9,36,157,1749.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1492,0.85,1100,392,38,6,11,-4,341,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-06-07,2006,9,36,158,1705.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1449,0.85,1100,349,38,6,11,-6,300,100,18,25,10,453,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-06-08,2006,9,36,159,1668.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1412,0.85,1100,312,38,6,10,-7,265,100,18,24,9,418,1240,990,970,20,0.924,0.648,0.0324,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2007-06-09,2006,9,36,160,1632.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1375,0.84,1100,275,38,6,8,-8,231,100,18,22,8,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2007-06-10,2006,9,37,161,1596.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1339,0.84,1100,239,38,6,7,-9,197,100,18,21,7,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2007-06-11,2006,9,37,162,1560.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1304,0.83,1100,204,38,6,6,-10,164,100,18,20,6,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2007-06-12,2006,9,37,163,1525.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1268,0.83,1100,168,38,5,5,-11,131,100,17,19,5,284,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2007-06-13,2006,9,37,164,1490.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1233,0.83,1100,133,30,4,4,-12,107,92,16,18,4,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2007-06-14,2006,9,37,165,1455.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2007-06-15,2006,9,37,166,1427.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2007-06-16,2006,9,37,167,1399.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2007-06-17,2006,9,38,168,1353.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-06-18,2006,9,38,169,1302.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2007-06-19,2006,9,38,170,1253,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,996,0.8,996,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.675,0.421,0.0198,1.1,0.0514,4,0.279,1.37,0.0645,19.9,0.955,0.98,0.936,46.5,45.5,182,4370
2007-06-20,2006,9,38,171,1209.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,952.9,0.79,952.9,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.612,0.4,0.0187,1.01,0.0472,4,0.264,1.28,0.0595,20.2,0.955,0.98,0.936,45,44.1,176,4230
2007-06-21,2006,9,38,172,1173.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,916.2,0.78,916.2,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.574,0.382,0.0177,0.957,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.6,42.8,171,4110
2007-06-22,2006,9,38,173,1137.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,880.2,0.77,880.2,0,0,0,0,-16,16,62,12,14,0,169,968,990,968.3,21.7,0.541,0.365,0.0168,0.906,0.0418,4,0.24,1.15,0.0529,20.5,0.954,0.98,0.935,42.3,41.4,166,3980
2007-06-23,2006,9,38,174,1107.3,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,850.3,0.77,850.3,0,0,0,0,-16,16,62,12,14,0,169,938,990,968.2,21.8,0.514,0.351,0.0161,0.864,0.0397,4,0.229,1.09,0.0503,20.7,0.954,0.978,0.933,41.1,40.2,161,3860
2007-06-24,2006,9,39,175,1078,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,821,0.76,821,0,0,0,0,-16,16,62,12,14,0,169,909,990,968.1,21.9,0.487,0.336,0.0154,0.823,0.0377,4,0.22,1.04,0.0477,20.8,0.953,0.976,0.93,39.9,39,156,3740
2007-06-25,2006,9,39,176,1049.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.24,792.3,0.76,792.3,0,0,0,0,-16,16,62,12,14,0,169,880,990,968.1,21.9,0.461,0.322,0.0147,0.783,0.0357,3,0.291,1.07,0.049,20.9,0.956,0.98,0.937,51.7,48.2,145,3470
2007-06-26,2006,9,39,177,1026.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,769.2,0.75,769.2,0,0,0,0,-16,16,62,12,14,0,169,857,990,968,22,0.44,0.311,0.0141,0.751,0.0341,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
2007-06-27,2006,9,39,178,1003.6,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,746.6,0.74,746.6,0,0,0,0,-16,16,62,12,14,0,169,835,990,967.9,22.1,0.419,0.3,0.0136,0.719,0.0325,3,0.278,0.997,0.0451,21.1,0.957,0.98,0.937,49.2,48.2,145,3470
2007-06-28,2006,9,39,179,981.43,0.28,2,Mod_Wet,62,12,14,16,153,257,0.26,724.4,0.74,724.4,0,0,0,0,-16,16,62,12,14,0,169,812,990,967.8,22.2,0.399,0.285,0.0128,0.684,0.0308,3,0.268,0.952,0.0429,21.2,0.956,0.98,0.937,48.1,47.1,141,3390
2007-06-29,2006,9,39,180,959.75,0.28,2,Mod_Wet,62,12,14,16,153,257,0.27,702.8,0.73,702.8,0,0,0,0,-16,16,62,12,14,0,169,791,990,967.7,22.3,0.379,0.27,0.0121,0.649,0.0292,3,0.259,0.908,0.0408,21.4,0.956,0.98,0.937,46.9,46,138,3310
2007-06-30,2006,9,39,181,938.59,0.29,2,Mod_Wet,62,12,14,16,153,257,0.27,681.6,0.73,681.6,0,0,0,0,-16,16,62,12,14,0,169,770,990,967.7,22.3,0.364,0.256,0.0115,0.62,0.0278,3,0.249,0.869,0.0389,21.5,0.956,0.98,0.937,45.8,44.8,135,3230
2007-07-01,2006,10,40,182,922.5,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,695.5,0.75,695.5,0,0,0,0,-11,11,58,11,11,0,147,776,990,967.6,22.4,0.367,0.266,0.0119,0.633,0.0282,3,0.255,0.888,0.0396,21.5,0.956,0.98,0.937,46.8,45.9,138,3300
2007-07-02,2006,10,40,183,906.76,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,679.8,0.75,679.8,0,0,0,0,-11,11,58,11,11,0,147,760,990,967.5,22.5,0.358,0.255,0.0114,0.613,0.0273,3,0.248,0.862,0.0383,21.6,0.957,0.98,0.937,45.9,45,135,3240
2007-07-03,2006,10,40,184,891.39,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,664.4,0.74,664.4,0,0,0,0,-11,11,58,11,11,0,147,744,990,967.5,22.5,0.35,0.245,0.0109,0.594,0.0264,3,0.241,0.836,0.0371,21.7,0.956,0.98,0.937,45.1,44.2,132,3180
2007-07-04,2006,10,40,185,876.42,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,649.4,0.74,649.4,0,0,0,0,-11,11,58,11,11,0,147,729,990,967.4,22.6,0.341,0.235,0.0104,0.576,0.0255,3,0.235,0.811,0.0359,21.8,0.956,0.98,0.937,44.2,43.3,130,3120
2007-07-05,2006,10,40,186,861.88,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,634.9,0.74,634.9,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00994,0.558,0.0246,3,0.228,0.786,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2007-07-06,2006,10,40,187,847.8,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,620.8,0.73,620.8,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.0095,0.54,0.0238,3,0.222,0.762,0.0336,21.9,0.955,0.98,0.936,42.5,41.7,125,3000
2007-07-07,2006,10,40,188,834.24,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,607.2,0.73,607.2,0,0,0,0,-11,11,58,11,11,0,147,687,990,967.2,22.8,0.317,0.207,0.00908,0.524,0.023,3,0.216,0.739,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2940
2007-07-08,2006,10,41,189,821.24,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,594.2,0.72,594.2,0,0,0,0,-11,11,58,11,11,0,147,674,990,967.2,22.8,0.31,0.198,0.00868,0.508,0.0223,3,0.21,0.718,0.0315,22.1,0.954,0.978,0.933,40.9,40,120,2880
2007-07-09,2006,10,41,190,812.34,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
2007-07-10,2006,10,41,191,803.82,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2007-07-11,2006,10,41,192,795.7,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2007-07-12,2006,10,41,193,788.08,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2007-07-13,2006,10,41,194,781.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
2007-07-14,2006,10,41,195,774.84,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2007-07-15,2006,10,42,196,768.67,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2007-07-16,2006,10,42,197,755.82,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2007-07-17,2006,10,42,198,744.61,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,517.6,0.69,517.6,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00635,0.413,0.0179,3,0.175,0.588,0.0254,22.5,0.948,0.97,0.92,36.1,35.1,105,2520
2007-07-18,2006,10,42,199,732.85,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
2007-07-19,2006,10,42,200,721.1,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2007-07-20,2006,10,42,201,710.98,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,484,0.68,484,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00548,0.374,0.0161,2,0.269,0.644,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2007-07-21,2006,10,42,202,700.31,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,473.3,0.68,473.3,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2007-07-22,2006,10,43,203,689.65,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,462.6,0.67,462.6,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2007-07-23,2006,10,43,204,678.99,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,452,0.67,452,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
2007-07-24,2006,10,43,205,668.87,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,441.9,0.66,441.9,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.00459,0.331,0.0141,2,0.241,0.571,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,92.9,2230
2007-07-25,2006,10,43,206,659.85,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,432.9,0.66,432.9,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.0044,0.321,0.0137,2,0.235,0.556,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.2,2190
2007-07-26,2006,10,43,207,650.28,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,423.3,0.65,423.3,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0988,0.0042,0.312,0.0133,2,0.228,0.54,0.023,23,0.956,0.98,0.937,45.6,44.7,89.3,2140
2007-07-27,2006,10,43,208,640.71,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,413.7,0.65,413.7,0,0,0,0,-11,11,58,11,11,0,147,494,990,966.5,23.5,0.21,0.0943,0.00401,0.304,0.0129,2,0.222,0.526,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
2007-07-28,2006,10,43,209,631.68,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,404.7,0.64,404.7,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.09,0.00382,0.297,0.0126,2,0.216,0.512,0.0217,23.1,0.955,0.98,0.936,43.7,42.8,85.7,2060
2007-07-29,2006,10,44,210,623.75,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,396.8,0.64,396.8,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0863,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84.1,2020
2007-07-30,2006,10,44,211,615.28,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,388.3,0.63,388.3,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0823,0.00348,0.283,0.012,2,0.205,0.488,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.4,1980
2007-07-31,2006,10,44,212,606.8,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,379.8,0.63,379.8,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0783,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.978,0.932,41.1,40.3,80.5,1930
2007-08-01,2006,11,44,213,598.32,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,414.3,0.69,414.3,0,0,0,0,-6,6,54,9,8,0,113,485,990,966.3,23.7,0.207,0.0946,0.00399,0.301,0.0127,2,0.222,0.524,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2007-08-02,2006,11,44,214,588.75,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,404.8,0.69,404.8,0,0,0,0,-6,6,54,9,8,0,113,476,990,966.2,23.8,0.203,0.09,0.00379,0.293,0.0124,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2007-08-03,2006,11,44,215,579.73,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,395.7,0.68,395.7,0,0,0,0,-6,6,54,9,8,0,113,467,990,966.2,23.8,0.2,0.0858,0.00361,0.286,0.012,2,0.21,0.496,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.6,2030
2007-08-04,2006,11,44,216,571.8,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,387.8,0.68,387.8,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.197,0.082,0.00344,0.279,0.0117,2,0.204,0.484,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,82.9,1990
2007-08-05,2006,11,45,217,563.32,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,379.3,0.67,379.3,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.078,0.00327,0.273,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.932,41.4,40.6,81.1,1950
2007-08-06,2006,11,45,218,554.85,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,370.9,0.67,370.9,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.191,0.074,0.0031,0.266,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2007-08-07,2006,11,45,219,546.92,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,362.9,0.66,362.9,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0703,0.00294,0.259,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.8,77.5,1860
2007-08-08,2006,11,45,220,540.08,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,356.1,0.66,356.1,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0671,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2007-08-09,2006,11,45,221,532.7,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,348.7,0.66,348.7,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0636,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.3,1780
2007-08-10,2006,11,45,222,525.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,341.3,0.65,341.3,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0601,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
2007-08-11,2006,11,45,223,517.93,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,333.9,0.65,333.9,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0566,0.00235,0.235,0.00977,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2007-08-12,2006,11,46,224,511.1,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,327.1,0.64,327.1,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0534,0.00222,0.229,0.00952,2,0.163,0.393,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
2007-08-13,2006,11,46,225,504.26,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,320.3,0.64,320.3,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.174,0.0502,0.00208,0.224,0.00927,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2007-08-14,2006,11,46,226,498.52,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,314.5,0.63,314.5,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0475,0.00196,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.1,1610
2007-08-15,2006,11,46,227,492.23,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,308.2,0.63,308.2,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0445,0.00184,0.214,0.00884,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2007-08-16,2006,11,46,228,485.94,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,301.9,0.62,301.9,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0415,0.00171,0.209,0.00862,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.2,32.3,64.5,1550
2007-08-17,2006,11,46,229,479.65,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,295.6,0.62,295.6,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0385,0.00159,0.203,0.00839,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2007-08-18,2006,11,46,230,473.36,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,289.4,0.61,289.4,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0356,0.00147,0.198,0.00817,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2007-08-19,2006,11,47,231,467.62,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,283.6,0.61,283.6,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0329,0.00135,0.194,0.00797,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2007-08-20,2006,11,47,232,461.88,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,277.9,0.6,277.9,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0302,0.00124,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2007-08-21,2006,11,47,233,456.14,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,272.1,0.6,272.1,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2007-08-22,2006,11,47,234,450.39,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,266.4,0.59,266.4,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0247,0.00101,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2007-08-23,2006,11,47,235,445.74,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,261.7,0.59,261.7,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0225,0.000924,0.176,0.00719,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.8,28,56,1340
2007-08-24,2006,11,47,236,440.55,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,256.6,0.58,256.6,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0201,0.000823,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.9,1320
2007-08-25,2006,11,47,237,435.35,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,251.3,0.58,251.3,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0176,0.000722,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2007-08-26,2006,11,48,238,430.16,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2007-08-27,2006,11,48,239,424.96,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,241,0.57,241,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000663,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1230
2007-08-28,2006,11,48,240,420.31,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,236.3,0.56,236.3,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000646,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.4,1210
2007-08-29,2006,11,48,241,415.67,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.00063,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2007-08-30,2006,11,48,242,411.02,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,227,0.55,227,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2007-08-31,2006,11,48,243,406.37,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,222.4,0.55,222.4,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0147,0.000596,0.154,0.00626,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2007-09-01,2006,12,48,244,401.72,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,263.7,0.66,263.7,0,0,0,0,-4,4,46,7,6,0,79,323,990,965.4,24.6,0.149,0.0235,0.000955,0.173,0.00703,2,0.121,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1360
2007-09-02,2006,12,49,245,395.43,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,257.4,0.65,257.4,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0205,0.000833,0.168,0.00681,2,0.116,0.284,0.0115,24.3,0.931,0.97,0.903,28.6,27.8,55.5,1330
2007-09-03,2006,12,49,246,390.78,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,252.8,0.65,252.8,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0183,0.000743,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
2007-09-04,2006,12,49,247,385.59,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,247.6,0.64,247.6,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.00651,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2007-09-05,2006,12,49,248,380.39,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,242.4,0.64,242.4,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2007-09-06,2006,12,49,249,375.2,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,237.2,0.63,237.2,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2007-09-07,2006,12,49,250,370,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,232,0.63,232,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.3,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2007-09-08,2006,12,49,251,365.35,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,227.3,0.62,227.3,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.958,0.98,0.939,52.1,48.2,48.2,1160
2007-09-09,2006,12,50,252,360.71,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,222.7,0.62,222.7,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00603,1,0.243,0.393,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2007-09-10,2006,12,50,253,356.06,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,218.1,0.61,218.1,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2007-09-11,2006,12,50,254,352.5,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214.5,0.61,214.5,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2007-09-12,2006,12,50,255,348.4,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,210.4,0.6,210.4,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2007-09-13,2006,12,50,256,344.3,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2007-09-14,2006,12,50,257,340.2,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
