date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-04-17,2007,7,29,108,1886.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2008-04-18,2007,7,29,109,1855.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.08,1707,0.92,1100,607,55,7,15,8,522,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2008-04-19,2007,7,29,110,1824.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-04-20,2007,7,29,111,1793.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2008-04-21,2007,7,30,112,1762.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.084,1615,0.92,1100,515,55,7,15,5,433,100,18,25,15,505,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-04-22,2007,7,30,113,1732.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-04-23,2007,7,30,114,1702.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2008-04-24,2007,7,30,115,1672.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-04-25,2007,7,30,116,1642.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1494,0.91,1100,394,55,7,12,2,318,100,18,22,12,390,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-04-26,2007,7,30,117,1612.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2008-04-27,2007,7,30,118,1583.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2008-04-28,2007,7,31,119,1554.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2008-04-29,2007,7,31,120,1525.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2008-04-30,2007,7,31,121,1496.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-05-01,2007,8,31,122,1468.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1276,0.87,1100,176,40,5,5,-5,131,87,15,15,5,246,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-05-02,2007,8,31,123,1446.2,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-05-03,2007,8,31,124,1424.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-05-04,2007,8,31,125,1402.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-05-05,2007,8,32,126,1375.2,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1183,0.86,1100,83,19,2,3,-8,67,66,12,13,2,182,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2008-05-06,2007,8,32,127,1329.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1138,0.86,1100,38,9,1,1,-9,36,56,11,11,1,151,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-05-07,2007,8,32,128,1291.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.795,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2008-05-08,2007,8,32,129,1253,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.56,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,48.9,48,192,4600
2008-05-09,2007,8,32,130,1215.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
2008-05-10,2007,8,32,131,1184.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,992.4,0.84,992.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.277,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4410
2008-05-11,2007,8,32,132,1153.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,961.7,0.83,961.7,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2008-05-12,2007,8,33,133,1129,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2008-05-13,2007,8,33,134,1104.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2008-05-14,2007,8,33,135,1080.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2008-05-15,2007,8,33,136,1057,0.26,4,Mod_Dry,47,10,10,10,115,192,0.18,865,0.82,865,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.234,1.1,0.0502,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
2008-05-16,2007,8,33,137,1033.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.19,841.9,0.81,841.9,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0158,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2008-05-17,2007,8,33,138,1016.1,0.27,4,Mod_Dry,47,10,10,10,115,192,0.19,824.1,0.81,824.1,0,0,0,0,-10,10,47,10,10,0,125,891,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2008-05-18,2007,8,33,139,998.63,0.27,4,Mod_Dry,47,10,10,10,115,192,0.19,806.6,0.81,806.6,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.329,0.0149,0.784,0.0355,4,0.215,0.999,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2008-05-19,2007,8,34,140,981.43,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,789.4,0.8,789.4,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2008-05-20,2007,8,34,141,964.53,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,772.5,0.8,772.5,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.423,0.313,0.0141,0.736,0.0331,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2008-05-21,2007,8,34,142,947.93,0.28,5,Dry,42,9,8,6,82,147,0.15,800.9,0.84,800.9,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
2008-05-22,2007,8,34,143,931.65,0.29,5,Dry,42,9,8,6,82,147,0.16,784.6,0.84,784.6,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.427,0.319,0.0142,0.746,0.0333,4,0.207,0.953,0.0426,21.4,0.953,0.974,0.928,39.3,38.2,153,3670
2008-05-23,2007,8,34,144,920.23,0.29,5,Dry,42,9,8,6,82,147,0.16,773.2,0.84,773.2,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2008-05-24,2007,8,34,145,908.99,0.3,5,Dry,42,9,8,6,82,147,0.16,762,0.84,762,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.407,0.308,0.0137,0.714,0.0318,3,0.283,0.998,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2008-05-25,2007,8,34,146,897.93,0.3,5,Dry,42,9,8,6,82,147,0.16,750.9,0.84,750.9,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.699,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2008-05-26,2007,8,35,147,887.07,0.3,5,Dry,42,9,8,6,82,147,0.17,740.1,0.83,740.1,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.682,0.0302,3,0.276,0.957,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2008-05-27,2007,8,35,148,876.42,0.3,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2008-05-28,2007,8,35,149,865.99,0.31,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2008-05-29,2007,8,35,150,855.79,0.31,5,Dry,42,9,8,6,82,147,0.17,708.8,0.83,708.8,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2008-05-30,2007,8,35,151,845.83,0.32,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2008-05-31,2007,8,35,152,836.14,0.32,5,Dry,42,9,8,6,82,147,0.18,689.1,0.82,689.1,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.866,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2008-06-01,2007,9,35,153,826.74,0.32,5,Dry,39,9,7,5,59,119,0.14,707.7,0.86,707.7,0,0,0,0,-5,5,39,9,7,0,64,763,990,967.2,22.8,0.36,0.274,0.012,0.634,0.0278,3,0.261,0.895,0.0393,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2008-06-02,2007,9,36,154,817.64,0.33,5,Dry,39,9,7,5,59,119,0.15,698.6,0.85,698.6,0,0,0,0,-5,5,39,9,7,0,64,754,990,967.2,22.8,0.355,0.268,0.0117,0.622,0.0273,3,0.257,0.879,0.0385,22,0.957,0.98,0.938,48,47,141,3380
2008-06-03,2007,9,36,155,808.89,0.33,5,Dry,39,9,7,5,59,119,0.15,689.9,0.85,689.9,0,0,0,0,-5,5,39,9,7,0,64,745,990,967.1,22.9,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.865,0.0378,22,0.957,0.98,0.938,47.5,46.5,140,3350
2008-06-04,2007,9,36,156,800.52,0.33,5,Dry,39,9,7,5,59,119,0.15,681.5,0.85,681.5,0,0,0,0,-5,5,39,9,7,0,64,737,990,967.1,22.9,0.345,0.256,0.0112,0.601,0.0263,3,0.249,0.851,0.0371,22,0.957,0.98,0.938,47,46.1,138,3320
2008-06-05,2007,9,36,157,792.59,0.34,5,Dry,39,9,7,5,59,119,0.15,673.6,0.85,673.6,0,0,0,0,-5,5,39,9,7,0,64,729,990,967.1,22.9,0.341,0.251,0.0109,0.592,0.0258,3,0.246,0.837,0.0365,22.1,0.957,0.98,0.938,46.6,45.6,137,3290
2008-06-06,2007,9,36,158,785.19,0.34,5,Dry,39,9,7,5,59,119,0.15,666.2,0.85,666.2,0,0,0,0,-5,5,39,9,7,0,64,721,990,967,23,0.336,0.246,0.0107,0.582,0.0254,3,0.242,0.825,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
2008-06-07,2007,9,36,159,778.46,0.35,5,Dry,39,9,7,5,59,119,0.15,659.5,0.85,659.5,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.333,0.242,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2008-06-08,2007,9,36,160,770.59,0.35,5,Dry,39,9,7,5,59,119,0.15,651.6,0.85,651.6,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2008-06-09,2007,9,37,161,763.75,0.35,5,Dry,39,9,7,5,59,119,0.16,644.8,0.84,644.8,0,0,0,0,-5,5,39,9,7,0,64,700,990,967,23,0.324,0.232,0.0101,0.556,0.0241,3,0.233,0.789,0.0342,22.3,0.956,0.98,0.937,44.8,44,132,3160
2008-06-10,2007,9,37,162,753.64,0.36,5,Dry,39,9,7,5,59,119,0.16,634.6,0.84,634.6,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.318,0.225,0.00974,0.543,0.0235,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.937,44.2,43.4,130,3120
2008-06-11,2007,9,37,163,745.71,0.36,5,Dry,39,9,7,5,59,119,0.16,626.7,0.84,626.7,0,0,0,0,-5,5,39,9,7,0,64,682,990,966.9,23.1,0.314,0.22,0.0095,0.534,0.0231,3,0.225,0.758,0.0328,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2008-06-12,2007,9,37,164,735.59,0.37,5,Dry,39,9,7,5,59,119,0.16,616.6,0.84,616.6,0,0,0,0,-5,5,39,9,7,0,64,672,990,966.8,23.2,0.308,0.213,0.00919,0.521,0.0225,3,0.22,0.741,0.032,22.4,0.955,0.98,0.936,43.2,42.3,127,3040
2008-06-13,2007,9,37,165,724.38,0.37,5,Dry,39,9,7,5,59,119,0.16,605.4,0.84,605.4,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.302,0.205,0.00885,0.507,0.0219,3,0.215,0.722,0.0311,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2008-06-14,2007,9,37,166,712.62,0.38,5,Dry,39,9,7,5,59,119,0.17,593.6,0.83,593.6,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.0085,0.493,0.0212,3,0.21,0.702,0.0302,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2008-06-15,2007,9,37,167,700.86,0.38,5,Dry,39,9,7,5,59,119,0.17,581.9,0.83,581.9,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.288,0.19,0.00814,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2008-06-16,2007,9,38,168,690.74,0.38,5,Dry,39,9,7,5,59,119,0.17,571.7,0.83,571.7,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00784,0.466,0.02,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2008-06-17,2007,9,38,169,680.08,0.39,5,Dry,39,9,7,5,59,119,0.17,561.1,0.82,561.1,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.277,0.176,0.00752,0.452,0.0194,3,0.195,0.647,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2008-06-18,2007,9,38,170,669.42,0.39,5,Dry,39,9,7,5,59,119,0.18,550.4,0.82,550.4,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.271,0.169,0.0072,0.439,0.0188,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,39,38,114,2730
2008-06-19,2007,9,38,171,659.3,0.4,5,Dry,39,9,7,5,59,119,0.18,540.3,0.82,540.3,0,0,0,0,-5,5,39,9,7,0,64,595,990,966.5,23.5,0.265,0.162,0.0069,0.427,0.0182,3,0.186,0.612,0.0261,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2008-06-20,2007,9,38,172,650.28,0.4,5,Dry,39,9,7,5,59,119,0.18,531.3,0.82,531.3,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.26,0.156,0.00663,0.416,0.0177,3,0.182,0.597,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2008-06-21,2007,9,38,173,640.71,0.4,4,Mod_Dry,45,10,9,9,88,161,0.25,479.7,0.75,479.7,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.125,0.00533,0.361,0.0153,2,0.266,0.627,0.0266,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
2008-06-22,2007,9,38,174,631.14,0.41,4,Mod_Dry,45,10,9,9,88,161,0.26,470.1,0.74,470.1,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00513,0.351,0.0149,2,0.26,0.611,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2008-06-23,2007,9,39,175,621.56,0.41,4,Mod_Dry,45,10,9,9,88,161,0.26,460.6,0.74,460.6,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.116,0.00493,0.341,0.0144,2,0.253,0.594,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
2008-06-24,2007,9,39,176,612.54,0.42,4,Mod_Dry,45,10,9,9,88,161,0.26,451.5,0.74,451.5,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.219,0.112,0.00474,0.332,0.014,2,0.247,0.579,0.0245,23.1,0.958,0.98,0.939,48.9,48,95.9,2300
2008-06-25,2007,9,39,177,604.61,0.42,4,Mod_Dry,45,10,9,9,88,161,0.27,443.6,0.73,443.6,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.108,0.00458,0.323,0.0137,2,0.242,0.565,0.0239,23.1,0.958,0.98,0.939,48.2,47.2,94.4,2270
2008-06-26,2007,9,39,178,596.14,0.43,4,Mod_Dry,45,10,9,9,88,161,0.27,435.1,0.73,435.1,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.0044,0.316,0.0133,2,0.236,0.552,0.0233,23.2,0.957,0.98,0.938,47.3,46.4,92.7,2230
2008-06-27,2007,9,39,179,587.66,0.43,4,Mod_Dry,45,10,9,9,88,161,0.27,426.7,0.73,426.7,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.1,0.00423,0.309,0.013,2,0.23,0.54,0.0227,23.2,0.957,0.98,0.937,46.5,45.5,91.1,2190
2008-06-28,2007,9,39,180,579.73,0.44,4,Mod_Dry,45,10,9,9,88,161,0.28,418.7,0.72,418.7,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0966,0.00406,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2008-06-29,2007,9,39,181,571.8,0.44,4,Mod_Dry,45,10,9,9,88,161,0.28,410.8,0.72,410.8,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0929,0.0039,0.296,0.0124,2,0.22,0.516,0.0216,23.3,0.956,0.98,0.936,44.9,44,87.9,2110
2008-06-30,2007,9,40,182,564.96,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,404,0.71,404,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0897,0.00376,0.29,0.0122,2,0.215,0.506,0.0212,23.4,0.955,0.98,0.936,44.2,43.3,86.6,2080
2008-07-01,2007,10,40,183,557.58,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,422.6,0.76,422.6,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.205,0.0985,0.00412,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.7,2180
2008-07-02,2007,10,40,184,550.2,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,415.2,0.76,415.2,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.095,0.00397,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.5,44.6,89.3,2140
2008-07-03,2007,10,40,185,542.81,0.46,4,Mod_Dry,42,9,8,6,70,135,0.25,407.8,0.75,407.8,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0915,0.00382,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
2008-07-04,2007,10,40,186,535.43,0.46,4,Mod_Dry,42,9,8,6,70,135,0.25,400.4,0.75,400.4,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.088,0.00367,0.286,0.0119,2,0.213,0.498,0.0208,23.5,0.955,0.98,0.936,44,43.2,86.3,2070
2008-07-05,2007,10,40,187,528.6,0.47,4,Mod_Dry,42,9,8,6,70,135,0.26,393.6,0.74,393.6,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.0848,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.5,84.9,2040
2008-07-06,2007,10,40,188,521.76,0.47,4,Mod_Dry,42,9,8,6,70,135,0.26,386.8,0.74,386.8,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0816,0.00339,0.274,0.0114,2,0.204,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.8,83.5,2000
2008-07-07,2007,10,41,189,514.92,0.48,4,Mod_Dry,42,9,8,6,70,135,0.26,379.9,0.74,379.9,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.19,0.0783,0.00325,0.269,0.0112,2,0.199,0.468,0.0194,23.6,0.952,0.98,0.933,41.9,41.1,82.1,1970
2008-07-08,2007,10,41,190,509.18,0.48,4,Mod_Dry,42,9,8,6,70,135,0.27,374.2,0.73,374.2,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0756,0.00314,0.264,0.011,2,0.195,0.459,0.019,23.6,0.952,0.979,0.931,41.3,40.4,80.8,1940
2008-07-09,2007,10,41,191,502.89,0.48,4,Mod_Dry,42,9,8,6,70,135,0.27,367.9,0.73,367.9,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0726,0.00301,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.4,1910
2008-07-10,2007,10,41,192,496.6,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,361.6,0.73,361.6,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0697,0.00288,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
2008-07-11,2007,10,41,193,490.31,0.49,4,Mod_Dry,42,9,8,6,70,135,0.28,355.3,0.72,355.3,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0667,0.00276,0.248,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2008-07-12,2007,10,41,194,484.57,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,349.6,0.72,349.6,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.064,0.00264,0.244,0.0101,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.3,1810
2008-07-13,2007,10,41,195,478.83,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,343.8,0.72,343.8,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2008-07-14,2007,10,42,196,473.09,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,338.1,0.71,338.1,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0586,0.00241,0.234,0.00965,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.7,1740
2008-07-15,2007,10,42,197,468.44,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,333.4,0.71,333.4,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0564,0.00232,0.23,0.00949,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.8,71.7,1720
2008-07-16,2007,10,42,198,463.24,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,328.2,0.71,328.2,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0539,0.00222,0.226,0.0093,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2008-07-17,2007,10,42,199,458.05,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,323.1,0.7,323.1,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0515,0.00212,0.222,0.00912,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
2008-07-18,2007,10,42,200,452.85,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,317.9,0.7,317.9,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.049,0.00201,0.218,0.00893,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.4,1640
2008-07-19,2007,10,42,201,447.66,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,312.7,0.7,312.7,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0466,0.00191,0.213,0.00875,2,0.154,0.367,0.015,24,0.943,0.97,0.914,34.7,33.7,67.3,1620
2008-07-20,2007,10,42,202,442.46,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,307.5,0.69,307.5,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0441,0.00181,0.209,0.00856,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2008-07-21,2007,10,43,203,437.81,0.53,3,Normal,50,10,9,9,108,186,0.42,251.8,0.57,251.8,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0179,0.000731,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2008-07-22,2007,10,43,204,433.17,0.53,3,Normal,50,10,9,9,108,186,0.43,247.2,0.57,247.2,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0168,0.000685,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2008-07-23,2007,10,43,205,428.52,0.54,3,Normal,50,10,9,9,108,186,0.43,242.5,0.57,242.5,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.145,0.0164,0.000669,0.162,0.00661,2,0.106,0.268,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2008-07-24,2007,10,43,206,423.87,0.54,3,Normal,50,10,9,9,108,186,0.44,237.9,0.56,237.9,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000652,0.16,0.00652,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2008-07-25,2007,10,43,207,419.22,0.54,3,Normal,50,10,9,9,108,186,0.44,233.2,0.56,233.2,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000635,0.158,0.00644,2,0.0999,0.258,0.0105,24.3,0.924,0.97,0.896,25.6,24.9,49.7,1190
2008-07-26,2007,10,43,208,415.67,0.55,3,Normal,50,10,9,9,108,186,0.45,229.7,0.55,229.7,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000623,0.156,0.00637,1,0.253,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2008-07-27,2007,10,43,209,411.56,0.55,3,Normal,50,10,9,9,108,186,0.45,225.6,0.55,225.6,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.139,0.0149,0.000608,0.154,0.00629,1,0.247,0.401,0.0164,24.1,0.959,0.98,0.939,51.2,48.2,48.2,1160
2008-07-28,2007,10,44,210,407.46,0.55,3,Normal,50,10,9,9,108,186,0.46,221.5,0.54,221.5,0,0,0,0,-9,9,50,10,9,0,117,290,990,965.4,24.6,0.138,0.0146,0.000593,0.153,0.00621,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2008-07-29,2007,10,44,211,403.36,0.56,3,Normal,50,10,9,9,108,186,0.46,217.4,0.54,217.4,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.137,0.0142,0.000579,0.151,0.00613,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2008-07-30,2007,10,44,212,399.26,0.56,3,Normal,50,10,9,9,108,186,0.47,213.3,0.53,213.3,0,0,0,0,-9,9,50,10,9,0,117,282,990,965.4,24.6,0.135,0.0139,0.000564,0.149,0.00606,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
2008-07-31,2007,10,44,213,395.16,0.57,3,Normal,50,10,9,9,108,186,0.47,209.2,0.53,209.2,0,0,0,0,-9,9,50,10,9,0,117,278,990,965.4,24.6,0.134,0.0135,0.000549,0.147,0.00598,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2008-08-01,2007,11,44,214,389.96,0.57,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2008-08-02,2007,11,44,215,385.31,0.57,3,Normal,47,8,6,5,89,155,0.4,230.3,0.6,230.3,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2008-08-03,2007,11,44,216,380.67,0.58,3,Normal,47,8,6,5,89,155,0.41,225.7,0.59,225.7,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
2008-08-04,2007,11,45,217,376.02,0.58,3,Normal,47,8,6,5,89,155,0.41,221,0.59,221,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2008-08-05,2007,11,45,218,371.37,0.59,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00596,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2008-08-06,2007,11,45,219,367.81,0.59,3,Normal,47,8,6,5,89,155,0.42,212.8,0.58,212.8,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2008-08-07,2007,11,45,220,363.71,0.59,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2008-08-08,2007,11,45,221,359.61,0.6,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2008-08-09,2007,11,45,222,355.51,0.6,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
2008-08-10,2007,11,45,223,351.41,0.61,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2008-08-11,2007,11,46,224,347.31,0.61,3,Normal,47,8,6,5,89,155,0.45,192.3,0.55,192.3,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2008-08-12,2007,11,46,225,343.75,0.61,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
2008-08-13,2007,11,46,226,340.2,0.62,3,Normal,47,8,6,5,89,155,0.46,185.2,0.54,185.2,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2008-08-14,2007,11,46,227,336.64,0.62,3,Normal,47,8,6,5,89,155,0.46,181.6,0.54,181.6,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,978
2008-08-15,2007,11,46,228,333.09,0.63,3,Normal,47,8,6,5,89,155,0.47,178.1,0.54,178.1,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2008-08-16,2007,11,46,229,330.63,0.63,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.3,39.3,942
2008-08-17,2007,11,46,230,327.62,0.63,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00514,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2008-08-18,2007,11,47,231,324.61,0.64,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.299,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2008-08-19,2007,11,47,232,321.6,0.64,3,Normal,47,8,6,5,89,155,0.48,166.6,0.52,166.6,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00991,0.000397,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37.1,37.1,889
2008-08-20,2007,11,47,233,318.6,0.64,3,Normal,47,8,6,5,89,155,0.49,163.6,0.51,163.6,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00966,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,872
2008-08-21,2007,11,47,234,315.59,0.65,3,Normal,47,8,6,5,89,155,0.49,160.6,0.51,160.6,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.0094,0.000376,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,855
2008-08-22,2007,11,47,235,312.58,0.65,3,Normal,47,8,6,5,89,155,0.5,157.6,0.5,157.6,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00914,0.000365,0.122,0.00487,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,35,35,839
2008-08-23,2007,11,47,236,309.57,0.66,3,Normal,47,8,6,5,89,155,0.5,154.6,0.5,154.6,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00889,0.000355,0.121,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.3,34.3,34.3,823
2008-08-24,2007,11,47,237,306.56,0.66,3,Normal,47,8,6,5,89,155,0.51,151.6,0.49,151.6,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00863,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.7,33.6,33.6,807
2008-08-25,2007,11,48,238,303.56,0.67,3,Normal,47,8,6,5,89,155,0.51,148.6,0.49,148.6,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.109,0.00838,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,32.9,32.9,790
2008-08-26,2007,11,48,239,300.55,0.67,3,Normal,47,8,6,5,89,155,0.52,145.6,0.48,145.6,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.108,0.00812,0.000324,0.117,0.00464,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.909,33.2,32.3,32.3,774
2008-08-27,2007,11,48,240,298.09,0.67,3,Normal,47,8,6,5,89,155,0.52,143.1,0.48,143.1,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00791,0.000315,0.115,0.0046,1,0.136,0.251,0.01,24.9,0.937,0.97,0.908,32.7,31.7,31.7,761
2008-08-28,2007,11,48,241,295.63,0.68,3,Normal,47,8,6,5,89,155,0.52,140.6,0.48,140.6,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.0077,0.000307,0.114,0.00455,1,0.132,0.247,0.00982,24.9,0.936,0.97,0.907,32.1,31.1,31.1,747
2008-08-29,2007,11,48,242,293.17,0.68,3,Normal,47,8,6,5,89,155,0.53,138.2,0.47,138.2,0,0,0,0,-5,5,47,8,6,0,94,199,990,964.9,25.1,0.106,0.00749,0.000298,0.113,0.00451,1,0.129,0.242,0.00964,24.9,0.934,0.97,0.906,31.5,30.6,30.6,734
2008-08-30,2007,11,48,243,290.71,0.69,3,Normal,47,8,6,5,89,155,0.53,135.7,0.47,135.7,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00729,0.00029,0.112,0.00447,1,0.126,0.238,0.00947,24.9,0.933,0.97,0.905,30.9,30,30,720
2008-08-31,2007,11,48,244,288.24,0.69,3,Normal,47,8,6,5,89,155,0.54,133.2,0.46,133.2,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00708,0.000281,0.111,0.00442,1,0.122,0.234,0.00929,24.9,0.932,0.97,0.904,30.4,29.4,29.4,707
2008-09-01,2007,12,49,245,285.78,0.69,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2008-09-02,2007,12,49,246,281.68,0.7,3,Normal,40,6,4,3,65,118,0.42,163.7,0.58,163.7,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2008-09-03,2007,12,49,247,277.58,0.71,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2008-09-04,2007,12,49,248,274.03,0.72,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2008-09-05,2007,12,49,249,270.47,0.72,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2008-09-06,2007,12,49,250,266.92,0.73,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2008-09-07,2007,12,49,251,264.46,0.73,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
2008-09-08,2007,12,50,252,261.45,0.74,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000315,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2008-09-09,2007,12,50,253,258.44,0.75,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2008-09-10,2007,12,50,254,255.43,0.76,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2008-09-11,2007,12,50,255,252.42,0.77,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2008-09-12,2007,12,50,256,249.42,0.78,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2008-09-13,2007,12,50,257,246.41,0.79,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2008-09-14,2007,12,50,258,243.95,0.79,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2008-09-15,2007,12,51,259,241.49,0.8,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0968,0.00625,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,658
2008-09-16,2007,12,51,260,239.03,0.81,3,Normal,40,6,4,3,65,118,0.49,121,0.51,121,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2008-09-17,2007,12,51,261,236.56,0.81,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.203,0.00801,25.2,0.924,0.97,0.897,27.1,26.3,26.3,630
2008-09-18,2007,12,51,262,234.1,0.82,3,Normal,40,6,4,3,65,118,0.5,116.1,0.5,116.1,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00562,0.000221,0.0998,0.00393,1,0.0992,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2008-09-19,2007,12,51,263,231.64,0.83,3,Normal,40,6,4,3,65,118,0.51,113.6,0.49,113.6,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00541,0.000213,0.0987,0.00388,1,0.0959,0.195,0.00766,25.2,0.921,0.97,0.893,25.9,25.1,25.1,603
2008-09-20,2007,12,51,264,230.28,0.83,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.00529,0.000208,0.0981,0.00386,1,0.0941,0.192,0.00756,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2008-09-21,2007,12,51,265,228.36,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
2008-09-22,2007,12,52,266,226.45,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,135.4,0.6,135.4,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0989,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2008-09-23,2007,12,52,267,224.53,0.84,4,Mod_Dry,34,6,4,3,44,91,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2008-09-24,2007,12,52,268,222.62,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000272,0.104,0.0041,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-09-25,2007,12,52,269,220.71,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,129.7,0.59,129.7,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00868,25.3,0.93,0.97,0.903,29.9,29,29,696
2008-09-26,2007,12,52,270,218.79,0.86,4,Mod_Dry,34,6,4,3,44,91,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.6,28.6,685
2008-09-27,2007,12,52,271,216.88,0.86,4,Mod_Dry,34,6,4,3,44,91,0.42,125.9,0.58,125.9,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2008-09-28,2007,12,52,272,214.96,0.87,4,Mod_Dry,34,6,4,3,44,91,0.42,124,0.58,124,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00629,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2008-09-29,2007,12,53,273,213.05,0.87,4,Mod_Dry,34,6,4,3,44,91,0.43,122,0.57,122,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.208,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
2008-09-30,2007,12,53,274,211.14,0.88,4,Mod_Dry,34,6,4,3,44,91,0.43,120.1,0.57,120.1,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00596,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2008-10-01,2008,1,1,275,209.22,0.88,4,Mod_Dry,31,4,3,2,33,73,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-10-02,2008,1,1,276,207.31,0.89,4,Mod_Dry,31,4,3,2,33,73,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0963,0.00717,0.00028,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2008-10-03,2008,1,1,277,205.39,0.89,4,Mod_Dry,31,4,3,2,33,73,0.35,132.4,0.65,132.4,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0957,0.007,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2008-10-04,2008,1,1,278,203.48,0.89,4,Mod_Dry,31,4,3,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2008-10-05,2008,1,1,279,202.11,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
2008-10-06,2008,1,1,280,200.74,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00842,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2008-10-07,2008,1,1,281,199.38,0.9,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2008-10-08,2008,1,2,282,198.01,0.9,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
2008-10-09,2008,1,2,283,196.64,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2008-10-10,2008,1,2,284,195.28,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2008-10-11,2008,1,2,285,193.91,0.91,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2008-10-12,2008,1,2,286,192.54,0.91,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2008-10-13,2008,1,2,287,191.17,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2008-10-14,2008,1,2,288,189.81,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
2008-10-15,2008,1,3,289,188.44,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2008-10-16,2008,1,3,290,189.26,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2008-10-17,2008,1,3,291,190.08,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2008-10-18,2008,1,3,292,188.17,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-10-19,2008,1,3,293,186.8,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2008-10-20,2008,1,3,294,186.53,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2008-10-21,2008,1,3,295,186.25,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-10-22,2008,1,4,296,188.17,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-10-23,2008,1,4,297,191.17,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2008-10-24,2008,1,4,298,190.35,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2008-10-25,2008,1,4,299,188.44,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2008-10-26,2008,1,4,300,186.53,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2008-10-27,2008,1,4,301,184.61,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2008-10-28,2008,1,4,302,182.7,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2008-10-29,2008,1,5,303,180.78,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2008-10-30,2008,1,5,304,178.87,0.93,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2008-10-31,2008,1,5,305,176.96,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00459,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2008-11-01,2008,2,5,306,176.68,0.94,4,Mod_Dry,29,4,2,2,30,67,0.38,109.7,0.62,109.7,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00507,0.000199,0.0917,0.00359,1,0.0906,0.182,0.00713,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2008-11-02,2008,2,5,307,179.14,0.93,4,Mod_Dry,29,4,2,2,30,67,0.37,112.1,0.63,112.1,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00528,0.000207,0.0927,0.00363,1,0.0939,0.187,0.0073,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2008-11-03,2008,2,5,308,185.43,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000227,0.0955,0.00373,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-11-04,2008,2,5,309,191.72,0.91,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2008-11-05,2008,2,6,310,195.82,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2008-11-06,2008,2,6,311,198.28,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-11-07,2008,2,6,312,202.93,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2008-11-08,2008,2,6,313,205.39,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2008-11-09,2008,2,6,314,206.21,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2008-11-10,2008,2,6,315,208.13,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2008-11-11,2008,2,6,316,211.68,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2008-11-12,2008,2,7,317,215.24,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00835,0.000327,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2008-11-13,2008,2,7,318,216.06,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2008-11-14,2008,2,7,319,214.69,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2008-11-15,2008,2,7,320,212.78,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
