date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-11-16,2008,2,7,321,211.41,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2008-11-17,2008,2,7,322,210.04,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2008-11-18,2008,2,7,323,211.96,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2008-11-19,2008,2,8,324,215.51,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2008-11-20,2008,2,8,325,219.06,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2008-11-21,2008,2,8,326,221.53,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2008-11-22,2008,2,8,327,224.53,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,157.5,0.7,157.5,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.103,0.00914,0.000359,0.113,0.00442,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2008-11-23,2008,2,8,328,227.54,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.71,160.5,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.0094,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2008-11-24,2008,2,8,329,230.55,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,163.6,0.71,163.6,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00965,0.00038,0.115,0.00453,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,38,37,37,887
2008-11-25,2008,2,8,330,229.73,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,162.7,0.71,162.7,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00958,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,882
2008-11-26,2008,2,9,331,229.46,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00956,0.000376,0.115,0.00451,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2008-11-27,2008,2,9,332,232.46,0.82,4,Mod_Dry,29,4,2,2,30,67,0.29,165.5,0.71,165.5,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00981,0.000386,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2008-11-28,2008,2,9,333,234.92,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,913
2008-11-29,2008,2,9,334,237.39,0.81,4,Mod_Dry,29,4,2,2,30,67,0.28,170.4,0.72,170.4,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000403,0.118,0.00466,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2008-11-30,2008,2,9,335,239.85,0.8,4,Mod_Dry,29,4,2,2,30,67,0.28,172.8,0.72,172.8,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0104,0.000412,0.119,0.00471,1,0.176,0.295,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2008-12-01,2008,3,9,336,242.31,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,165.3,0.68,165.3,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.0098,0.000387,0.117,0.00463,1,0.166,0.283,0.0112,25.1,0.944,0.972,0.918,38.3,37.3,37.3,895
2008-12-02,2008,3,9,337,242.58,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,165.6,0.68,165.6,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00982,0.000388,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2008-12-03,2008,3,10,338,240.67,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2008-12-04,2008,3,10,339,239.3,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,162.3,0.68,162.3,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.107,0.00955,0.000376,0.116,0.00458,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.915,37.6,36.6,36.6,877
2008-12-05,2008,3,10,340,238.48,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,161.5,0.68,161.5,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00948,0.000374,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,872
2008-12-06,2008,3,10,341,238.21,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,161.2,0.68,161.2,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00945,0.000373,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.915,37.4,36.3,36.3,871
2008-12-07,2008,3,10,342,237.93,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,160.9,0.68,160.9,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00943,0.000372,0.116,0.00455,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2008-12-08,2008,3,10,343,239.3,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,162.3,0.68,162.3,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.107,0.00955,0.000376,0.116,0.00458,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.915,37.6,36.6,36.6,877
2008-12-09,2008,3,10,344,241.21,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,164.2,0.68,164.2,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
2008-12-10,2008,3,11,345,244.22,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,167.2,0.69,167.2,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00996,0.000393,0.118,0.00467,1,0.168,0.287,0.0113,25,0.944,0.973,0.919,38.8,37.8,37.8,906
2008-12-11,2008,3,11,346,248.32,0.78,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2008-12-12,2008,3,11,347,252.42,0.77,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2008-12-13,2008,3,11,348,256.53,0.75,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2008-12-14,2008,3,11,349,259.53,0.75,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2008-12-15,2008,3,11,350,262.54,0.74,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2008-12-16,2008,3,11,351,265.55,0.73,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2008-12-17,2008,3,12,352,268.56,0.73,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2008-12-18,2008,3,12,353,273.75,0.72,5,Dry,26,4,3,2,24,59,0.22,214.8,0.78,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2008-12-19,2008,3,12,354,280.04,0.7,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2008-12-20,2008,3,12,355,285.78,0.69,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0956,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2008-12-21,2008,3,12,356,290.43,0.69,5,Dry,26,4,3,2,24,59,0.2,231.4,0.8,231.4,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0987,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2008-12-22,2008,3,12,357,294.53,0.68,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2008-12-23,2008,3,12,358,298.64,0.67,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.5,1260
2008-12-24,2008,3,13,359,303.83,0.66,5,Dry,26,4,3,2,24,59,0.19,244.8,0.81,244.8,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.00066,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.6,26.8,53.6,1290
2008-12-25,2008,3,13,360,305.2,0.66,5,Dry,26,4,3,2,24,59,0.19,246.2,0.81,246.2,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,27,53.9,1290
2008-12-26,2008,3,13,361,306.02,0.66,5,Dry,26,4,3,2,24,59,0.19,247,0.81,247,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2008-12-27,2008,3,13,362,310.12,0.66,5,Dry,26,4,3,2,24,59,0.19,251.1,0.81,251.1,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0175,0.0007,0.153,0.00612,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55,1320
2008-12-28,2008,3,13,363,314.22,0.65,5,Dry,26,4,3,2,24,59,0.19,255.2,0.81,255.2,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0195,0.000778,0.157,0.00626,2,0.115,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,28,55.9,1340
2008-12-29,2008,3,13,364,314.49,0.65,5,Dry,26,4,3,2,24,59,0.19,255.5,0.81,255.5,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0196,0.000783,0.157,0.00627,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.9,28,56,1340
2008-12-30,2008,3,13,365,318.6,0.64,5,Dry,26,4,3,2,24,59,0.18,259.6,0.81,259.6,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0215,0.000861,0.16,0.00641,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.9,1360
2008-12-31,2008,3,14,366,325.98,0.64,5,Dry,26,4,3,2,24,59,0.18,267,0.82,267,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.025,0.001,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.5,1400
2009-01-01,2008,4,14,1,332.27,0.63,5,Dry,29,5,4,2,33,73,0.22,259.3,0.78,259.3,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000857,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2009-01-02,2008,4,14,2,336.37,0.62,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2009-01-03,2008,4,14,3,340.47,0.62,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2009-01-04,2008,4,14,4,344.57,0.61,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2009-01-05,2008,4,14,5,347.58,0.61,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2009-01-06,2008,4,14,6,353.32,0.6,5,Dry,29,5,4,2,33,73,0.21,280.3,0.79,280.3,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2009-01-07,2008,4,15,7,361.8,0.6,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2009-01-08,2008,4,15,8,370.28,0.59,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2009-01-09,2008,4,15,9,376.56,0.58,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2009-01-10,2008,4,15,10,381.21,0.58,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2009-01-11,2008,4,15,11,387.5,0.57,5,Dry,29,5,4,2,33,73,0.19,314.5,0.81,314.5,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2009-01-12,2008,4,15,12,389.96,0.57,5,Dry,29,5,4,2,33,73,0.19,317,0.81,317,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0486,0.00197,0.209,0.0085,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2009-01-13,2008,4,15,13,392.42,0.57,5,Dry,29,5,4,2,33,73,0.19,319.4,0.81,319.4,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.211,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2009-01-14,2008,4,16,14,394.89,0.57,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2009-01-15,2008,4,16,15,400.08,0.56,5,Dry,29,5,4,2,33,73,0.18,327.1,0.82,327.1,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2009-01-16,2008,4,16,16,407.46,0.55,5,Dry,29,5,4,2,33,73,0.18,334.5,0.82,334.5,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0569,0.00231,0.224,0.00911,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
2009-01-17,2008,4,16,17,413.21,0.55,5,Dry,29,5,4,2,33,73,0.18,340.2,0.82,340.2,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00931,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2009-01-18,2008,4,16,18,419.49,0.54,5,Dry,29,5,4,2,33,73,0.17,346.5,0.83,346.5,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2009-01-19,2008,4,16,19,423.6,0.54,5,Dry,29,5,4,2,33,73,0.17,350.6,0.83,350.6,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0645,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2009-01-20,2008,4,16,20,426.06,0.54,5,Dry,29,5,4,2,33,73,0.17,353.1,0.83,353.1,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0656,0.00268,0.239,0.00977,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.5,77.1,1850
2009-01-21,2008,4,17,21,431.25,0.53,5,Dry,29,5,4,2,33,73,0.17,358.3,0.83,358.3,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00278,0.243,0.00995,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.3,1880
2009-01-22,2008,4,17,22,434.81,0.53,5,Dry,29,5,4,2,33,73,0.17,361.8,0.83,361.8,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0698,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
2009-01-23,2008,4,17,23,438.91,0.53,5,Dry,29,5,4,2,33,73,0.17,365.9,0.83,365.9,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0717,0.00294,0.25,0.0102,2,0.189,0.439,0.018,24,0.951,0.978,0.93,40.9,40,80,1920
2009-01-24,2008,4,17,24,443.01,0.53,5,Dry,29,5,4,2,33,73,0.17,370,0.83,370,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0736,0.00302,0.253,0.0104,2,0.192,0.445,0.0183,24,0.951,0.979,0.931,41.3,40.5,81,1940
2009-01-25,2008,4,17,25,446.56,0.52,5,Dry,29,5,4,2,33,73,0.16,373.6,0.84,373.6,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0753,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2009-01-26,2008,4,17,26,450.67,0.52,5,Dry,29,5,4,2,33,73,0.16,377.7,0.84,377.7,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0773,0.00317,0.259,0.0106,2,0.197,0.457,0.0187,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2009-01-27,2008,4,17,27,452.58,0.52,5,Dry,29,5,4,2,33,73,0.16,379.6,0.84,379.6,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0782,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83,1990
2009-01-28,2008,4,18,28,453.95,0.52,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2009-01-29,2008,4,18,29,459.14,0.51,5,Dry,29,5,4,2,33,73,0.16,386.1,0.84,386.1,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.266,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2009-01-30,2008,4,18,30,463.79,0.51,5,Dry,29,5,4,2,33,73,0.16,390.8,0.84,390.8,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0835,0.00343,0.27,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2009-01-31,2008,4,18,31,468.99,0.51,5,Dry,29,5,4,2,33,73,0.16,396,0.84,396,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0859,0.00354,0.275,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.5,2080
2009-02-01,2008,5,18,32,475.28,0.5,5,Dry,31,6,4,3,41,85,0.18,390.3,0.82,390.3,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2009-02-02,2008,5,18,33,481.02,0.5,5,Dry,31,6,4,3,41,85,0.18,396,0.82,396,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0859,0.00355,0.276,0.0114,2,0.21,0.486,0.02,23.7,0.954,0.98,0.935,44,43.1,86.3,2070
2009-02-03,2008,5,18,34,488.4,0.49,5,Dry,31,6,4,3,41,85,0.17,403.4,0.83,403.4,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0894,0.00369,0.282,0.0116,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2009-02-04,2008,5,19,35,496.33,0.49,5,Dry,31,6,4,3,41,85,0.17,411.3,0.83,411.3,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0931,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2009-02-05,2008,5,19,36,505.35,0.48,5,Dry,31,6,4,3,41,85,0.17,420.4,0.83,420.4,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2009-02-06,2008,5,19,37,515.47,0.48,5,Dry,31,6,4,3,41,85,0.17,430.5,0.83,430.5,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.2,2240
2009-02-07,2008,5,19,38,526.68,0.47,5,Dry,31,6,4,3,41,85,0.16,441.7,0.84,441.7,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2009-02-08,2008,5,19,39,536.8,0.46,5,Dry,31,6,4,3,41,85,0.16,451.8,0.84,451.8,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2009-02-09,2008,5,19,40,548.01,0.46,5,Dry,31,6,4,3,41,85,0.15,463,0.84,463,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.118,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2009-02-10,2008,5,19,41,563.6,0.45,5,Dry,31,6,4,3,41,85,0.15,478.6,0.85,478.6,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00523,0.347,0.0145,2,0.266,0.612,0.0257,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2009-02-11,2008,5,20,42,580.28,0.44,5,Dry,31,6,4,3,41,85,0.15,495.3,0.85,495.3,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2009-02-12,2008,5,20,43,598.6,0.43,5,Dry,31,6,4,3,41,85,0.14,513.6,0.86,513.6,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2009-02-13,2008,5,20,44,615.28,0.42,5,Dry,31,6,4,3,41,85,0.14,530.3,0.86,530.3,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00657,0.406,0.0172,3,0.181,0.588,0.0249,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
2009-02-14,2008,5,20,45,631.96,0.41,5,Dry,31,6,4,3,41,85,0.14,547,0.86,547,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00706,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2009-02-15,2008,5,20,46,648.64,0.4,5,Dry,31,6,4,3,41,85,0.13,563.6,0.87,563.6,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00755,0.448,0.019,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2009-02-16,2008,5,20,47,664.77,0.39,5,Dry,31,6,4,3,41,85,0.13,579.8,0.87,579.8,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00803,0.468,0.0199,3,0.203,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2009-02-17,2008,5,20,48,679.81,0.39,5,Dry,31,6,4,3,41,85,0.13,594.8,0.88,594.8,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.198,0.00848,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2009-02-18,2008,5,21,49,692.66,0.38,5,Dry,31,6,4,3,41,85,0.12,607.7,0.88,607.7,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00887,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2009-02-19,2008,5,21,50,705.51,0.38,5,Dry,31,6,4,3,41,85,0.12,620.5,0.88,620.5,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.302,0.216,0.00926,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2009-02-20,2008,5,21,51,719.46,0.37,5,Dry,31,6,4,3,41,85,0.12,634.5,0.88,634.5,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.225,0.00968,0.535,0.023,3,0.228,0.763,0.0329,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2009-02-21,2008,5,21,52,731.76,0.37,5,Dry,31,6,4,3,41,85,0.12,646.8,0.88,646.8,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.317,0.233,0.0101,0.55,0.0238,3,0.234,0.784,0.0338,22.4,0.956,0.98,0.937,45.3,44.4,133,3190
2009-02-22,2008,5,21,53,743.52,0.36,5,Dry,31,6,4,3,41,85,0.11,658.5,0.89,658.5,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.804,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3240
2009-02-23,2008,5,21,54,753.09,0.36,5,Dry,31,6,4,3,41,85,0.11,668.1,0.89,668.1,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.329,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2009-02-24,2008,5,21,55,759.92,0.36,5,Dry,31,6,4,3,41,85,0.11,674.9,0.89,674.9,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.333,0.252,0.0109,0.585,0.0254,3,0.246,0.831,0.0361,22.2,0.957,0.98,0.938,46.9,46,138,3310
2009-02-25,2008,5,22,56,768.95,0.35,5,Dry,31,6,4,3,41,85,0.11,684,0.89,684,0,0,0,0,-3,3,31,6,4,0,44,725,990,967,23,0.339,0.258,0.0112,0.596,0.0259,3,0.25,0.847,0.0368,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
2009-02-26,2008,5,22,57,773.72,0.35,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2009-02-27,2008,5,22,58,779.74,0.35,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2009-02-28,2008,5,22,59,786.62,0.34,5,Dry,31,6,4,3,41,85,0.11,701.6,0.89,701.6,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,142,3420
2009-03-01,2008,6,22,60,794.14,0.34,4,Mod_Dry,41,8,7,6,67,129,0.16,665.1,0.84,665.1,0,0,0,0,-6,6,41,8,7,0,73,721,990,967.1,22.9,0.336,0.245,0.0107,0.582,0.0254,3,0.242,0.823,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3240
2009-03-02,2008,6,22,61,802.16,0.33,4,Mod_Dry,41,8,7,6,67,129,0.16,673.2,0.84,673.2,0,0,0,0,-6,6,41,8,7,0,73,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0258,3,0.245,0.837,0.0366,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
2009-03-03,2008,6,22,62,810.61,0.33,4,Mod_Dry,41,8,7,6,67,129,0.16,681.6,0.84,681.6,0,0,0,0,-6,6,41,8,7,0,73,738,990,967.1,22.9,0.346,0.256,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
2009-03-04,2008,6,23,63,823.06,0.32,4,Mod_Dry,41,8,7,6,67,129,0.16,694.1,0.84,694.1,0,0,0,0,-6,6,41,8,7,0,73,750,990,967.2,22.8,0.353,0.265,0.0116,0.617,0.0271,3,0.255,0.872,0.0382,21.9,0.957,0.98,0.938,47.6,46.7,140,3360
2009-03-05,2008,6,23,64,836.14,0.32,4,Mod_Dry,41,8,7,6,67,129,0.15,707.1,0.85,707.1,0,0,0,0,-6,6,41,8,7,0,73,763,990,967.2,22.8,0.36,0.273,0.012,0.634,0.0278,3,0.261,0.894,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
2009-03-06,2008,6,23,65,849.78,0.31,4,Mod_Dry,41,8,7,6,67,129,0.15,720.8,0.85,720.8,0,0,0,0,-6,6,41,8,7,0,73,777,990,967.3,22.7,0.368,0.282,0.0124,0.65,0.0287,3,0.267,0.917,0.0404,21.8,0.957,0.98,0.938,49.1,48.1,144,3470
2009-03-07,2008,6,23,66,863.93,0.31,4,Mod_Dry,41,8,7,6,67,129,0.15,734.9,0.85,734.9,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.379,0.292,0.0129,0.671,0.0296,3,0.273,0.944,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2009-03-08,2008,6,23,67,878.54,0.3,4,Mod_Dry,41,8,7,6,67,129,0.15,749.5,0.85,749.5,0,0,0,0,-6,6,41,8,7,0,73,806,990,967.4,22.6,0.392,0.302,0.0134,0.694,0.0307,3,0.28,0.974,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2009-03-09,2008,6,23,68,897.93,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,768.9,0.86,768.9,0,0,0,0,-6,6,41,8,7,0,73,825,990,967.5,22.5,0.41,0.311,0.0138,0.721,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2009-03-10,2008,6,23,69,917.96,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,789,0.86,789,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.428,0.321,0.0143,0.749,0.0334,4,0.209,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2009-03-11,2008,6,24,70,938.59,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,809.6,0.86,809.6,0,0,0,0,-6,6,41,8,7,0,73,866,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0348,4,0.216,0.994,0.0445,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
2009-03-12,2008,6,24,71,969.33,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,840.3,0.87,840.3,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.346,0.0156,0.821,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
2009-03-13,2008,6,24,72,1006.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2009-03-14,2008,6,24,73,1049.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,920.3,0.88,920.3,0,0,0,0,-6,6,41,8,7,0,73,976,990,968.1,21.9,0.549,0.384,0.0175,0.933,0.0425,4,0.253,1.19,0.054,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
2009-03-15,2008,6,24,74,1099.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,970.3,0.88,970.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2009-03-16,2008,6,24,75,1156.5,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.674,0.485,0.0224,1.16,0.0536,4,0.285,1.44,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2009-03-17,2008,6,24,76,1227,0.23,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2009-03-18,2008,6,25,77,1305.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.099,1177,0.9,1100,77,17,2,2,-4,60,58,10,9,2,127,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-03-19,2008,6,25,78,1393.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.093,1265,0.91,1100,165,37,5,5,-1,119,78,13,12,5,186,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2009-03-20,2008,6,25,79,1446.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.089,1317,0.91,1100,217,49,7,7,1,153,90,15,14,7,220,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-03-21,2008,6,25,80,1512.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.085,1383,0.92,1100,283,59,8,9,2,205,100,16,16,8,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2009-03-22,2008,6,25,81,1586.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.081,1458,0.92,1100,358,59,10,11,5,273,100,18,18,11,340,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2009-03-23,2008,6,25,82,1668.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.077,1540,0.92,1100,440,59,10,13,7,351,100,18,20,13,418,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2009-03-24,2008,6,25,83,1766.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.073,1637,0.93,1100,537,59,10,16,10,442,100,18,23,16,509,1240,990,970.3,19.7,0.921,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-03-25,2008,6,26,84,1872.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.069,1744,0.93,1100,644,59,10,18,13,544,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2009-03-26,2008,6,26,85,1988.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.065,1860,0.94,1100,760,59,10,18,17,656,100,18,25,23,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2009-03-27,2008,6,26,86,2107.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.061,1978,0.94,1100,878,59,10,18,20,771,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2009-03-28,2008,6,26,87,2227.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.058,2099,0.94,1100,999,59,10,18,24,888,100,18,25,30,955,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2009-03-29,2008,6,26,88,2320.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.056,2192,0.94,1100,1090,59,10,18,27,978,100,18,25,33,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2009-03-30,2008,6,26,89,2399.8,0.096,4,Mod_Dry,41,8,7,6,67,129,0.054,2271,0.95,1100,1170,59,10,18,29,1060,100,18,25,35,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2009-03-31,2008,6,26,90,2479.6,0.09,4,Mod_Dry,41,8,7,6,67,129,0.052,2351,0.95,1100,1250,59,10,18,32,1130,100,18,25,38,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2009-04-01,2008,7,27,91,2560.3,0.084,3,Normal,54,13,14,19,117,217,0.085,2343,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2009-04-02,2008,7,27,92,2649.6,0.078,3,Normal,54,13,14,19,117,217,0.082,2433,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2009-04-03,2008,7,27,93,2739.8,0.072,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2009-04-04,2008,7,27,94,2831,0.066,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2009-04-05,2008,7,27,95,2915,0.061,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2009-04-06,2008,7,27,96,2991.6,0.057,3,Normal,54,13,14,19,117,217,0.072,2775,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2009-04-07,2008,7,27,97,3060.7,0.053,3,Normal,54,13,14,19,117,217,0.071,2844,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2009-04-08,2008,7,28,98,3113.8,0.049,3,Normal,54,13,14,19,117,217,0.07,2897,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2009-04-09,2008,7,28,99,3150.8,0.047,3,Normal,54,13,14,19,117,217,0.069,2934,0.93,1100,1830,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2009-04-10,2008,7,28,100,3179.6,0.045,3,Normal,54,13,14,19,117,217,0.068,2963,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2009-04-11,2008,7,28,101,3200.2,0.043,3,Normal,54,13,14,19,117,217,0.068,2983,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2009-04-12,2008,7,28,102,3204.3,0.043,3,Normal,54,13,14,19,117,217,0.068,2987,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2009-04-13,2008,7,28,103,3208.4,0.043,3,Normal,54,13,14,19,117,217,0.068,2991,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2009-04-14,2008,7,28,104,3204.3,0.043,3,Normal,54,13,14,19,117,217,0.068,2987,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2009-04-15,2008,7,29,105,3191.9,0.044,3,Normal,54,13,14,19,117,217,0.068,2975,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2009-04-16,2008,7,29,106,3171.3,0.045,3,Normal,54,13,14,19,117,217,0.068,2954,0.93,1100,1850,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2009-04-17,2008,7,29,107,3150.8,0.047,3,Normal,54,13,14,19,117,217,0.069,2934,0.93,1100,1830,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2009-04-18,2008,7,29,108,3130.2,0.048,3,Normal,54,13,14,19,117,217,0.069,2913,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2009-04-19,2008,7,29,109,3101.5,0.05,3,Normal,54,13,14,19,117,217,0.07,2885,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2009-04-20,2008,7,29,110,3072.9,0.052,3,Normal,54,13,14,19,117,217,0.071,2856,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2009-04-21,2008,7,29,111,3044.4,0.054,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2009-04-22,2008,7,30,112,3015.9,0.055,3,Normal,54,13,14,19,117,217,0.072,2799,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2009-04-23,2008,7,30,113,2987.6,0.057,3,Normal,54,13,14,19,117,217,0.073,2771,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2009-04-24,2008,7,30,114,2959.3,0.059,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2009-04-25,2008,7,30,115,2923,0.061,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2009-04-26,2008,7,30,116,2886.9,0.063,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2009-04-27,2008,7,30,117,2850.9,0.065,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2009-04-28,2008,7,30,118,2807.1,0.068,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2009-04-29,2008,7,31,119,2763.5,0.07,3,Normal,54,13,14,19,117,217,0.079,2547,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2009-04-30,2008,7,31,120,2720.1,0.073,3,Normal,54,13,14,19,117,217,0.08,2503,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2009-05-01,2008,8,31,121,2677,0.076,3,Normal,55,13,13,17,178,276,0.1,2401,0.9,1100,1300,45,5,12,22,1220,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2009-05-02,2008,8,31,122,2634,0.079,3,Normal,55,13,13,17,178,276,0.1,2358,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2009-05-03,2008,8,31,123,2591.3,0.082,3,Normal,55,13,13,17,178,276,0.11,2315,0.89,1100,1220,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2009-05-04,2008,8,31,124,2548.7,0.085,3,Normal,55,13,13,17,178,276,0.11,2273,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2009-05-05,2008,8,31,125,2506.4,0.088,3,Normal,55,13,13,17,178,276,0.11,2230,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2009-05-06,2008,8,32,126,2464.3,0.091,3,Normal,55,13,13,17,178,276,0.11,2188,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2009-05-07,2008,8,32,127,2422.5,0.094,3,Normal,55,13,13,17,178,276,0.11,2146,0.89,1100,1050,45,5,12,14,970,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2009-05-08,2008,8,32,128,2380.9,0.097,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-05-09,2008,8,32,129,2339.5,0.1,3,Normal,55,13,13,17,178,276,0.12,2063,0.88,1100,963,45,5,12,12,889,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2009-05-10,2008,8,32,130,2298.3,0.1,3,Normal,55,13,13,17,178,276,0.12,2022,0.88,1100,922,45,5,12,11,849,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-05-11,2008,8,32,131,2250,0.11,3,Normal,55,13,13,17,178,276,0.12,1974,0.88,1100,874,45,5,12,9,803,100,18,25,26,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2009-05-12,2008,8,32,132,2187.3,0.11,3,Normal,55,13,13,17,178,276,0.13,1911,0.87,1100,811,45,5,12,7,742,100,18,25,24,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2009-05-13,2008,8,33,133,2132.5,0.12,3,Normal,55,13,13,17,178,276,0.13,1857,0.87,1100,757,45,5,12,6,689,100,18,25,23,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2009-05-14,2008,8,33,134,2078.2,0.12,3,Normal,55,13,13,17,178,276,0.13,1802,0.87,1100,702,45,5,12,4,636,100,18,25,21,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2009-05-15,2008,8,33,135,2024.3,0.13,3,Normal,55,13,13,17,178,276,0.14,1748,0.86,1100,648,45,5,12,2,584,100,18,25,19,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-05-16,2008,8,33,136,1971,0.13,3,Normal,55,13,13,17,178,276,0.14,1695,0.86,1100,595,45,5,12,1,532,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2009-05-17,2008,8,33,137,1925.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1649,0.86,1100,549,45,5,12,-1,488,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2009-05-18,2008,8,33,138,1879.8,0.14,3,Normal,55,13,13,17,178,276,0.15,1604,0.85,1100,504,45,5,12,-2,444,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2009-05-19,2008,8,33,139,1834.7,0.14,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2009-05-20,2008,8,34,140,1790.1,0.15,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-05-21,2008,8,34,141,1745.9,0.15,3,Normal,55,13,13,17,178,276,0.16,1470,0.84,1100,370,45,5,11,-6,315,100,18,24,11,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2009-05-22,2008,8,34,142,1708.9,0.16,3,Normal,55,13,13,17,178,276,0.16,1433,0.84,1100,333,45,5,10,-7,280,100,18,23,10,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-05-23,2008,8,34,143,1672.1,0.16,3,Normal,55,13,13,17,178,276,0.17,1396,0.83,1100,296,45,5,9,-8,245,100,18,22,9,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2009-05-24,2008,8,34,144,1635.7,0.17,3,Normal,55,13,13,17,178,276,0.17,1360,0.83,1100,260,45,5,8,-9,211,100,18,21,8,389,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2009-05-25,2008,8,34,145,1599.6,0.17,3,Normal,55,13,13,17,178,276,0.17,1324,0.83,1100,224,45,5,7,-10,177,100,18,20,7,355,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2009-05-26,2008,8,34,146,1563.9,0.18,3,Normal,55,13,13,17,178,276,0.18,1288,0.82,1100,188,42,5,6,-11,146,97,18,19,6,324,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2009-05-27,2008,8,35,147,1528.5,0.18,3,Normal,55,13,13,17,178,276,0.18,1252,0.82,1100,152,34,5,5,-12,120,89,18,18,5,298,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2009-05-28,2008,8,35,148,1499.8,0.19,3,Normal,55,13,13,17,178,276,0.18,1224,0.82,1100,124,28,4,4,-13,101,83,17,17,4,279,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-05-29,2008,8,35,149,1471.3,0.19,3,Normal,55,13,13,17,178,276,0.19,1195,0.81,1100,95,21,3,3,-14,82,76,16,16,3,260,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2009-05-30,2008,8,35,150,1443.1,0.2,3,Normal,55,13,13,17,178,276,0.19,1167,0.81,1100,67,15,2,2,-15,63,70,15,15,2,241,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2009-05-31,2008,8,35,151,1415.1,0.2,3,Normal,55,13,13,17,178,276,0.2,1139,0.81,1100,39,9,1,1,-16,44,64,14,14,1,222,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.9,191,4590
2009-06-01,2008,9,35,152,1387.4,0.21,3,Normal,53,12,12,13,120,210,0.15,1177,0.85,1100,77,17,2,2,-11,67,70,14,14,2,187,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2009-06-02,2008,9,35,153,1335.8,0.21,3,Normal,53,12,12,13,120,210,0.16,1126,0.84,1100,26,6,1,1,-12,30,59,13,13,1,150,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-06-03,2008,9,36,154,1285.2,0.22,3,Normal,53,12,12,13,120,210,0.16,1075,0.84,1075,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.775,0.592,0.0279,1.37,0.0645,4,0.295,1.66,0.0784,19.5,0.954,0.98,0.935,49.1,48.2,193,4620
2009-06-04,2008,9,36,155,1241.4,0.23,3,Normal,53,12,12,13,120,210,0.17,1031,0.83,1031,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.711,0.494,0.0231,1.2,0.0564,4,0.286,1.49,0.0699,19.9,0.955,0.98,0.936,47.9,47,188,4510
2009-06-05,2008,9,36,156,1204.2,0.23,3,Normal,53,12,12,13,120,210,0.17,994.2,0.83,994.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.656,0.42,0.0196,1.08,0.0502,4,0.278,1.35,0.0631,20.1,0.955,0.98,0.936,46.8,45.9,183,4400
2009-06-06,2008,9,36,157,1167.6,0.24,3,Normal,53,12,12,13,120,210,0.18,957.6,0.82,957.6,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.603,0.402,0.0187,1.01,0.0466,4,0.266,1.27,0.0589,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
2009-06-07,2008,9,36,158,1131.7,0.24,3,Normal,53,12,12,13,120,210,0.19,921.7,0.81,921.7,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2009-06-08,2008,9,36,159,1101.9,0.25,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2009-06-09,2008,9,36,160,1078,0.25,3,Normal,53,12,12,13,120,210,0.2,868,0.81,868,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
2009-06-10,2008,9,37,161,1059.6,0.26,3,Normal,53,12,12,13,120,210,0.2,849.6,0.8,849.6,0,0,0,0,-13,13,53,12,12,0,133,927,990,968.1,21.9,0.503,0.35,0.016,0.853,0.0389,4,0.229,1.08,0.0494,20.8,0.954,0.979,0.934,41.4,40.5,162,3890
2009-06-11,2008,9,37,162,1041.5,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,880.5,0.84,880.5,0,0,0,0,-9,9,45,10,9,0,97,945,990,968,22,0.52,0.365,0.0166,0.885,0.0403,4,0.24,1.12,0.0512,20.8,0.955,0.98,0.936,43,42.1,168,4040
2009-06-12,2008,9,37,163,1018.6,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,857.6,0.84,857.6,0,0,0,0,-9,9,45,10,9,0,97,922,990,968,22,0.499,0.354,0.0161,0.853,0.0387,4,0.232,1.08,0.0492,21,0.954,0.98,0.935,42.1,41.2,165,3960
2009-06-13,2008,9,37,164,996.16,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,835.2,0.84,835.2,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.478,0.343,0.0155,0.821,0.0371,4,0.224,1.05,0.0473,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2009-06-14,2008,9,37,165,974.15,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,813.1,0.83,813.1,0,0,0,0,-9,9,45,10,9,0,97,877,990,967.8,22.2,0.458,0.333,0.015,0.79,0.0356,4,0.217,1.01,0.0454,21.2,0.953,0.977,0.931,40.3,39.3,157,3780
2009-06-15,2008,9,37,166,952.64,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,791.6,0.83,791.6,0,0,0,0,-9,9,45,10,9,0,97,856,990,967.7,22.3,0.438,0.322,0.0145,0.76,0.0341,4,0.21,0.97,0.0435,21.3,0.953,0.975,0.929,39.4,38.4,154,3690
2009-06-16,2008,9,37,167,931.65,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,770.6,0.83,770.6,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.419,0.312,0.0139,0.731,0.0327,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2009-06-17,2008,9,38,168,915.71,0.29,4,Mod_Dry,45,10,9,9,88,161,0.18,754.7,0.82,754.7,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.404,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
