date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-06-18,2008,9,38,169,900.13,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,739.1,0.82,739.1,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.295,0.0131,0.685,0.0304,3,0.275,0.96,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2009-06-19,2008,9,38,170,884.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,723.9,0.82,723.9,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.376,0.285,0.0126,0.661,0.0293,3,0.268,0.929,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2009-06-20,2008,9,38,171,870.14,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,709.1,0.81,709.1,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.275,0.0121,0.641,0.0283,3,0.262,0.902,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2009-06-21,2008,9,38,172,855.79,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,694.8,0.81,694.8,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.878,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2009-06-22,2008,9,38,173,841.92,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,680.9,0.81,680.9,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0266,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2009-06-23,2008,9,38,174,828.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,667.6,0.81,667.6,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2009-06-24,2008,9,39,175,819.43,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2009-06-25,2008,9,39,176,810.61,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2009-06-26,2008,9,39,177,802.16,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2009-06-27,2008,9,39,178,794.14,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2009-06-28,2008,9,39,179,786.62,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2009-06-29,2008,9,39,180,779.74,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2009-06-30,2008,9,39,181,773.72,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2009-07-01,2008,10,40,182,767.31,0.35,3,Normal,50,10,9,9,108,186,0.24,581.3,0.76,581.3,0,0,0,0,-9,9,50,10,9,0,117,650,990,967,23,0.296,0.189,0.00822,0.485,0.0211,3,0.204,0.689,0.0299,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
2009-07-02,2008,10,40,183,757.19,0.36,3,Normal,50,10,9,9,108,186,0.25,571.2,0.75,571.2,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00791,0.473,0.0205,3,0.2,0.672,0.0291,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2009-07-03,2008,10,40,184,746.53,0.36,3,Normal,50,10,9,9,108,186,0.25,560.5,0.75,560.5,0,0,0,0,-9,9,50,10,9,0,117,630,990,966.9,23.1,0.284,0.175,0.00759,0.46,0.0199,3,0.195,0.654,0.0283,22.5,0.951,0.974,0.927,39.2,38.1,114,2750
2009-07-04,2008,10,40,185,735.86,0.37,3,Normal,50,10,9,9,108,186,0.25,549.9,0.75,549.9,0,0,0,0,-9,9,50,10,9,0,117,619,990,966.8,23.2,0.278,0.168,0.00727,0.447,0.0193,3,0.19,0.636,0.0275,22.5,0.951,0.973,0.925,38.5,37.4,112,2700
2009-07-05,2008,10,40,186,725.2,0.37,3,Normal,50,10,9,9,108,186,0.26,539.2,0.74,539.2,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00695,0.433,0.0187,3,0.185,0.618,0.0267,22.6,0.95,0.971,0.923,37.8,36.7,110,2640
2009-07-06,2008,10,40,187,714.53,0.37,3,Normal,50,10,9,9,108,186,0.26,528.5,0.74,528.5,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.266,0.154,0.00663,0.42,0.0181,3,0.18,0.6,0.0258,22.6,0.949,0.97,0.921,37.1,36,108,2590
2009-07-07,2008,10,40,188,704.42,0.38,3,Normal,50,10,9,9,108,186,0.26,518.4,0.74,518.4,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.583,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2009-07-08,2008,10,41,189,694.3,0.38,3,Normal,50,10,9,9,108,186,0.27,508.3,0.73,508.3,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2009-07-09,2008,10,41,190,685.28,0.39,3,Normal,50,10,9,9,108,186,0.27,499.3,0.73,499.3,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.135,0.00576,0.384,0.0164,3,0.167,0.551,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,102,2460
2009-07-10,2008,10,41,191,675.71,0.39,3,Normal,50,10,9,9,108,186,0.28,489.7,0.72,489.7,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00556,0.374,0.016,2,0.273,0.647,0.0277,22.7,0.956,0.98,0.937,52.2,48.2,96.4,2310
2009-07-11,2008,10,41,192,666.14,0.39,3,Normal,50,10,9,9,108,186,0.28,480.1,0.72,480.1,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00536,0.364,0.0155,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2009-07-12,2008,10,41,193,656.56,0.4,3,Normal,50,10,9,9,108,186,0.28,470.6,0.72,470.6,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00516,0.354,0.0151,2,0.26,0.614,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-07-13,2008,10,41,194,647.54,0.4,3,Normal,50,10,9,9,108,186,0.29,461.5,0.71,461.5,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00497,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2009-07-14,2008,10,41,195,638.52,0.41,3,Normal,50,10,9,9,108,186,0.29,452.5,0.71,452.5,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.7,2300
2009-07-15,2008,10,42,196,630.59,0.41,3,Normal,50,10,9,9,108,186,0.29,444.6,0.7,444.6,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.218,0.109,0.00462,0.327,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48,47.1,94.2,2260
2009-07-16,2008,10,42,197,622.11,0.41,3,Normal,50,10,9,9,108,186,0.3,436.1,0.7,436.1,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00444,0.319,0.0135,2,0.237,0.556,0.0235,23.1,0.957,0.98,0.938,47.2,46.2,92.5,2220
2009-07-17,2008,10,42,198,613.64,0.42,3,Normal,50,10,9,9,108,186,0.3,427.6,0.7,427.6,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00426,0.312,0.0132,2,0.231,0.543,0.023,23.1,0.957,0.98,0.937,46.3,45.4,90.8,2180
2009-07-18,2008,10,42,199,605.16,0.42,3,Normal,50,10,9,9,108,186,0.31,419.2,0.69,419.2,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0968,0.00409,0.305,0.0129,2,0.225,0.53,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.2,2140
2009-07-19,2008,10,42,200,597.23,0.43,3,Normal,50,10,9,9,108,186,0.31,411.2,0.69,411.2,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0931,0.00393,0.298,0.0126,2,0.22,0.518,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2009-07-20,2008,10,42,201,589.3,0.43,3,Normal,50,10,9,9,108,186,0.32,403.3,0.68,403.3,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00376,0.292,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2060
2009-07-21,2008,10,42,202,581.37,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,354.4,0.61,354.4,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0663,0.00279,0.255,0.0107,2,0.182,0.437,0.0184,23.3,0.949,0.973,0.923,38.5,37.5,74.9,1800
2009-07-22,2008,10,43,203,574.53,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,347.5,0.6,347.5,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.186,0.063,0.00265,0.249,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.4,1760
2009-07-23,2008,10,43,204,567.15,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,340.1,0.6,340.1,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0596,0.0025,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.8,1720
2009-07-24,2008,10,43,205,559.77,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,332.8,0.59,332.8,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0561,0.00235,0.237,0.00994,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.2,70.3,1690
2009-07-25,2008,10,43,206,552.39,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,325.4,0.59,325.4,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0526,0.0022,0.231,0.00967,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.917,35.5,34.4,68.8,1650
2009-07-26,2008,10,43,207,545.55,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,318.6,0.58,318.6,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0494,0.00206,0.226,0.00942,2,0.158,0.383,0.016,23.6,0.944,0.97,0.916,34.7,33.7,67.4,1620
2009-07-27,2008,10,43,208,538.71,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,311.7,0.58,311.7,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0461,0.00192,0.22,0.00917,2,0.153,0.373,0.0155,23.6,0.943,0.97,0.915,34,33,66,1580
2009-07-28,2008,10,43,209,531.88,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,304.9,0.57,304.9,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.171,0.0429,0.00179,0.214,0.00893,2,0.148,0.363,0.0151,23.6,0.942,0.97,0.913,33.3,32.3,64.6,1550
2009-07-29,2008,10,44,210,526.14,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,299.1,0.57,299.1,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0402,0.00167,0.21,0.00872,2,0.144,0.354,0.0147,23.7,0.941,0.97,0.913,32.7,31.7,63.4,1520
2009-07-30,2008,10,44,211,519.85,0.47,2,Mod_Wet,58,11,11,11,136,227,0.44,292.9,0.56,292.9,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0372,0.00155,0.204,0.00849,2,0.14,0.345,0.0143,23.7,0.939,0.97,0.911,32,31,62.1,1490
2009-07-31,2008,10,44,212,513.56,0.48,2,Mod_Wet,58,11,11,11,136,227,0.44,286.6,0.56,286.6,0,0,0,0,-11,11,58,11,11,0,147,367,990,965.9,24.1,0.165,0.0343,0.00142,0.199,0.00827,2,0.136,0.335,0.0139,23.8,0.938,0.97,0.91,31.3,30.4,60.7,1460
2009-08-01,2008,11,44,213,506.17,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,322.2,0.64,322.2,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2009-08-02,2008,11,44,214,498.24,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,314.2,0.63,314.2,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0473,0.00196,0.219,0.00906,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2009-08-03,2008,11,44,215,491.41,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,307.4,0.63,307.4,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0441,0.00182,0.213,0.00881,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1580
2009-08-04,2008,11,44,216,484.03,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,300,0.62,300,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0406,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
2009-08-05,2008,11,45,217,476.64,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2009-08-06,2008,11,45,218,469.26,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,285.3,0.61,285.3,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0336,0.00139,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2009-08-07,2008,11,45,219,462.42,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,278.4,0.6,278.4,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0304,0.00125,0.189,0.00778,2,0.13,0.32,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2009-08-08,2008,11,45,220,456.68,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,272.7,0.6,272.7,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0277,0.00114,0.185,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
2009-08-09,2008,11,45,221,450.39,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,266.4,0.59,266.4,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0247,0.00101,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2009-08-10,2008,11,45,222,444.1,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,260.1,0.59,260.1,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0218,0.000892,0.174,0.00714,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1330
2009-08-11,2008,11,45,223,437.81,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,253.8,0.58,253.8,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0188,0.000769,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.3,1300
2009-08-12,2008,11,46,224,432.07,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2009-08-13,2008,11,46,225,426.33,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,242.3,0.57,242.3,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2009-08-14,2008,11,46,226,421.68,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,237.7,0.56,237.7,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.016,0.000651,0.16,0.00655,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.7,1220
2009-08-15,2008,11,46,227,416.49,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,232.5,0.56,232.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.415,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2009-08-16,2008,11,46,228,411.29,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,227.3,0.55,227.3,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2009-08-17,2008,11,46,229,406.1,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,222.1,0.55,222.1,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000595,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2009-08-18,2008,11,46,230,400.9,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,216.9,0.54,216.9,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2009-08-19,2008,11,47,231,396.25,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,212.3,0.54,212.3,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2009-08-20,2008,11,47,232,391.6,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,207.6,0.53,207.6,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2009-08-21,2008,11,47,233,386.96,0.57,2,Mod_Wet,54,9,8,6,107,184,0.48,203,0.52,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.216,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2009-08-22,2008,11,47,234,382.31,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,198.3,0.52,198.3,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.000511,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.2,44.3,44.3,1060
2009-08-23,2008,11,47,235,378.75,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,194.8,0.51,194.8,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000498,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.4,43.5,43.5,1040
2009-08-24,2008,11,47,236,374.65,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,190.7,0.51,190.7,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000483,0.14,0.00566,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.6,42.6,1020
2009-08-25,2008,11,47,237,370.55,0.59,2,Mod_Wet,54,9,8,6,107,184,0.5,186.6,0.5,186.6,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.126,0.0116,0.000469,0.138,0.00558,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.5,41.6,41.6,999
2009-08-26,2008,11,48,238,366.45,0.59,2,Mod_Wet,54,9,8,6,107,184,0.5,182.4,0.5,182.4,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0113,0.000455,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.7,40.7,976
2009-08-27,2008,11,48,239,362.35,0.6,2,Mod_Wet,54,9,8,6,107,184,0.51,178.3,0.49,178.3,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.124,0.0109,0.00044,0.134,0.00542,1,0.183,0.318,0.0128,24.5,0.949,0.977,0.927,40.6,39.7,39.7,952
2009-08-28,2008,11,48,240,358.24,0.6,2,Mod_Wet,54,9,8,6,107,184,0.51,174.2,0.49,174.2,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0106,0.000426,0.133,0.00535,1,0.178,0.31,0.0125,24.5,0.947,0.975,0.924,39.7,38.7,38.7,928
2009-08-29,2008,11,48,241,354.14,0.6,2,Mod_Wet,54,9,8,6,107,184,0.52,170.1,0.48,170.1,0,0,0,0,-6,6,54,9,8,0,113,241,990,965.2,24.8,0.121,0.0102,0.000411,0.131,0.00527,1,0.172,0.303,0.0122,24.5,0.946,0.973,0.921,38.7,37.7,37.7,904
2009-08-30,2008,11,48,242,350.59,0.61,2,Mod_Wet,54,9,8,6,107,184,0.53,166.6,0.47,166.6,0,0,0,0,-6,6,54,9,8,0,113,238,990,965.2,24.8,0.119,0.00991,0.000399,0.129,0.0052,1,0.167,0.297,0.0119,24.6,0.945,0.972,0.918,37.9,36.8,36.8,884
2009-08-31,2008,11,48,243,347.03,0.61,2,Mod_Wet,54,9,8,6,107,184,0.53,163,0.47,163,0,0,0,0,-6,6,54,9,8,0,113,234,990,965.1,24.9,0.118,0.00961,0.000386,0.128,0.00514,1,0.163,0.29,0.0117,24.6,0.944,0.97,0.916,37.1,36,36,863
2009-09-01,2008,12,48,244,343.48,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,205.5,0.6,205.5,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2009-09-02,2008,12,49,245,339.38,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2009-09-03,2008,12,49,246,335.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2009-09-04,2008,12,49,247,331.17,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,193.2,0.58,193.2,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2009-09-05,2008,12,49,248,327.07,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,189.1,0.58,189.1,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.0054,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2009-09-06,2008,12,49,249,322.97,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2009-09-07,2008,12,49,250,318.87,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.929,41.6,40.7,40.7,977
2009-09-08,2008,12,49,251,315.31,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,177.3,0.56,177.3,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.7,39.8,39.8,956
2009-09-09,2008,12,50,252,311.76,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2009-09-10,2008,12,50,253,308.21,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2009-09-11,2008,12,50,254,304.65,0.66,3,Normal,40,6,4,3,65,118,0.39,186.7,0.61,186.7,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2009-09-12,2008,12,50,255,302.19,0.67,3,Normal,40,6,4,3,65,118,0.39,184.2,0.61,184.2,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2009-09-13,2008,12,50,256,299.18,0.67,3,Normal,40,6,4,3,65,118,0.39,181.2,0.61,181.2,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2009-09-14,2008,12,50,257,296.17,0.68,3,Normal,40,6,4,3,65,118,0.4,178.2,0.6,178.2,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2009-09-15,2008,12,50,258,293.17,0.68,3,Normal,40,6,4,3,65,118,0.4,175.2,0.6,175.2,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2009-09-16,2008,12,51,259,290.16,0.69,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2009-09-17,2008,12,51,260,287.15,0.69,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2009-09-18,2008,12,51,261,284.14,0.7,3,Normal,40,6,4,3,65,118,0.41,166.1,0.58,166.1,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00484,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2009-09-19,2008,12,51,262,281.14,0.7,3,Normal,40,6,4,3,65,118,0.42,163.1,0.58,163.1,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2009-09-20,2008,12,51,263,278.13,0.71,3,Normal,40,6,4,3,65,118,0.42,160.1,0.58,160.1,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00936,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2009-09-21,2008,12,51,264,275.67,0.71,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2009-09-22,2008,12,51,265,273.21,0.72,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2009-09-23,2008,12,52,266,270.74,0.72,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2009-09-24,2008,12,52,267,268.28,0.73,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2009-09-25,2008,12,52,268,265.82,0.73,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2009-09-26,2008,12,52,269,263.36,0.74,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2009-09-27,2008,12,52,270,260.9,0.74,3,Normal,40,6,4,3,65,118,0.45,142.9,0.55,142.9,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2009-09-28,2008,12,52,271,258.44,0.75,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2009-09-29,2008,12,52,272,255.98,0.76,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2009-09-30,2008,12,53,273,254.61,0.76,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2009-10-01,2009,1,1,274,253.24,0.76,3,Normal,37,5,3,2,50,97,0.38,156.2,0.62,156.2,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.107,0.00903,0.000357,0.116,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2009-10-02,2009,1,1,275,251.88,0.77,3,Normal,37,5,3,2,50,97,0.39,154.9,0.61,154.9,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00455,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2009-10-03,2009,1,1,276,251.6,0.77,3,Normal,37,5,3,2,50,97,0.39,154.6,0.61,154.6,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00889,0.000352,0.115,0.00454,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.7,34.6,34.6,831
2009-10-04,2009,1,1,277,249.69,0.78,3,Normal,37,5,3,2,50,97,0.39,152.7,0.61,152.7,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2009-10-05,2009,1,1,278,246.68,0.79,3,Normal,37,5,3,2,50,97,0.39,149.7,0.61,149.7,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00847,0.000335,0.113,0.00445,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2009-10-06,2009,1,1,279,245.31,0.79,3,Normal,37,5,3,2,50,97,0.4,148.3,0.6,148.3,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00836,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2009-10-07,2009,1,1,280,243.4,0.79,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2009-10-08,2009,1,2,281,241.49,0.8,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2009-10-09,2009,1,2,282,239.57,0.8,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2009-10-10,2009,1,2,283,237.66,0.81,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2009-10-11,2009,1,2,284,235.74,0.81,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2009-10-12,2009,1,2,285,233.83,0.82,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-10-13,2009,1,2,286,232.46,0.82,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2009-10-14,2009,1,2,287,231.1,0.83,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2009-10-15,2009,1,3,288,229.18,0.83,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2009-10-16,2009,1,3,289,227.27,0.84,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2009-10-17,2009,1,3,290,225.9,0.84,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2009-10-18,2009,1,3,291,224.53,0.84,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2009-10-19,2009,1,3,292,222.62,0.85,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2009-10-20,2009,1,3,293,221.8,0.85,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2009-10-21,2009,1,3,294,219.89,0.85,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2009-10-22,2009,1,4,295,218.52,0.86,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-10-23,2009,1,4,296,216.6,0.86,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2009-10-24,2009,1,4,297,214.69,0.87,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2009-10-25,2009,1,4,298,212.78,0.87,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2009-10-26,2009,1,4,299,210.86,0.88,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2009-10-27,2009,1,4,300,208.95,0.88,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2009-10-28,2009,1,4,301,207.58,0.89,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2009-10-29,2009,1,5,302,206.21,0.89,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2009-10-30,2009,1,5,303,205.39,0.89,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2009-10-31,2009,1,5,304,205.12,0.89,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2009-11-01,2009,2,5,305,208.13,0.89,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2009-11-02,2009,2,5,306,213.32,0.87,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2009-11-03,2009,2,5,307,216.88,0.86,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2009-11-04,2009,2,5,308,219.89,0.85,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2009-11-05,2009,2,6,309,222.89,0.85,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2009-11-06,2009,2,6,310,226.99,0.84,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2009-11-07,2009,2,6,311,227.81,0.83,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2009-11-08,2009,2,6,312,225.9,0.84,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-11-09,2009,2,6,313,224.53,0.84,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-11-10,2009,2,6,314,226.45,0.84,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2009-11-11,2009,2,6,315,227.81,0.83,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2009-11-12,2009,2,7,316,226.45,0.84,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2009-11-13,2009,2,7,317,224.53,0.84,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-11-14,2009,2,7,318,223.71,0.84,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2009-11-15,2009,2,7,319,226.17,0.84,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2009-11-16,2009,2,7,320,230.82,0.83,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2009-11-17,2009,2,7,321,234.38,0.82,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2009-11-18,2009,2,7,322,238.48,0.81,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2009-11-19,2009,2,8,323,242.58,0.8,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2009-11-20,2009,2,8,324,246.14,0.79,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2009-11-21,2009,2,8,325,246.41,0.79,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2009-11-22,2009,2,8,326,243.4,0.79,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2009-11-23,2009,2,8,327,244.22,0.79,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2009-11-24,2009,2,8,328,246.14,0.79,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2009-11-25,2009,2,8,329,244.22,0.79,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2009-11-26,2009,2,9,330,246.14,0.79,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2009-11-27,2009,2,9,331,249.69,0.78,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2009-11-28,2009,2,9,332,253.79,0.76,3,Normal,36,5,3,2,47,93,0.37,160.8,0.63,160.8,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00464,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2009-11-29,2009,2,9,333,257.35,0.75,3,Normal,36,5,3,2,47,93,0.36,164.3,0.64,164.3,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00972,0.000385,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2009-11-30,2009,2,9,334,257.62,0.75,3,Normal,36,5,3,2,47,93,0.36,164.6,0.64,164.6,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00974,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2009-12-01,2009,3,9,335,258.44,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,181.4,0.7,181.4,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0112,0.000442,0.125,0.00493,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2009-12-02,2009,3,9,336,260.35,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2009-12-03,2009,3,10,337,261.72,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2009-12-04,2009,3,10,338,263.09,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,186.1,0.71,186.1,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000458,0.127,0.00501,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2009-12-05,2009,3,10,339,263.91,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2009-12-06,2009,3,10,340,267.46,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,190.5,0.71,190.5,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.117,0.0119,0.000473,0.128,0.00509,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2009-12-07,2009,3,10,341,273.21,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,196.2,0.72,196.2,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0124,0.000493,0.131,0.0052,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.6,44.7,44.7,1070
2009-12-08,2009,3,10,342,279.49,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,202.5,0.72,202.5,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00531,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2009-12-09,2009,3,10,343,285.78,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,208.8,0.73,208.8,0,0,0,0,-2,2,31,5,3,0,38,248,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00543,1,0.224,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2009-12-10,2009,3,11,344,293.17,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,216.2,0.74,216.2,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.126,0.0141,0.000562,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2009-12-11,2009,3,11,345,300,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,223,0.74,223,0,0,0,0,-2,2,31,5,3,0,38,262,990,964.9,25.1,0.128,0.0147,0.000586,0.143,0.00569,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2009-12-12,2009,3,11,346,307.39,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,230.4,0.75,230.4,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.131,0.0153,0.000612,0.146,0.00582,2,0.098,0.244,0.00973,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2009-12-13,2009,3,11,347,311.49,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,234.5,0.75,234.5,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0157,0.000626,0.148,0.0059,2,0.101,0.249,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2009-12-14,2009,3,11,348,315.59,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,238.6,0.76,238.6,0,0,0,0,-2,2,31,5,3,0,38,278,990,965,25,0.134,0.016,0.000641,0.15,0.00598,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2009-12-15,2009,3,11,349,321.88,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,244.9,0.76,244.9,0,0,0,0,-2,2,31,5,3,0,38,284,990,965,25,0.136,0.0166,0.000663,0.152,0.00609,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2009-12-16,2009,3,11,350,324.34,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,247.3,0.76,247.3,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.137,0.0168,0.000672,0.153,0.00614,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2009-12-17,2009,3,12,351,324.61,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,247.6,0.76,247.6,0,0,0,0,-2,2,31,5,3,0,38,287,990,965,25,0.137,0.0168,0.000672,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2009-12-18,2009,3,12,352,326.53,0.63,4,Mod_Dry,31,5,3,2,36,77,0.24,249.5,0.76,249.5,0,0,0,0,-2,2,31,5,3,0,38,289,990,965,25,0.137,0.017,0.000679,0.154,0.00618,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2009-12-19,2009,3,12,353,327.89,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,250.9,0.77,250.9,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0174,0.000698,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2009-12-20,2009,3,12,354,329.26,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,252.3,0.77,252.3,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0181,0.000724,0.156,0.00627,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2009-12-21,2009,3,12,355,332.81,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,255.8,0.77,255.8,0,0,0,0,-2,2,31,5,3,0,38,295,990,965.1,24.9,0.14,0.0197,0.000792,0.159,0.00639,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.8,1340
2009-12-22,2009,3,12,356,339.1,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,262.1,0.77,262.1,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0227,0.000912,0.165,0.00661,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2009-12-23,2009,3,12,357,343.21,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,266.2,0.78,266.2,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0247,0.000991,0.168,0.00675,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2009-12-24,2009,3,13,358,345.67,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,268.7,0.78,268.7,0,0,0,0,-2,2,31,5,3,0,38,308,990,965.1,24.9,0.144,0.0258,0.00104,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2009-12-25,2009,3,13,359,348.13,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,271.1,0.78,271.1,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.027,0.00109,0.172,0.00692,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2009-12-26,2009,3,13,360,348.95,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,271.9,0.78,271.9,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0274,0.0011,0.173,0.00695,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2009-12-27,2009,3,13,361,349.77,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,272.8,0.78,272.8,0,0,0,0,-2,2,31,5,3,0,38,312,990,965.1,24.9,0.146,0.0277,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2009-12-28,2009,3,13,362,352.78,0.6,4,Mod_Dry,31,5,3,2,36,77,0.22,275.8,0.78,275.8,0,0,0,0,-2,2,31,5,3,0,38,315,990,965.2,24.8,0.147,0.0292,0.00117,0.176,0.00708,2,0.129,0.304,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
2009-12-29,2009,3,13,363,357.97,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,281,0.79,281,0,0,0,0,-2,2,31,5,3,0,38,320,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00726,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2009-12-30,2009,3,13,364,363.17,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,286.2,0.79,286.2,0,0,0,0,-2,2,31,5,3,0,38,325,990,965.2,24.8,0.15,0.0341,0.00137,0.184,0.00744,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2009-12-31,2009,3,14,365,368.36,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,291.4,0.79,291.4,0,0,0,0,-2,2,31,5,3,0,38,330,990,965.2,24.8,0.152,0.0365,0.00148,0.189,0.00762,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.5,1520
2010-01-01,2009,4,14,1,373.56,0.59,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2010-01-02,2009,4,14,2,377.66,0.58,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00806,2,0.148,0.347,0.0141,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2010-01-03,2009,4,14,3,379.03,0.58,5,Dry,29,5,4,2,33,73,0.19,306,0.81,306,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2010-01-04,2009,4,14,4,380.94,0.58,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2010-01-05,2009,4,14,5,386.14,0.57,5,Dry,29,5,4,2,33,73,0.19,313.1,0.81,313.1,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2010-01-06,2009,4,14,6,392.97,0.57,5,Dry,29,5,4,2,33,73,0.19,320,0.81,320,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.05,0.00203,0.212,0.0086,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.7,1670
2010-01-07,2009,4,15,7,400.35,0.56,5,Dry,29,5,4,2,33,73,0.18,327.4,0.82,327.4,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0535,0.00218,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2010-01-08,2009,4,15,8,408.83,0.55,5,Dry,29,5,4,2,33,73,0.18,335.8,0.82,335.8,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0575,0.00234,0.225,0.00916,2,0.169,0.394,0.016,24.2,0.946,0.971,0.919,37.6,36.6,73.1,1750
2010-01-09,2009,4,15,9,416.76,0.55,5,Dry,29,5,4,2,33,73,0.17,343.8,0.82,343.8,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0613,0.0025,0.232,0.00944,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
2010-01-10,2009,4,15,10,424.69,0.54,5,Dry,29,5,4,2,33,73,0.17,351.7,0.83,351.7,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.924,39.4,38.4,76.8,1840
2010-01-11,2009,4,15,11,434.26,0.53,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2010-01-12,2009,4,15,12,443.28,0.53,5,Dry,29,5,4,2,33,73,0.17,370.3,0.83,370.3,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2010-01-13,2009,4,15,13,452.31,0.52,5,Dry,29,5,4,2,33,73,0.16,379.3,0.84,379.3,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.078,0.0032,0.261,0.0107,2,0.199,0.459,0.0189,23.9,0.952,0.98,0.933,42.3,41.5,83,1990
2010-01-14,2009,4,16,14,459.69,0.51,5,Dry,29,5,4,2,33,73,0.16,386.7,0.84,386.7,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.204,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
2010-01-15,2009,4,16,15,468.17,0.51,5,Dry,29,5,4,2,33,73,0.16,395.2,0.84,395.2,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0855,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
2010-01-16,2009,4,16,16,478.28,0.5,5,Dry,29,5,4,2,33,73,0.15,405.3,0.85,405.3,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00372,0.282,0.0116,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
