date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-01-17,2009,4,16,17,490.04,0.49,5,Dry,29,5,4,2,33,73,0.15,417,0.85,417,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0958,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.7,2180
2010-01-18,2009,4,16,18,502.35,0.48,5,Dry,29,5,4,2,33,73,0.14,429.4,0.85,429.4,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.6,46.6,93.2,2240
2010-01-19,2009,4,16,19,514.65,0.48,5,Dry,29,5,4,2,33,73,0.14,441.6,0.86,441.6,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.107,0.00446,0.312,0.013,2,0.241,0.553,0.023,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
2010-01-20,2009,4,16,20,528.6,0.47,5,Dry,29,5,4,2,33,73,0.14,455.6,0.86,455.6,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2010-01-21,2009,4,17,21,543.09,0.46,5,Dry,29,5,4,2,33,73,0.13,470.1,0.87,470.1,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00505,0.336,0.014,2,0.26,0.596,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2010-01-22,2009,4,17,22,558.67,0.45,5,Dry,29,5,4,2,33,73,0.13,485.7,0.87,485.7,0,0,0,0,-2,2,29,5,4,0,35,524,990,966.1,23.9,0.224,0.128,0.00537,0.352,0.0148,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35.1,34,102,2450
2010-01-23,2009,4,17,23,574.81,0.44,5,Dry,29,5,4,2,33,73,0.13,501.8,0.87,501.8,0,0,0,0,-2,2,29,5,4,0,35,540,990,966.2,23.8,0.233,0.136,0.00572,0.369,0.0155,3,0.168,0.538,0.0226,23.3,0.946,0.97,0.918,36.1,35,105,2520
2010-01-24,2009,4,17,24,589.3,0.43,5,Dry,29,5,4,2,33,73,0.12,516.3,0.88,516.3,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.3,23.7,0.242,0.146,0.00614,0.387,0.0163,3,0.175,0.562,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2010-01-25,2009,4,17,25,606.53,0.42,5,Dry,29,5,4,2,33,73,0.12,533.5,0.88,533.5,0,0,0,0,-2,2,29,5,4,0,35,572,990,966.3,23.7,0.251,0.157,0.00665,0.409,0.0173,3,0.183,0.591,0.025,23.1,0.949,0.972,0.923,38.2,37.2,111,2680
2010-01-26,2009,4,17,26,629.22,0.41,5,Dry,29,5,4,2,33,73,0.12,556.2,0.88,556.2,0,0,0,0,-2,2,29,5,4,0,35,594,990,966.4,23.6,0.264,0.173,0.00732,0.437,0.0185,3,0.193,0.63,0.0267,23,0.951,0.975,0.928,39.7,38.7,116,2790
2010-01-27,2009,4,17,27,654.65,0.4,5,Dry,29,5,4,2,33,73,0.11,581.6,0.89,581.6,0,0,0,0,-2,2,29,5,4,0,35,620,990,966.5,23.5,0.279,0.19,0.00807,0.468,0.0199,3,0.204,0.672,0.0286,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2010-01-28,2009,4,18,28,681.72,0.39,5,Dry,29,5,4,2,33,73,0.11,608.7,0.89,608.7,0,0,0,0,-2,2,29,5,4,0,35,647,990,966.6,23.4,0.294,0.208,0.00888,0.502,0.0215,3,0.216,0.718,0.0307,22.7,0.955,0.98,0.936,43,42.2,127,3040
2010-01-29,2009,4,18,29,708.79,0.38,5,Dry,29,5,4,2,33,73,0.1,635.8,0.9,635.8,0,0,0,0,-2,2,29,5,4,0,35,674,990,966.7,23.3,0.309,0.226,0.0097,0.535,0.023,3,0.229,0.764,0.0328,22.5,0.956,0.98,0.937,44.7,43.8,131,3150
2010-01-30,2009,4,18,30,733.13,0.37,5,Dry,29,5,4,2,33,73,0.1,660.1,0.9,660.1,0,0,0,0,-2,2,29,5,4,0,35,698,990,966.8,23.2,0.323,0.242,0.0104,0.565,0.0244,3,0.24,0.805,0.0347,22.4,0.957,0.98,0.938,46.2,45.2,136,3260
2010-01-31,2009,4,18,31,751.99,0.36,5,Dry,29,5,4,2,33,73,0.097,679,0.9,679,0,0,0,0,-2,2,29,5,4,0,35,717,990,966.9,23.1,0.334,0.255,0.011,0.589,0.0255,3,0.248,0.837,0.0362,22.3,0.957,0.98,0.938,47.3,46.3,139,3340
2010-02-01,2009,5,18,32,770.31,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2010-02-02,2009,5,18,33,782.41,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,677.4,0.87,677.4,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.254,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
2010-02-03,2009,5,18,34,798.9,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,693.9,0.87,693.9,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0115,0.612,0.0267,3,0.255,0.867,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3380
2010-02-04,2009,5,19,35,817.64,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2010-02-05,2009,5,19,36,838.06,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2010-02-06,2009,5,19,37,859.84,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,754.8,0.88,754.8,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2010-02-07,2009,5,19,38,878.54,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,773.5,0.88,773.5,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2010-02-08,2009,5,19,39,902.33,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,797.3,0.88,797.3,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.428,0.325,0.0144,0.753,0.0335,4,0.212,0.964,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2010-02-09,2009,5,19,40,927.06,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,822.1,0.89,822.1,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2010-02-10,2009,5,19,41,952.64,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,847.6,0.89,847.6,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.349,0.0157,0.823,0.0369,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2010-02-11,2009,5,20,42,983.87,0.27,3,Normal,43,7,5,4,78,137,0.14,846.9,0.86,846.9,0,0,0,0,-4,4,43,7,5,0,82,902,990,967.8,22.2,0.481,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3930
2010-02-12,2009,5,20,43,1016.1,0.27,3,Normal,43,7,5,4,78,137,0.14,879.1,0.86,879.1,0,0,0,0,-4,4,43,7,5,0,82,934,990,968,22,0.51,0.364,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2010-02-13,2009,5,20,44,1049.3,0.26,3,Normal,43,7,5,4,78,137,0.13,912.3,0.87,912.3,0,0,0,0,-4,4,43,7,5,0,82,967,990,968.1,21.9,0.54,0.381,0.0173,0.921,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2010-02-14,2009,5,20,45,1083.3,0.25,3,Normal,43,7,5,4,78,137,0.13,946.3,0.87,946.3,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.571,0.397,0.0182,0.968,0.0443,4,0.262,1.23,0.0563,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2010-02-15,2009,5,20,46,1129,0.24,3,Normal,43,7,5,4,78,137,0.12,992,0.88,992,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.621,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
2010-02-16,2009,5,20,47,1181.6,0.23,3,Normal,43,7,5,4,78,137,0.12,1045,0.88,1045,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.698,0.523,0.0243,1.22,0.0567,4,0.289,1.51,0.0701,20,0.955,0.98,0.936,49,48,192,4610
2010-02-17,2009,5,20,48,1247.2,0.22,3,Normal,43,7,5,4,78,137,0.11,1110,0.89,1100,10,2,0,0,-4,12,45,7,5,0,90,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2010-02-18,2009,5,21,49,1320.8,0.22,3,Normal,43,7,5,4,78,137,0.1,1184,0.9,1100,84,19,3,3,-1,60,62,10,8,3,138,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2010-02-19,2009,5,21,50,1396.6,0.2,3,Normal,43,7,5,4,78,137,0.098,1260,0.9,1100,160,36,5,5,1,113,79,12,10,5,191,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2010-02-20,2009,5,21,51,1436.8,0.2,3,Normal,43,7,5,4,78,137,0.095,1300,0.91,1100,200,45,6,6,2,141,88,13,11,6,219,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2010-02-21,2009,5,21,52,1483.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2010-02-22,2009,5,21,53,1538.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2010-02-23,2009,5,21,54,1599.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1438,0.9,1100,338,51,10,10,5,262,100,18,17,10,355,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2010-02-24,2009,5,21,55,1668.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.097,1507,0.9,1100,407,51,10,12,7,327,100,18,19,12,420,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2010-02-25,2009,5,22,56,1739.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.093,1577,0.91,1100,477,51,10,15,9,392,100,18,22,14,485,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2010-02-26,2009,5,22,57,1810.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.089,1649,0.91,1100,549,51,10,17,11,460,100,18,24,16,553,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2010-02-27,2009,5,22,58,1876.3,0.14,2,Mod_Wet,49,8,7,5,93,162,0.086,1714,0.91,1100,614,51,10,18,13,522,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2010-02-28,2009,5,22,59,1942.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.083,1781,0.92,1100,681,51,10,18,15,587,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2010-03-01,2009,6,22,60,2010.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1771,0.88,1100,671,41,7,13,7,603,100,18,25,20,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2010-03-02,2009,6,22,61,2085.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1846,0.89,1100,746,41,7,13,9,676,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2010-03-03,2009,6,22,62,2169,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1930,0.89,1100,830,41,7,13,12,757,100,18,25,25,901,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-03-04,2009,6,23,63,2253.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,2015,0.89,1100,915,41,7,13,14,840,100,18,25,27,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-03-05,2009,6,23,64,2309.5,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2071,0.9,1100,971,41,7,13,16,894,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-03-06,2009,6,23,65,2358.3,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2119,0.9,1100,1020,41,7,13,18,940,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-03-07,2009,6,23,66,2414.9,0.095,2,Mod_Wet,59,11,12,13,144,239,0.099,2176,0.9,1100,1080,41,7,13,19,996,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2010-03-08,2009,6,23,67,2479.6,0.09,2,Mod_Wet,59,11,12,13,144,239,0.096,2241,0.9,1100,1140,41,7,13,21,1060,100,18,25,34,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-03-09,2009,6,23,68,2552.6,0.084,2,Mod_Wet,59,11,12,13,144,239,0.094,2314,0.91,1100,1210,41,7,13,23,1130,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2010-03-10,2009,6,23,69,2641.8,0.078,2,Mod_Wet,59,11,12,13,144,239,0.09,2403,0.91,1100,1300,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2010-03-11,2009,6,24,70,2739.8,0.072,2,Mod_Wet,59,11,12,13,144,239,0.087,2501,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-03-12,2009,6,24,71,2839,0.066,2,Mod_Wet,59,11,12,13,144,239,0.084,2600,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2010-03-13,2009,6,24,72,2939.1,0.06,2,Mod_Wet,59,11,12,13,144,239,0.081,2700,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2010-03-14,2009,6,24,73,3040.3,0.054,2,Mod_Wet,59,11,12,13,144,239,0.079,2801,0.92,1100,1700,41,7,13,38,1600,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2010-03-15,2009,6,24,74,3142.5,0.047,2,Mod_Wet,59,11,12,13,144,239,0.076,2904,0.92,1100,1800,41,7,13,41,1700,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2010-03-16,2009,6,24,75,3237.4,0.041,2,Mod_Wet,59,11,12,13,144,239,0.074,2998,0.93,1100,1900,41,7,13,44,1790,100,18,25,57,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2010-03-17,2009,6,24,76,3308.1,0.036,2,Mod_Wet,59,11,12,13,144,239,0.072,3069,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2010-03-18,2009,6,25,77,3362.4,0.032,2,Mod_Wet,59,11,12,13,144,239,0.071,3123,0.93,1100,2020,41,7,13,48,1910,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2010-03-19,2009,6,25,78,3408.6,0.03,2,Mod_Wet,59,11,12,13,144,239,0.07,3170,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2010-03-20,2009,6,25,79,3446.5,0.028,2,Mod_Wet,59,11,12,13,144,239,0.069,3207,0.93,1100,2110,41,7,13,50,2000,100,18,25,63,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2010-03-21,2009,6,25,80,3484.5,0.027,2,Mod_Wet,59,11,12,13,144,239,0.069,3245,0.93,1100,2150,41,7,13,51,2030,100,18,25,64,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2010-03-22,2009,6,25,81,3522.6,0.026,2,Mod_Wet,59,11,12,13,144,239,0.068,3284,0.93,1100,2180,41,7,13,53,2070,100,18,25,66,2210,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2010-03-23,2009,6,25,82,3560.9,0.025,2,Mod_Wet,59,11,12,13,144,239,0.067,3322,0.93,1100,2220,41,7,13,54,2110,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2010-03-24,2009,6,25,83,3590.7,0.024,2,Mod_Wet,59,11,12,13,144,239,0.067,3352,0.93,1100,2250,41,7,13,55,2140,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2010-03-25,2009,6,26,84,3620.6,0.023,2,Mod_Wet,59,11,12,13,144,239,0.066,3382,0.93,1100,2280,41,7,13,55,2170,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2010-03-26,2009,6,26,85,3642,0.022,2,Mod_Wet,59,11,12,13,144,239,0.066,3403,0.93,1100,2300,41,7,13,56,2190,100,18,25,69,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2010-03-27,2009,6,26,86,3663.5,0.022,2,Mod_Wet,59,11,12,13,144,239,0.065,3424,0.94,1100,2320,41,7,13,57,2210,100,18,25,70,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2010-03-28,2009,6,26,87,3676.3,0.021,2,Mod_Wet,59,11,12,13,144,239,0.065,3437,0.94,1100,2340,41,7,13,57,2220,100,18,25,70,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2010-03-29,2009,6,26,88,3689.2,0.021,2,Mod_Wet,59,11,12,13,144,239,0.065,3450,0.94,1100,2350,41,7,13,58,2230,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2010-03-30,2009,6,26,89,3702.1,0.02,2,Mod_Wet,59,11,12,13,144,239,0.065,3463,0.94,1100,2360,41,7,13,58,2240,100,18,25,71,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2010-03-31,2009,6,26,90,3715.1,0.02,2,Mod_Wet,59,11,12,13,144,239,0.064,3476,0.94,1100,2380,41,7,13,58,2260,100,18,25,71,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2010-04-01,2009,7,27,91,3728,0.02,2,Mod_Wet,70,14,18,25,168,295,0.079,3433,0.92,1100,2330,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2010-04-02,2009,7,27,92,3732.3,0.02,2,Mod_Wet,70,14,18,25,168,295,0.079,3437,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2010-04-03,2009,7,27,93,3745.2,0.019,2,Mod_Wet,70,14,18,25,168,295,0.079,3450,0.92,1100,2350,30,4,7,46,2260,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2010-04-04,2009,7,27,94,3758.2,0.019,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2010-04-05,2009,7,27,95,3779.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.078,3485,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2010-04-06,2009,7,27,96,3801.5,0.018,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2010-04-07,2009,7,27,97,3831.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.077,3537,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2010-04-08,2009,7,28,98,3871,0.016,2,Mod_Wet,70,14,18,25,168,295,0.076,3576,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2010-04-09,2009,7,28,99,3919,0.015,2,Mod_Wet,70,14,18,25,168,295,0.075,3624,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2010-04-10,2009,7,28,100,3967.2,0.014,2,Mod_Wet,70,14,18,25,168,295,0.074,3672,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2010-04-11,2009,7,28,101,4015.5,0.013,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2010-04-12,2009,7,28,102,4055.2,0.012,2,Mod_Wet,70,14,18,25,168,295,0.073,3760,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2010-04-13,2009,7,28,103,4095,0.011,2,Mod_Wet,70,14,18,25,168,295,0.072,3800,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2010-04-14,2009,7,28,104,4126,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3831,0.93,1100,2730,30,4,7,55,2640,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2010-04-15,2009,7,29,105,4148.1,0.01,2,Mod_Wet,70,14,18,25,168,295,0.071,3853,0.93,1100,2750,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2010-04-16,2009,7,29,106,4170.4,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.071,3875,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2010-04-17,2009,7,29,107,4192.6,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.07,3898,0.93,1100,2800,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2010-04-18,2009,7,29,108,4206,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.07,3911,0.93,1100,2810,30,4,7,55,2720,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2010-04-19,2009,7,29,109,4219.4,0.009,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-04-20,2009,7,29,110,4232.7,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.07,3938,0.93,1100,2840,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2010-04-21,2009,7,29,111,4246.1,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.07,3951,0.93,1100,2850,30,4,7,55,2760,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2010-04-22,2009,7,30,112,4250.6,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.069,3956,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2010-04-23,2009,7,30,113,4255.1,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.069,3960,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2010-04-24,2009,7,30,114,4259.6,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.069,3965,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2010-04-25,2009,7,30,115,4264,0.0083,2,Mod_Wet,70,14,18,25,168,295,0.069,3969,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2010-04-26,2009,7,30,116,4268.5,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.069,3974,0.93,1100,2870,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2010-04-27,2009,7,30,117,4273,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.069,3978,0.93,1100,2880,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-04-28,2009,7,30,118,4277.4,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.069,3982,0.93,1100,2880,30,4,7,55,2790,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-04-29,2009,7,31,119,4273,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.069,3978,0.93,1100,2880,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-04-30,2009,7,31,120,4268.5,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.069,3974,0.93,1100,2870,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2010-05-01,2009,8,31,121,4255.1,0.0084,2,Mod_Wet,65,14,17,23,202,321,0.075,3934,0.93,1100,2830,35,4,8,57,2730,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2010-05-02,2009,8,31,122,4241.7,0.0086,2,Mod_Wet,65,14,17,23,202,321,0.076,3921,0.92,1100,2820,35,4,8,57,2720,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2010-05-03,2009,8,31,123,4219.4,0.009,2,Mod_Wet,65,14,17,23,202,321,0.076,3898,0.92,1100,2800,35,4,8,57,2690,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-05-04,2009,8,31,124,4188.2,0.0094,2,Mod_Wet,65,14,17,23,202,321,0.077,3867,0.92,1100,2770,35,4,8,57,2660,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2010-05-05,2009,8,31,125,4148.1,0.01,2,Mod_Wet,65,14,17,23,202,321,0.077,3827,0.92,1100,2730,35,4,8,57,2620,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2010-05-06,2009,8,32,126,4108.2,0.011,2,Mod_Wet,65,14,17,23,202,321,0.078,3787,0.92,1100,2690,35,4,8,57,2580,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2010-05-07,2009,8,32,127,4059.6,0.012,2,Mod_Wet,65,14,17,23,202,321,0.079,3739,0.92,1100,2640,35,4,8,56,2540,100,18,25,79,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2010-05-08,2009,8,32,128,4011.1,0.013,2,Mod_Wet,65,14,17,23,202,321,0.08,3690,0.92,1100,2590,35,4,8,55,2490,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2010-05-09,2009,8,32,129,3954.1,0.014,2,Mod_Wet,65,14,17,23,202,321,0.081,3633,0.92,1100,2530,35,4,8,53,2430,100,18,25,76,2640,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2010-05-10,2009,8,32,130,3897.2,0.016,2,Mod_Wet,65,14,17,23,202,321,0.082,3576,0.92,1100,2480,35,4,8,51,2380,100,18,25,74,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2010-05-11,2009,8,32,131,3840.6,0.017,1,Wet,71,14,18,24,213,340,0.088,3501,0.91,1100,2400,29,4,7,48,2310,100,18,25,72,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2010-05-12,2009,8,32,132,3784.2,0.018,1,Wet,71,14,18,24,213,340,0.09,3444,0.91,1100,2340,29,4,7,46,2260,100,18,25,70,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2010-05-13,2009,8,33,133,3728,0.02,1,Wet,71,14,18,24,213,340,0.091,3388,0.91,1100,2290,29,4,7,45,2200,100,18,25,69,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2010-05-14,2009,8,33,134,3672.1,0.021,1,Wet,71,14,18,24,213,340,0.093,3332,0.91,1100,2230,29,4,7,43,2150,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2010-05-15,2009,8,33,135,3616.3,0.023,1,Wet,71,14,18,24,213,340,0.094,3276,0.91,1100,2180,29,4,7,41,2100,100,18,25,65,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2010-05-16,2009,8,33,136,3560.9,0.025,1,Wet,71,14,18,24,213,340,0.096,3221,0.91,1100,2120,29,4,7,40,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2010-05-17,2009,8,33,137,3505.7,0.027,1,Wet,71,14,18,24,213,340,0.097,3166,0.9,1100,2070,29,4,7,38,1990,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2010-05-18,2009,8,33,138,3450.7,0.028,1,Wet,71,14,18,24,213,340,0.099,3111,0.9,1100,2010,29,4,7,36,1940,100,18,25,60,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2010-05-19,2009,8,33,139,3396,0.03,1,Wet,71,14,18,24,213,340,0.1,3056,0.9,1100,1960,29,4,7,35,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2010-05-20,2009,8,34,140,3341.5,0.034,1,Wet,71,14,18,24,213,340,0.1,3001,0.9,1100,1900,29,4,7,33,1830,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2010-05-21,2009,8,34,141,3287.3,0.037,1,Wet,71,14,18,24,213,340,0.1,2947,0.9,1100,1850,29,4,7,31,1780,100,18,25,55,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2010-05-22,2009,8,34,142,3216.7,0.042,1,Wet,71,14,18,24,213,340,0.11,2877,0.89,1100,1780,29,4,7,29,1710,100,18,25,53,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2010-05-23,2009,8,34,143,3146.6,0.047,1,Wet,71,14,18,24,213,340,0.11,2807,0.89,1100,1710,29,4,7,27,1640,100,18,25,51,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2010-05-24,2009,8,34,144,3077,0.052,1,Wet,71,14,18,24,213,340,0.11,2737,0.89,1100,1640,29,4,7,25,1570,100,18,25,49,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-05-25,2009,8,34,145,3007.8,0.056,1,Wet,71,14,18,24,213,340,0.11,2668,0.89,1100,1570,29,4,7,23,1510,100,18,25,47,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2010-05-26,2009,8,34,146,2939.1,0.06,1,Wet,71,14,18,24,213,340,0.12,2599,0.88,1100,1500,29,4,7,21,1440,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2010-05-27,2009,8,35,147,2870.9,0.064,1,Wet,71,14,18,24,213,340,0.12,2531,0.88,1100,1430,29,4,7,19,1370,100,18,25,43,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2010-05-28,2009,8,35,148,2811.1,0.067,1,Wet,71,14,18,24,213,340,0.12,2471,0.88,1100,1370,29,4,7,17,1310,100,18,25,41,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2010-05-29,2009,8,35,149,2751.7,0.071,1,Wet,71,14,18,24,213,340,0.12,2412,0.88,1100,1310,29,4,7,15,1260,100,18,25,39,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2010-05-30,2009,8,35,150,2692.6,0.075,1,Wet,71,14,18,24,213,340,0.13,2353,0.87,1100,1250,29,4,7,14,1200,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2010-05-31,2009,8,35,151,2634,0.079,1,Wet,71,14,18,24,213,340,0.13,2294,0.87,1100,1190,29,4,7,12,1140,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-06-01,2009,9,35,152,2575.8,0.083,1,Wet,67,13,15,17,181,293,0.11,2283,0.89,1100,1180,33,5,10,18,1120,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2010-06-02,2009,9,35,153,2525.6,0.086,1,Wet,67,13,15,17,181,293,0.12,2233,0.88,1100,1130,33,5,10,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-06-03,2009,9,36,154,2475.8,0.09,1,Wet,67,13,15,17,181,293,0.12,2183,0.88,1100,1080,33,5,10,15,1020,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2010-06-04,2009,9,36,155,2426.3,0.094,1,Wet,67,13,15,17,181,293,0.12,2133,0.88,1100,1030,33,5,10,14,971,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2010-06-05,2009,9,36,156,2377.1,0.097,1,Wet,67,13,15,17,181,293,0.12,2084,0.88,1100,984,33,5,10,13,923,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-06-06,2009,9,36,157,2328.2,0.1,1,Wet,67,13,15,17,181,293,0.13,2035,0.87,1100,935,33,5,10,11,876,100,18,25,28,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-06-07,2009,9,36,158,2279.7,0.11,1,Wet,67,13,15,17,181,293,0.13,1987,0.87,1100,887,33,5,10,10,829,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2010-06-08,2009,9,36,159,2216.7,0.11,1,Wet,67,13,15,17,181,293,0.13,1924,0.87,1100,824,33,5,10,8,768,100,18,25,25,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2010-06-09,2009,9,36,160,2154.4,0.12,1,Wet,67,13,15,17,181,293,0.14,1861,0.86,1100,761,33,5,10,6,707,100,18,25,23,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2010-06-10,2009,9,37,161,2092.6,0.12,1,Wet,67,13,15,17,181,293,0.14,1800,0.86,1100,700,33,5,10,4,648,100,18,25,21,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2010-06-11,2009,9,37,162,2038.6,0.13,1,Wet,67,13,15,17,181,293,0.14,1746,0.86,1100,646,33,5,10,2,596,100,18,25,19,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2010-06-12,2009,9,37,163,1985.2,0.13,1,Wet,67,13,15,17,181,293,0.15,1692,0.85,1100,592,33,5,10,1,543,100,18,25,18,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-06-13,2009,9,37,164,1932.2,0.14,1,Wet,67,13,15,17,181,293,0.15,1639,0.85,1100,539,33,5,10,-1,492,100,18,25,16,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-06-14,2009,9,37,165,1879.8,0.14,1,Wet,67,13,15,17,181,293,0.16,1587,0.84,1100,487,33,5,10,-2,441,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2010-06-15,2009,9,37,166,1834.7,0.14,1,Wet,67,13,15,17,181,293,0.16,1542,0.84,1100,442,33,5,10,-4,398,100,18,25,13,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2010-06-16,2009,9,37,167,1790.1,0.15,1,Wet,67,13,15,17,181,293,0.16,1497,0.84,1100,397,33,5,10,-5,354,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-06-17,2009,9,38,168,1745.9,0.15,1,Wet,67,13,15,17,181,293,0.17,1453,0.83,1100,353,33,5,10,-6,311,100,18,25,11,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2010-06-18,2009,9,38,169,1702.2,0.16,1,Wet,67,13,15,17,181,293,0.17,1409,0.83,1100,309,33,5,9,-8,270,100,18,24,9,451,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2010-06-19,2009,9,38,170,1665.5,0.16,1,Wet,67,13,15,17,181,293,0.18,1372,0.82,1100,272,33,5,8,-9,235,100,18,23,8,416,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2010-06-20,2009,9,38,171,1629.1,0.17,1,Wet,67,13,15,17,181,293,0.18,1336,0.82,1100,236,33,5,7,-10,201,100,18,22,7,382,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2010-06-21,2009,9,38,172,1593.1,0.17,1,Wet,67,13,15,17,181,293,0.18,1300,0.82,1100,200,33,5,6,-11,167,100,18,21,6,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2010-06-22,2009,9,38,173,1557.4,0.18,1,Wet,67,13,15,17,181,293,0.19,1264,0.81,1100,164,33,5,5,-12,133,100,18,20,5,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-06-23,2009,9,38,174,1522.1,0.18,1,Wet,67,13,15,17,181,293,0.19,1229,0.81,1100,129,29,4,4,-13,105,96,17,19,4,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2010-06-24,2009,9,39,175,1487.1,0.19,1,Wet,67,13,15,17,181,293,0.2,1194,0.8,1100,94,21,3,3,-14,81,88,16,18,3,262,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2010-06-25,2009,9,39,176,1458.7,0.19,1,Wet,67,13,15,17,181,293,0.2,1166,0.8,1100,66,15,2,2,-15,62,82,15,17,2,243,1210,990,969.4,20.6,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2010-06-26,2009,9,39,177,1430.6,0.2,1,Wet,67,13,15,17,181,293,0.2,1138,0.8,1100,38,9,1,1,-16,43,76,14,16,1,224,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2010-06-27,2009,9,39,178,1402.8,0.2,1,Wet,67,13,15,17,181,293,0.21,1110,0.79,1100,10,2,0,0,-17,25,69,13,15,0,206,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2010-06-28,2009,9,39,179,1356.9,0.21,1,Wet,67,13,15,17,181,293,0.22,1064,0.78,1064,0,0,0,0,-17,17,67,13,15,0,198,1160,990,969,21,0.785,0.567,0.027,1.35,0.0644,4,0.293,1.64,0.0784,19.3,0.953,0.98,0.934,48.1,47.1,188,4520
2010-06-29,2009,9,39,180,1305.9,0.22,1,Wet,67,13,15,17,181,293,0.22,1013,0.78,1013,0,0,0,0,-17,17,67,13,15,0,198,1110,990,968.9,21.1,0.71,0.452,0.0214,1.16,0.055,4,0.283,1.44,0.0683,19.7,0.954,0.98,0.935,46.7,45.7,183,4390
2010-06-30,2009,9,39,181,1261.7,0.22,1,Wet,67,13,15,17,181,293,0.23,968.7,0.77,968.7,0,0,0,0,-17,17,67,13,15,0,198,1060,990,968.7,21.3,0.645,0.408,0.0192,1.05,0.0495,4,0.269,1.32,0.0622,20,0.955,0.98,0.936,45.2,44.3,177,4260
2010-07-01,2009,10,40,182,1218.4,0.23,1,Wet,63,12,13,13,155,256,0.21,962.4,0.79,962.4,0,0,0,0,-13,13,63,12,13,0,168,1050,990,968.6,21.4,0.626,0.405,0.0189,1.03,0.0481,4,0.267,1.3,0.0606,20.1,0.955,0.98,0.936,45.3,44.4,178,4260
2010-07-02,2009,10,40,183,1181.6,0.23,1,Wet,63,12,13,13,155,256,0.22,925.6,0.78,925.6,0,0,0,0,-13,13,63,12,13,0,168,1010,990,968.5,21.5,0.583,0.387,0.018,0.97,0.045,4,0.255,1.22,0.0569,20.3,0.955,0.98,0.936,44,43.1,172,4140
2010-07-03,2009,10,40,184,1145.4,0.24,1,Wet,63,12,13,13,155,256,0.22,889.4,0.78,889.4,0,0,0,0,-13,13,63,12,13,0,168,977,990,968.4,21.6,0.55,0.369,0.0171,0.919,0.0425,4,0.243,1.16,0.0537,20.5,0.955,0.98,0.935,42.6,41.8,167,4010
2010-07-04,2009,10,40,185,1115.4,0.25,1,Wet,63,12,13,13,155,256,0.23,859.4,0.77,859.4,0,0,0,0,-13,13,63,12,13,0,168,947,990,968.3,21.7,0.522,0.355,0.0163,0.877,0.0404,4,0.233,1.11,0.051,20.6,0.954,0.979,0.934,41.5,40.6,162,3900
2010-07-05,2009,10,40,186,1085.9,0.25,1,Wet,63,12,13,13,155,256,0.24,829.9,0.76,829.9,0,0,0,0,-13,13,63,12,13,0,168,918,990,968.2,21.8,0.495,0.341,0.0156,0.836,0.0383,4,0.223,1.06,0.0485,20.8,0.953,0.977,0.931,40.3,39.4,157,3780
2010-07-06,2009,10,40,187,1057,0.26,1,Wet,63,12,13,13,155,256,0.24,801,0.76,801,0,0,0,0,-13,13,63,12,13,0,168,889,990,968.1,21.9,0.469,0.327,0.0149,0.795,0.0363,4,0.213,1.01,0.046,20.9,0.953,0.974,0.928,39.1,38.1,152,3660
2010-07-07,2009,10,40,188,1033.8,0.26,1,Wet,63,12,13,13,155,256,0.25,777.9,0.75,777.9,0,0,0,0,-13,13,63,12,13,0,168,866,990,968,22,0.448,0.315,0.0143,0.763,0.0347,3,0.287,1.05,0.0478,20.9,0.956,0.98,0.937,50.9,48.2,145,3470
2010-07-08,2009,10,41,189,1011.1,0.27,1,Wet,63,12,13,13,155,256,0.25,755.1,0.75,755.1,0,0,0,0,-13,13,63,12,13,0,168,843,990,967.9,22.1,0.427,0.304,0.0138,0.731,0.0331,3,0.281,1.01,0.0459,21.1,0.957,0.98,0.937,49.7,48.2,145,3470
2010-07-09,2009,10,41,190,988.77,0.27,1,Wet,63,12,13,13,155,256,0.26,732.8,0.74,732.8,0,0,0,0,-13,13,63,12,13,0,168,821,990,967.9,22.1,0.406,0.29,0.0131,0.697,0.0315,3,0.272,0.969,0.0438,21.2,0.956,0.98,0.937,48.5,47.5,143,3420
2010-07-10,2009,10,41,191,966.93,0.28,1,Wet,63,12,13,13,155,256,0.27,710.9,0.73,710.9,0,0,0,0,-13,13,63,12,13,0,168,799,990,967.8,22.2,0.386,0.276,0.0124,0.662,0.0298,3,0.262,0.925,0.0416,21.3,0.956,0.98,0.937,47.4,46.4,139,3340
2010-07-11,2009,10,41,192,945.58,0.29,1,Wet,63,12,13,13,155,256,0.27,689.6,0.73,689.6,0,0,0,0,-13,13,63,12,13,0,168,778,990,967.7,22.3,0.368,0.262,0.0117,0.63,0.0282,3,0.253,0.883,0.0396,21.4,0.956,0.98,0.937,46.2,45.3,136,3260
2010-07-12,2009,10,41,193,929.35,0.29,1,Wet,63,12,13,13,155,256,0.28,673.4,0.72,673.4,0,0,0,0,-13,13,63,12,13,0,168,761,990,967.6,22.4,0.359,0.251,0.0112,0.61,0.0273,3,0.246,0.855,0.0382,21.5,0.956,0.98,0.937,45.3,44.4,133,3200
2010-07-13,2009,10,41,194,913.46,0.29,1,Wet,63,12,13,13,155,256,0.28,657.5,0.72,657.5,0,0,0,0,-13,13,63,12,13,0,168,745,990,967.6,22.4,0.35,0.24,0.0107,0.59,0.0263,3,0.238,0.829,0.0369,21.6,0.956,0.98,0.937,44.4,43.5,131,3130
2010-07-14,2009,10,41,195,897.93,0.3,1,Wet,63,12,13,13,155,256,0.28,641.9,0.71,641.9,0,0,0,0,-13,13,63,12,13,0,168,730,990,967.5,22.5,0.341,0.23,0.0102,0.571,0.0254,3,0.231,0.803,0.0357,21.7,0.955,0.98,0.936,43.5,42.6,128,3070
2010-07-15,2009,10,42,196,882.79,0.3,1,Wet,63,12,13,13,155,256,0.29,626.8,0.71,626.8,0,0,0,0,-13,13,63,12,13,0,168,715,990,967.4,22.6,0.333,0.22,0.00973,0.552,0.0245,3,0.225,0.777,0.0344,21.8,0.955,0.98,0.936,42.6,41.8,125,3010
2010-07-16,2009,10,42,197,868.06,0.31,1,Wet,63,12,13,13,155,256,0.29,612.1,0.7,612.1,0,0,0,0,-13,13,63,12,13,0,168,700,990,967.4,22.6,0.324,0.21,0.00927,0.534,0.0236,3,0.218,0.752,0.0332,21.9,0.954,0.98,0.935,41.8,40.9,123,2950
2010-07-17,2009,10,42,198,853.78,0.31,1,Wet,63,12,13,13,155,256,0.3,597.8,0.7,597.8,0,0,0,0,-13,13,63,12,13,0,168,686,990,967.3,22.7,0.316,0.2,0.00883,0.517,0.0228,3,0.212,0.728,0.0321,22,0.954,0.978,0.933,40.9,40,120,2880
2010-07-18,2009,10,42,199,839.99,0.32,1,Wet,63,12,13,13,155,256,0.3,584,0.69,584,0,0,0,0,-13,13,63,12,13,0,168,672,990,967.3,22.7,0.308,0.191,0.0084,0.5,0.022,3,0.205,0.705,0.031,22,0.953,0.976,0.93,40.1,39.1,117,2820
2010-07-19,2009,10,42,200,826.74,0.32,1,Wet,63,12,13,13,155,256,0.31,570.7,0.69,570.7,0,0,0,0,-13,13,63,12,13,0,168,659,990,967.2,22.8,0.301,0.182,0.008,0.483,0.0212,3,0.199,0.682,0.0299,22.1,0.952,0.974,0.928,39.3,38.3,115,2760
2010-07-20,2009,10,42,201,814.09,0.33,1,Wet,63,12,13,13,155,256,0.31,558.1,0.69,558.1,0,0,0,0,-13,13,63,12,13,0,168,646,990,967.2,22.8,0.294,0.174,0.00761,0.467,0.0205,3,0.194,0.661,0.0289,22.2,0.951,0.973,0.925,38.5,37.4,112,2700
2010-07-21,2009,10,42,202,805.49,0.33,1,Wet,63,12,13,13,155,256,0.32,549.5,0.68,549.5,0,0,0,0,-13,13,63,12,13,0,168,637,990,967.1,22.9,0.289,0.168,0.00735,0.457,0.02,3,0.19,0.647,0.0283,22.2,0.95,0.972,0.923,38,36.9,111,2660
2010-07-22,2009,10,43,203,797.29,0.34,1,Wet,63,12,13,13,155,256,0.32,541.3,0.68,541.3,0,0,0,0,-13,13,63,12,13,0,168,629,990,967.1,22.9,0.284,0.163,0.0071,0.447,0.0195,3,0.186,0.633,0.0276,22.3,0.95,0.971,0.922,37.4,36.3,109,2620
2010-07-23,2009,10,43,204,789.56,0.34,1,Wet,63,12,13,13,155,256,0.32,533.6,0.68,533.6,0,0,0,0,-13,13,63,12,13,0,168,622,990,967.1,22.9,0.28,0.157,0.00686,0.437,0.0191,3,0.183,0.62,0.027,22.3,0.949,0.97,0.921,37,35.9,108,2580
2010-07-24,2009,10,43,205,782.41,0.34,1,Wet,63,12,13,13,155,256,0.33,526.4,0.67,526.4,0,0,0,0,-13,13,63,12,13,0,168,614,990,967,23,0.276,0.153,0.00665,0.428,0.0186,3,0.179,0.608,0.0265,22.4,0.949,0.97,0.92,36.5,35.4,106,2550
2010-07-25,2009,10,43,206,776,0.35,1,Wet,63,12,13,13,155,256,0.33,520,0.67,520,0,0,0,0,-13,13,63,12,13,0,168,608,990,967,23,0.272,0.148,0.00645,0.42,0.0183,3,0.177,0.597,0.026,22.4,0.948,0.97,0.92,36.1,35,105,2520
2010-07-26,2009,10,43,207,770.04,0.35,1,Wet,63,12,13,13,155,256,0.33,514,0.67,514,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.144,0.00627,0.413,0.0179,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.6,104,2490
2010-07-27,2009,10,43,208,759.92,0.36,1,Wet,63,12,13,13,155,256,0.34,503.9,0.66,503.9,0,0,0,0,-13,13,63,12,13,0,168,592,990,966.9,23.1,0.263,0.138,0.00597,0.401,0.0174,3,0.169,0.57,0.0247,22.5,0.947,0.97,0.918,35.1,34,102,2450
2010-07-28,2009,10,43,209,747.62,0.36,1,Wet,63,12,13,13,155,256,0.34,491.6,0.66,491.6,0,0,0,0,-13,13,63,12,13,0,168,580,990,966.9,23.1,0.256,0.131,0.00567,0.387,0.0167,2,0.274,0.661,0.0286,22.4,0.956,0.98,0.937,51.8,48.2,96.4,2310
2010-07-29,2009,10,44,210,736.41,0.37,1,Wet,63,12,13,13,155,256,0.35,480.4,0.65,480.4,0,0,0,0,-13,13,63,12,13,0,168,568,990,966.8,23.2,0.25,0.126,0.00543,0.375,0.0162,2,0.267,0.642,0.0277,22.5,0.957,0.98,0.937,50.7,48.2,96.4,2310
2010-07-30,2009,10,44,211,724.65,0.37,1,Wet,63,12,13,13,155,256,0.35,468.6,0.65,468.6,0,0,0,0,-13,13,63,12,13,0,168,557,990,966.8,23.2,0.243,0.12,0.00518,0.363,0.0156,2,0.259,0.622,0.0268,22.6,0.957,0.98,0.938,49.7,48.2,96.4,2310
2010-07-31,2009,10,44,212,713.44,0.37,1,Wet,63,12,13,13,155,256,0.36,457.4,0.64,457.4,0,0,0,0,-13,13,63,12,13,0,168,545,990,966.8,23.2,0.236,0.115,0.00494,0.351,0.0151,2,0.251,0.603,0.0259,22.6,0.957,0.98,0.938,48.6,47.7,95.3,2290
2010-08-01,2009,11,44,213,702.23,0.38,1,Wet,58,10,10,7,117,202,0.29,500.2,0.71,500.2,0,0,0,0,-7,7,58,10,10,0,124,578,990,966.7,23.3,0.255,0.135,0.0058,0.39,0.0168,3,0.168,0.558,0.024,22.7,0.946,0.97,0.918,35.2,34.1,102,2460
2010-08-02,2009,11,44,214,691.02,0.38,1,Wet,58,10,10,7,117,202,0.29,489,0.71,489,0,0,0,0,-7,7,58,10,10,0,124,567,990,966.7,23.3,0.249,0.13,0.00556,0.379,0.0162,2,0.273,0.651,0.0279,22.7,0.956,0.98,0.937,52,48.2,96.4,2310
2010-08-03,2009,11,44,215,679.26,0.39,1,Wet,58,10,10,7,117,202,0.3,477.3,0.7,477.3,0,0,0,0,-7,7,58,10,10,0,124,555,990,966.6,23.4,0.242,0.124,0.00531,0.366,0.0157,2,0.265,0.631,0.027,22.8,0.957,0.98,0.937,50.9,48.2,96.4,2310
2010-08-04,2009,11,44,216,669.14,0.39,1,Wet,58,10,10,7,117,202,0.3,467.1,0.7,467.1,0,0,0,0,-7,7,58,10,10,0,124,545,990,966.6,23.4,0.236,0.119,0.0051,0.356,0.0152,2,0.258,0.614,0.0262,22.8,0.957,0.98,0.938,50,48.2,96.4,2310
2010-08-05,2009,11,45,217,658.48,0.4,1,Wet,58,10,10,7,117,202,0.31,456.5,0.69,456.5,0,0,0,0,-7,7,58,10,10,0,124,534,990,966.5,23.5,0.23,0.114,0.00488,0.345,0.0147,2,0.251,0.595,0.0254,22.9,0.958,0.98,0.938,49,48,96.1,2310
2010-08-06,2009,11,45,218,647.81,0.4,1,Wet,58,10,10,7,117,202,0.31,445.8,0.69,445.8,0,0,0,0,-7,7,58,10,10,0,124,524,990,966.5,23.5,0.224,0.109,0.00465,0.334,0.0142,2,0.243,0.577,0.0245,22.9,0.958,0.98,0.939,48,47.1,94.1,2260
2010-08-07,2009,11,45,219,637.7,0.41,1,Wet,58,10,10,7,117,202,0.32,435.7,0.68,435.7,0,0,0,0,-7,7,58,10,10,0,124,514,990,966.5,23.5,0.218,0.105,0.00444,0.323,0.0137,2,0.237,0.56,0.0238,23,0.957,0.98,0.938,47,46.1,92.1,2210
2010-08-08,2009,11,45,220,628.67,0.41,1,Wet,58,10,10,7,117,202,0.32,426.7,0.68,426.7,0,0,0,0,-7,7,58,10,10,0,124,505,990,966.4,23.6,0.214,0.1,0.00426,0.314,0.0133,2,0.231,0.545,0.0231,23,0.957,0.98,0.937,46.1,45.2,90.4,2170
2010-08-09,2009,11,45,221,619.1,0.42,1,Wet,58,10,10,7,117,202,0.33,417.1,0.67,417.1,0,0,0,0,-7,7,58,10,10,0,124,495,990,966.4,23.6,0.21,0.0959,0.00406,0.306,0.013,2,0.224,0.53,0.0224,23.1,0.956,0.98,0.937,45.1,44.2,88.5,2120
2010-08-10,2009,11,45,222,609.53,0.42,1,Wet,58,10,10,7,117,202,0.33,407.5,0.67,407.5,0,0,0,0,-7,7,58,10,10,0,124,486,990,966.3,23.7,0.207,0.0914,0.00386,0.298,0.0126,2,0.218,0.516,0.0218,23.1,0.955,0.98,0.936,44.2,43.3,86.6,2080
2010-08-11,2009,11,45,223,600.51,0.42,1,Wet,58,10,10,7,117,202,0.34,398.5,0.66,398.5,0,0,0,0,-7,7,58,10,10,0,124,477,990,966.3,23.7,0.204,0.0871,0.00368,0.291,0.0123,2,0.211,0.502,0.0212,23.2,0.955,0.98,0.936,43.3,42.4,84.8,2040
2010-08-12,2009,11,46,224,592.58,0.43,1,Wet,58,10,10,7,117,202,0.34,390.6,0.66,390.6,0,0,0,0,-7,7,58,10,10,0,124,469,990,966.3,23.7,0.201,0.0834,0.00351,0.284,0.012,2,0.206,0.49,0.0207,23.2,0.954,0.98,0.935,42.5,41.6,83.2,2000
2010-08-13,2009,11,46,225,584.1,0.43,1,Wet,58,10,10,7,117,202,0.35,382.1,0.65,382.1,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0794,0.00334,0.277,0.0117,2,0.2,0.478,0.0201,23.3,0.953,0.979,0.933,41.6,40.7,81.4,1950
2010-08-14,2009,11,46,226,575.63,0.44,1,Wet,58,10,10,7,117,202,0.35,373.6,0.65,373.6,0,0,0,0,-7,7,58,10,10,0,124,452,990,966.2,23.8,0.195,0.0754,0.00316,0.27,0.0114,2,0.195,0.465,0.0195,23.3,0.952,0.978,0.93,40.7,39.8,79.6,1910
2010-08-15,2009,11,46,227,567.15,0.44,1,Wet,58,10,10,7,117,202,0.36,365.1,0.64,365.1,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.2,23.8,0.192,0.0714,0.00299,0.263,0.011,2,0.189,0.452,0.019,23.4,0.951,0.976,0.927,39.8,38.8,77.7,1860
