date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-08-16,2009,11,46,228,559.22,0.45,1,Wet,58,10,10,7,117,202,0.36,357.2,0.64,357.2,0,0,0,0,-7,7,58,10,10,0,124,435,990,966.1,23.9,0.189,0.0676,0.00283,0.257,0.0107,2,0.184,0.44,0.0184,23.4,0.95,0.974,0.925,39,38,75.9,1820
2010-08-17,2009,11,46,229,551.29,0.45,1,Wet,58,10,10,7,117,202,0.37,349.3,0.63,349.3,0,0,0,0,-7,7,58,10,10,0,124,427,990,966.1,23.9,0.186,0.0639,0.00267,0.25,0.0105,2,0.178,0.428,0.0179,23.5,0.948,0.972,0.922,38.2,37.1,74.2,1780
2010-08-18,2009,11,46,230,544.46,0.46,1,Wet,58,10,10,7,117,202,0.37,342.5,0.63,342.5,0,0,0,0,-7,7,58,10,10,0,124,420,990,966.1,23.9,0.184,0.0606,0.00253,0.245,0.0102,2,0.174,0.418,0.0175,23.5,0.947,0.971,0.92,37.4,36.3,72.7,1740
2010-08-19,2009,11,47,231,537.07,0.46,1,Wet,58,10,10,7,117,202,0.38,335.1,0.62,335.1,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.0572,0.00238,0.238,0.00994,2,0.169,0.407,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.1,1710
2010-08-20,2009,11,47,232,529.69,0.47,1,Wet,58,10,10,7,117,202,0.38,327.7,0.62,327.7,0,0,0,0,-7,7,58,10,10,0,124,406,990,966,24,0.179,0.0537,0.00223,0.232,0.00968,2,0.164,0.396,0.0165,23.6,0.945,0.97,0.917,35.9,34.8,69.6,1670
2010-08-21,2009,11,47,233,522.31,0.47,1,Wet,58,10,10,7,117,202,0.39,320.3,0.61,320.3,0,0,0,0,-7,7,58,10,10,0,124,398,990,966,24,0.176,0.0502,0.00209,0.226,0.00941,2,0.159,0.385,0.016,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2010-08-22,2009,11,47,234,515.47,0.48,1,Wet,58,10,10,7,117,202,0.39,313.5,0.61,313.5,0,0,0,0,-7,7,58,10,10,0,124,391,990,965.9,24.1,0.174,0.047,0.00195,0.221,0.00916,2,0.154,0.375,0.0156,23.7,0.943,0.97,0.915,34.4,33.3,66.7,1600
2010-08-23,2009,11,47,235,508.64,0.48,1,Wet,58,10,10,7,117,202,0.4,306.6,0.6,306.6,0,0,0,0,-7,7,58,10,10,0,124,385,990,965.9,24.1,0.171,0.0437,0.00181,0.215,0.00892,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.3,1570
2010-08-24,2009,11,47,236,501.8,0.48,1,Wet,58,10,10,7,117,202,0.4,299.8,0.6,299.8,0,0,0,0,-7,7,58,10,10,0,124,378,990,965.9,24.1,0.169,0.0405,0.00168,0.209,0.00867,2,0.145,0.354,0.0147,23.8,0.941,0.97,0.913,32.9,31.9,63.8,1530
2010-08-25,2009,11,47,237,496.06,0.49,1,Wet,58,10,10,7,117,202,0.41,294.1,0.59,294.1,0,0,0,0,-7,7,58,10,10,0,124,372,990,965.8,24.2,0.167,0.0378,0.00156,0.205,0.00847,2,0.141,0.346,0.0143,23.8,0.94,0.97,0.911,32.3,31.3,62.6,1500
2010-08-26,2009,11,48,238,489.77,0.49,1,Wet,58,10,10,7,117,202,0.41,287.8,0.59,287.8,0,0,0,0,-7,7,58,10,10,0,124,366,990,965.8,24.2,0.165,0.0348,0.00144,0.199,0.00824,2,0.137,0.336,0.0139,23.9,0.938,0.97,0.91,31.6,30.6,61.3,1470
2010-08-27,2009,11,48,239,483.48,0.5,1,Wet,58,10,10,7,117,202,0.42,281.5,0.58,281.5,0,0,0,0,-7,7,58,10,10,0,124,359,990,965.8,24.2,0.162,0.0319,0.00132,0.194,0.00802,2,0.132,0.327,0.0135,23.9,0.937,0.97,0.909,30.9,30,60,1440
2010-08-28,2009,11,48,240,477.19,0.5,1,Wet,58,10,10,7,117,202,0.42,275.2,0.58,275.2,0,0,0,0,-7,7,58,10,10,0,124,353,990,965.7,24.3,0.16,0.0289,0.00119,0.189,0.0078,2,0.128,0.317,0.0131,23.9,0.936,0.97,0.908,30.2,29.3,58.6,1410
2010-08-29,2009,11,48,241,470.9,0.5,1,Wet,58,10,10,7,117,202,0.43,268.9,0.57,268.9,0,0,0,0,-7,7,58,10,10,0,124,347,990,965.7,24.3,0.158,0.0259,0.00107,0.184,0.00757,2,0.124,0.308,0.0127,24,0.934,0.97,0.906,29.5,28.6,57.3,1370
2010-08-30,2009,11,48,242,465.16,0.51,1,Wet,58,10,10,7,117,202,0.43,263.2,0.57,263.2,0,0,0,0,-7,7,58,10,10,0,124,341,990,965.7,24.3,0.156,0.0232,0.000955,0.179,0.00737,2,0.12,0.299,0.0123,24,0.933,0.97,0.905,28.9,28,56.1,1350
2010-08-31,2009,11,48,243,459.42,0.51,1,Wet,58,10,10,7,117,202,0.44,257.4,0.56,257.4,0,0,0,0,-7,7,58,10,10,0,124,335,990,965.7,24.3,0.154,0.0205,0.000843,0.174,0.00717,2,0.116,0.291,0.0119,24,0.932,0.97,0.904,28.3,27.4,54.9,1320
2010-09-01,2009,12,48,244,453.67,0.52,1,Wet,48,8,7,4,79,146,0.32,307.7,0.68,307.7,0,0,0,0,-4,4,48,8,7,0,83,371,990,965.6,24.4,0.166,0.0442,0.00182,0.211,0.00864,2,0.15,0.361,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
2010-09-02,2009,12,49,245,446.29,0.52,1,Wet,48,8,7,4,79,146,0.33,300.3,0.67,300.3,0,0,0,0,-4,4,48,8,7,0,83,363,990,965.6,24.4,0.164,0.0407,0.00167,0.204,0.00838,2,0.145,0.35,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.6,1550
2010-09-03,2009,12,49,246,438.91,0.53,1,Wet,48,8,7,4,79,146,0.33,292.9,0.67,292.9,0,0,0,0,-4,4,48,8,7,0,83,356,990,965.6,24.4,0.161,0.0373,0.00153,0.198,0.00812,2,0.14,0.339,0.0139,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2010-09-04,2009,12,49,247,432.07,0.53,1,Wet,48,8,7,4,79,146,0.34,286.1,0.66,286.1,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.034,0.00139,0.193,0.00788,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.6,1480
2010-09-05,2009,12,49,248,426.33,0.54,1,Wet,48,8,7,4,79,146,0.34,280.3,0.66,280.3,0,0,0,0,-4,4,48,8,7,0,83,343,990,965.5,24.5,0.157,0.0313,0.00128,0.188,0.00768,2,0.132,0.32,0.0131,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2010-09-06,2009,12,49,249,420.04,0.54,1,Wet,48,8,7,4,79,146,0.35,274,0.65,274,0,0,0,0,-4,4,48,8,7,0,83,337,990,965.5,24.5,0.154,0.0283,0.00116,0.183,0.00746,2,0.127,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2010-09-07,2009,12,49,250,413.75,0.55,1,Wet,48,8,7,4,79,146,0.35,267.8,0.65,267.8,0,0,0,0,-4,4,48,8,7,0,83,331,990,965.5,24.5,0.152,0.0254,0.00103,0.178,0.00724,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2010-09-08,2009,12,49,251,407.46,0.55,1,Wet,48,8,7,4,79,146,0.36,261.5,0.64,261.5,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0224,0.000912,0.172,0.00702,2,0.119,0.291,0.0119,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2010-09-09,2009,12,50,252,401.72,0.56,1,Wet,48,8,7,4,79,146,0.36,255.7,0.64,255.7,0,0,0,0,-4,4,48,8,7,0,83,319,990,965.4,24.6,0.148,0.0197,0.000801,0.168,0.00682,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55.1,1320
2010-09-10,2009,12,50,253,395.98,0.56,1,Wet,48,8,7,4,79,146,0.37,250,0.63,250,0,0,0,0,-4,4,48,8,7,0,83,313,990,965.4,24.6,0.146,0.017,0.00069,0.163,0.00662,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2010-09-11,2009,12,50,254,391.33,0.57,1,Wet,48,8,7,4,79,146,0.37,245.3,0.63,245.3,0,0,0,0,-4,4,48,8,7,0,83,308,990,965.4,24.6,0.144,0.0166,0.000674,0.161,0.00653,2,0.108,0.269,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2010-09-12,2009,12,50,255,386.14,0.57,1,Wet,48,8,7,4,79,146,0.38,240.1,0.62,240.1,0,0,0,0,-4,4,48,8,7,0,83,303,990,965.3,24.7,0.143,0.0162,0.000655,0.159,0.00643,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.7,1240
2010-09-13,2009,12,50,256,380.94,0.58,1,Wet,48,8,7,4,79,146,0.38,234.9,0.62,234.9,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000637,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
2010-09-14,2009,12,50,257,375.74,0.58,1,Wet,48,8,7,4,79,146,0.39,229.7,0.61,229.7,0,0,0,0,-4,4,48,8,7,0,83,293,990,965.3,24.7,0.139,0.0153,0.000618,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2010-09-15,2009,12,50,258,370.55,0.59,1,Wet,48,8,7,4,79,146,0.39,224.6,0.61,224.6,0,0,0,0,-4,4,48,8,7,0,83,288,990,965.3,24.7,0.137,0.0148,0.0006,0.152,0.00614,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2010-09-16,2009,12,51,259,365.9,0.59,1,Wet,48,8,7,4,79,146,0.4,219.9,0.6,219.9,0,0,0,0,-4,4,48,8,7,0,83,283,990,965.2,24.8,0.135,0.0144,0.000583,0.15,0.00605,1,0.239,0.389,0.0157,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2010-09-17,2009,12,51,260,361.25,0.6,1,Wet,48,8,7,4,79,146,0.4,215.3,0.6,215.3,0,0,0,0,-4,4,48,8,7,0,83,278,990,965.2,24.8,0.134,0.014,0.000567,0.148,0.00596,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2010-09-18,2009,12,51,261,356.6,0.6,1,Wet,48,8,7,4,79,146,0.41,210.6,0.59,210.6,0,0,0,0,-4,4,48,8,7,0,83,274,990,965.2,24.8,0.132,0.0137,0.00055,0.146,0.00587,1,0.227,0.373,0.015,24.4,0.957,0.98,0.937,48.3,47.3,47.3,1140
2010-09-19,2009,12,51,262,351.96,0.61,1,Wet,48,8,7,4,79,146,0.41,206,0.58,206,0,0,0,0,-4,4,48,8,7,0,83,269,990,965.2,24.8,0.13,0.0133,0.000534,0.144,0.00579,1,0.221,0.364,0.0147,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2010-09-20,2009,12,51,263,348.4,0.61,1,Wet,48,8,7,4,79,146,0.42,202.4,0.58,202.4,0,0,0,0,-4,4,48,8,7,0,83,265,990,965.1,24.9,0.129,0.013,0.000521,0.142,0.00572,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.5,45.5,1090
2010-09-21,2009,12,51,264,344.3,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2010-09-22,2009,12,51,265,340.2,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2010-09-23,2009,12,52,266,336.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,198.1,0.59,198.1,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.6,44.6,1070
2010-09-24,2009,12,52,267,331.99,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2010-09-25,2009,12,52,268,327.89,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2010-09-26,2009,12,52,269,323.79,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2010-09-27,2009,12,52,270,320.24,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2010-09-28,2009,12,52,271,316.68,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2010-09-29,2009,12,52,272,313.13,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
2010-09-30,2009,12,53,273,309.57,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2010-10-01,2010,1,1,274,306.02,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,196,0.64,196,0,0,0,0,-3,3,41,6,4,0,59,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2010-10-02,2010,1,1,275,304.65,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,194.7,0.64,194.7,0,0,0,0,-3,3,41,6,4,0,59,246,990,964.9,25.1,0.122,0.0123,0.00049,0.135,0.00536,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2010-10-03,2010,1,1,276,302.74,0.67,2,Mod_Wet,41,6,4,3,56,110,0.36,192.7,0.64,192.7,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.6,43.7,43.7,1050
2010-10-04,2010,1,1,277,299.73,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,189.7,0.63,189.7,0,0,0,0,-3,3,41,6,4,0,59,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2010-10-05,2010,1,1,278,295.63,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,185.6,0.63,185.6,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2010-10-06,2010,1,1,279,293.17,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,183.2,0.63,183.2,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2010-10-07,2010,1,1,280,290.16,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,180.2,0.62,180.2,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2010-10-08,2010,1,2,281,287.15,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,177.2,0.62,177.2,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2010-10-09,2010,1,2,282,284.14,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,174.1,0.61,174.1,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2010-10-10,2010,1,2,283,281.14,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,171.1,0.61,171.1,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2010-10-11,2010,1,2,284,278.13,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,168.1,0.6,168.1,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2010-10-12,2010,1,2,285,275.12,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,165.1,0.6,165.1,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00979,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2010-10-13,2010,1,2,286,272.11,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2010-10-14,2010,1,2,287,271.29,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,161.3,0.59,161.3,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2010-10-15,2010,1,3,288,270.47,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2010-10-16,2010,1,3,289,269.1,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2010-10-17,2010,1,3,290,266.1,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2010-10-18,2010,1,3,291,263.09,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-10-19,2010,1,3,292,261.72,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2010-10-20,2010,1,3,293,260.35,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-10-21,2010,1,3,294,257.35,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2010-10-22,2010,1,4,295,254.34,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2010-10-23,2010,1,4,296,251.33,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
2010-10-24,2010,1,4,297,248.87,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2010-10-25,2010,1,4,298,249.69,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2010-10-26,2010,1,4,299,252.15,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2010-10-27,2010,1,4,300,252.97,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2010-10-28,2010,1,4,301,249.96,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2010-10-29,2010,1,5,302,246.96,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2010-10-30,2010,1,5,303,243.95,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2010-10-31,2010,1,5,304,240.94,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2010-11-01,2010,2,5,305,239.03,0.81,2,Mod_Wet,40,6,4,3,53,106,0.44,133,0.56,133,0,0,0,0,-3,3,40,6,4,0,56,183,990,964.6,25.4,0.1,0.00706,0.000278,0.107,0.00423,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.6,29.6,29.6,712
2010-11-02,2010,2,5,306,242.03,0.8,2,Mod_Wet,40,6,4,3,53,106,0.44,136,0.56,136,0,0,0,0,-3,3,40,6,4,0,56,186,990,964.7,25.3,0.101,0.00731,0.000288,0.108,0.00428,1,0.126,0.235,0.00926,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2010-11-03,2010,2,5,307,247.23,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,141.2,0.57,141.2,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2010-11-04,2010,2,5,308,247.5,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,141.5,0.57,141.5,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00778,0.000307,0.111,0.00438,1,0.134,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.6,31.6,758
2010-11-05,2010,2,6,309,249.42,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,143.4,0.57,143.4,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25.1,0.936,0.97,0.908,33,32,32,768
2010-11-06,2010,2,6,310,251.33,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,145.3,0.58,145.3,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.0081,0.00032,0.113,0.00445,1,0.139,0.251,0.00993,25,0.937,0.97,0.909,33.5,32.4,32.4,779
2010-11-07,2010,2,6,311,249.96,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,144,0.58,144,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00983,25.1,0.937,0.97,0.909,33.1,32.1,32.1,771
2010-11-08,2010,2,6,312,248.6,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,142.6,0.57,142.6,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00787,0.000311,0.111,0.0044,1,0.135,0.246,0.00974,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2010-11-09,2010,2,6,313,248.32,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,142.3,0.57,142.3,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00785,0.00031,0.111,0.0044,1,0.135,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2010-11-10,2010,2,6,314,249.14,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,143.1,0.57,143.1,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00441,1,0.136,0.247,0.00977,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2010-11-11,2010,2,6,315,248.32,0.78,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2010-11-12,2010,2,7,316,249.69,0.78,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2010-11-13,2010,2,7,317,254.89,0.76,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2010-11-14,2010,2,7,318,255.16,0.76,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2010-11-15,2010,2,7,319,252.7,0.77,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2010-11-16,2010,2,7,320,249.69,0.78,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2010-11-17,2010,2,7,321,248.32,0.78,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2010-11-18,2010,2,7,322,249.14,0.78,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2010-11-19,2010,2,8,323,248.32,0.78,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2010-11-20,2010,2,8,324,246.96,0.78,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2010-11-21,2010,2,8,325,245.04,0.79,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2010-11-22,2010,2,8,326,246.41,0.79,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2010-11-23,2010,2,8,327,249.42,0.78,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2010-11-24,2010,2,8,328,252.42,0.77,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2010-11-25,2010,2,8,329,257.62,0.75,3,Normal,36,5,3,2,47,93,0.36,164.6,0.64,164.6,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00974,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2010-11-26,2010,2,9,330,259.53,0.75,3,Normal,36,5,3,2,47,93,0.36,166.5,0.64,166.5,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00991,0.000392,0.12,0.00474,1,0.167,0.287,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2010-11-27,2010,2,9,331,259.26,0.75,3,Normal,36,5,3,2,47,93,0.36,166.3,0.64,166.3,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00474,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2010-11-28,2010,2,9,332,261.72,0.74,3,Normal,36,5,3,2,47,93,0.35,168.7,0.65,168.7,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,912
2010-11-29,2010,2,9,333,266.37,0.73,3,Normal,36,5,3,2,47,93,0.35,173.4,0.65,173.4,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2010-11-30,2010,2,9,334,269.92,0.72,3,Normal,36,5,3,2,47,93,0.34,176.9,0.66,176.9,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.114,0.0108,0.000428,0.124,0.00493,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2010-12-01,2010,3,9,335,273.48,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,196.5,0.72,196.5,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0125,0.000494,0.131,0.0052,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1070
2010-12-02,2010,3,9,336,278.67,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,201.7,0.72,201.7,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.0053,1,0.215,0.348,0.0138,24.8,0.955,0.98,0.936,46.9,46,46,1100
2010-12-03,2010,3,10,337,283.87,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,206.9,0.73,206.9,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.00053,0.136,0.00539,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2010-12-04,2010,3,10,338,288.52,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,211.5,0.73,211.5,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0137,0.000546,0.138,0.00548,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2010-12-05,2010,3,10,339,290.98,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,214,0.73,214,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.0139,0.000555,0.139,0.00552,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2010-12-06,2010,3,10,340,293.44,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,216.4,0.74,216.4,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2010-12-07,2010,3,10,341,298.09,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,221.1,0.74,221.1,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00565,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2010-12-08,2010,3,10,342,302.74,0.67,4,Mod_Dry,31,5,3,2,36,77,0.25,225.7,0.75,225.7,0,0,0,0,-2,2,31,5,3,0,38,265,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00574,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2010-12-09,2010,3,10,343,306.29,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,229.3,0.75,229.3,0,0,0,0,-2,2,31,5,3,0,38,268,990,964.9,25.1,0.13,0.0152,0.000608,0.145,0.0058,2,0.0973,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25,50,1200
2010-12-10,2010,3,11,344,310.39,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,233.4,0.75,233.4,0,0,0,0,-2,2,31,5,3,0,38,272,990,965,25,0.132,0.0156,0.000622,0.147,0.00588,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2010-12-11,2010,3,11,345,312.31,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,235.3,0.75,235.3,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0158,0.000629,0.148,0.00591,2,0.101,0.249,0.00996,24.8,0.925,0.97,0.897,26.4,25.7,51.3,1230
2010-12-12,2010,3,11,346,315.31,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,238.3,0.76,238.3,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.00064,0.149,0.00597,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2010-12-13,2010,3,11,347,319.96,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,243,0.76,243,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000656,0.151,0.00606,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2010-12-14,2010,3,11,348,324.61,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,247.6,0.76,247.6,0,0,0,0,-2,2,31,5,3,0,38,287,990,965,25,0.137,0.0168,0.000672,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2010-12-15,2010,3,11,349,330.35,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,253.3,0.77,253.3,0,0,0,0,-2,2,31,5,3,0,38,292,990,965.1,24.9,0.139,0.0186,0.000745,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2010-12-16,2010,3,11,350,333.91,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,256.9,0.77,256.9,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0203,0.000813,0.16,0.00643,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2010-12-17,2010,3,12,351,335.82,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,258.8,0.77,258.8,0,0,0,0,-2,2,31,5,3,0,38,298,990,965.1,24.9,0.141,0.0212,0.000849,0.162,0.00649,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.5,1360
2010-12-18,2010,3,12,352,337.74,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,260.7,0.77,260.7,0,0,0,0,-2,2,31,5,3,0,38,300,990,965.1,24.9,0.141,0.0221,0.000886,0.163,0.00656,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
2010-12-19,2010,3,12,353,342.93,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,265.9,0.78,265.9,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0245,0.000985,0.168,0.00674,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2010-12-20,2010,3,12,354,352.5,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,275.5,0.78,275.5,0,0,0,0,-2,2,31,5,3,0,38,315,990,965.2,24.8,0.147,0.029,0.00117,0.176,0.00707,2,0.128,0.304,0.0122,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
2010-12-21,2010,3,12,355,361.53,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,284.5,0.79,284.5,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0333,0.00134,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2010-12-22,2010,3,12,356,371.1,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,294.1,0.79,294.1,0,0,0,0,-2,2,31,5,3,0,38,333,990,965.3,24.7,0.153,0.0378,0.00153,0.191,0.00772,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.1,1540
2010-12-23,2010,3,12,357,380.67,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,303.7,0.8,303.7,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.156,0.0423,0.00171,0.199,0.00805,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2010-12-24,2010,3,13,358,390.24,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,313.2,0.8,313.2,0,0,0,0,-2,2,31,5,3,0,38,352,990,965.4,24.6,0.16,0.0468,0.0019,0.207,0.00839,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2010-12-25,2010,3,13,359,400.35,0.56,4,Mod_Dry,31,5,3,2,36,77,0.19,323.4,0.81,323.4,0,0,0,0,-2,2,31,5,3,0,38,362,990,965.4,24.6,0.163,0.0516,0.0021,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.3,1690
2010-12-26,2010,3,13,360,414.3,0.55,4,Mod_Dry,31,5,3,2,36,77,0.19,337.3,0.81,337.3,0,0,0,0,-2,2,31,5,3,0,38,376,990,965.5,24.5,0.168,0.0582,0.00237,0.227,0.00923,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
2010-12-27,2010,3,13,361,430.43,0.54,4,Mod_Dry,31,5,3,2,36,77,0.18,353.4,0.82,353.4,0,0,0,0,-2,2,31,5,3,0,38,392,990,965.5,24.5,0.174,0.0658,0.00269,0.24,0.0098,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
2010-12-28,2010,3,13,362,448.21,0.52,4,Mod_Dry,31,5,3,2,36,77,0.17,371.2,0.83,371.2,0,0,0,0,-2,2,31,5,3,0,38,410,990,965.6,24.4,0.18,0.0742,0.00304,0.255,0.0104,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.2,1950
2010-12-29,2010,3,13,363,467.62,0.51,4,Mod_Dry,31,5,3,2,36,77,0.17,390.6,0.83,390.6,0,0,0,0,-2,2,31,5,3,0,38,430,990,965.7,24.3,0.187,0.0834,0.00343,0.271,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2010-12-30,2010,3,13,364,488.13,0.49,4,Mod_Dry,31,5,3,2,36,77,0.16,411.1,0.84,411.1,0,0,0,0,-2,2,31,5,3,0,38,450,990,965.8,24.2,0.194,0.0931,0.00384,0.287,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.7,44.7,89.5,2150
2010-12-31,2010,3,14,365,509.73,0.48,4,Mod_Dry,31,5,3,2,36,77,0.15,432.7,0.85,432.7,0,0,0,0,-2,2,31,5,3,0,38,472,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0127,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
2011-01-01,2010,4,14,1,529.69,0.47,3,Normal,41,6,4,3,66,120,0.23,409.7,0.77,409.7,0,0,0,0,-3,3,41,6,4,0,69,461,990,966,24,0.198,0.0924,0.00385,0.29,0.0121,2,0.219,0.51,0.0212,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2011-01-02,2010,4,14,2,549.65,0.46,3,Normal,41,6,4,3,66,120,0.22,429.6,0.78,429.6,0,0,0,0,-3,3,41,6,4,0,69,481,990,966.1,23.9,0.205,0.102,0.00425,0.307,0.0128,2,0.233,0.539,0.0225,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
2011-01-03,2010,4,14,3,569.61,0.44,3,Normal,41,6,4,3,66,120,0.21,449.6,0.79,449.6,0,0,0,0,-3,3,41,6,4,0,69,501,990,966.2,23.8,0.212,0.111,0.00467,0.323,0.0136,2,0.246,0.569,0.0239,23.3,0.958,0.98,0.939,49.2,48.2,96.3,2310
2011-01-04,2010,4,14,4,587.39,0.43,3,Normal,41,6,4,3,66,120,0.2,467.4,0.8,467.4,0,0,0,0,-3,3,41,6,4,0,69,518,990,966.2,23.8,0.221,0.12,0.00503,0.341,0.0143,2,0.258,0.599,0.0252,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2011-01-05,2010,4,14,5,604.61,0.42,3,Normal,41,6,4,3,66,120,0.2,484.6,0.8,484.6,0,0,0,0,-3,3,41,6,4,0,69,536,990,966.3,23.7,0.231,0.128,0.00539,0.359,0.0151,2,0.27,0.628,0.0265,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2011-01-06,2010,4,14,6,625.12,0.41,3,Normal,41,6,4,3,66,120,0.19,505.1,0.81,505.1,0,0,0,0,-3,3,41,6,4,0,69,556,990,966.4,23.6,0.243,0.138,0.00587,0.381,0.0161,3,0.17,0.551,0.0233,23,0.947,0.97,0.918,36,35,105,2520
2011-01-07,2010,4,15,7,646.17,0.4,3,Normal,41,6,4,3,66,120,0.19,526.2,0.81,526.2,0,0,0,0,-3,3,41,6,4,0,69,577,990,966.5,23.5,0.255,0.152,0.00648,0.407,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2011-01-08,2010,4,15,8,669.96,0.39,3,Normal,41,6,4,3,66,120,0.18,550,0.82,550,0,0,0,0,-3,3,41,6,4,0,69,601,990,966.6,23.4,0.268,0.168,0.00719,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39,37.9,114,2730
2011-01-09,2010,4,15,9,696.49,0.38,3,Normal,41,6,4,3,66,120,0.17,576.5,0.83,576.5,0,0,0,0,-3,3,41,6,4,0,69,627,990,966.7,23.3,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.671,0.0288,22.6,0.953,0.977,0.931,40.7,39.7,119,2860
2011-01-10,2010,4,15,10,724.65,0.37,3,Normal,41,6,4,3,66,120,0.17,604.6,0.83,604.6,0,0,0,0,-3,3,41,6,4,0,69,656,990,966.8,23.2,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.031,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2011-01-11,2010,4,15,11,752.81,0.36,2,Mod_Wet,46,7,6,4,76,139,0.18,613.8,0.81,613.8,0,0,0,0,-4,4,46,7,6,0,80,673,990,966.9,23.1,0.309,0.211,0.00914,0.52,0.0225,3,0.219,0.739,0.032,22.4,0.955,0.98,0.936,42.8,42,126,3020
2011-01-12,2010,4,15,12,774.84,0.35,2,Mod_Wet,46,7,6,4,76,139,0.18,635.8,0.82,635.8,0,0,0,0,-4,4,46,7,6,0,80,695,990,967,23,0.321,0.226,0.00981,0.547,0.0238,3,0.229,0.776,0.0337,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
2011-01-13,2010,4,15,13,792.59,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,653.6,0.82,653.6,0,0,0,0,-4,4,46,7,6,0,80,713,990,967.1,22.9,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0351,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2011-01-14,2010,4,16,14,814.09,0.33,2,Mod_Wet,46,7,6,4,76,139,0.17,675.1,0.83,675.1,0,0,0,0,-4,4,46,7,6,0,80,734,990,967.2,22.8,0.344,0.252,0.011,0.596,0.0261,3,0.246,0.842,0.0369,22,0.957,0.98,0.938,46.5,45.5,137,3280
2011-01-15,2010,4,16,15,838.06,0.32,2,Mod_Wet,46,7,6,4,76,139,0.17,699.1,0.83,699.1,0,0,0,0,-4,4,46,7,6,0,80,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.9,0.957,0.98,0.938,47.8,46.9,141,3370
2011-01-16,2010,4,16,16,863.93,0.31,2,Mod_Wet,46,7,6,4,76,139,0.16,724.9,0.84,724.9,0,0,0,0,-4,4,46,7,6,0,80,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.0409,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2011-01-17,2010,4,16,17,891.39,0.3,2,Mod_Wet,46,7,6,4,76,139,0.16,752.4,0.84,752.4,0,0,0,0,-4,4,46,7,6,0,80,811,990,967.5,22.5,0.398,0.303,0.0135,0.701,0.0311,3,0.281,0.982,0.0436,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2011-01-18,2010,4,16,18,924.78,0.29,2,Mod_Wet,46,7,6,4,76,139,0.15,785.8,0.85,785.8,0,0,0,0,-4,4,46,7,6,0,80,845,990,967.6,22.4,0.428,0.319,0.0143,0.748,0.0334,4,0.208,0.955,0.0426,21.4,0.953,0.975,0.928,39.4,38.4,153,3680
2011-01-19,2010,4,16,19,955,0.28,2,Mod_Wet,46,7,6,4,76,139,0.15,816,0.85,816,0,0,0,0,-4,4,46,7,6,0,80,875,990,967.7,22.3,0.456,0.334,0.015,0.79,0.0355,4,0.218,1.01,0.0452,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2011-01-20,2010,4,16,20,981.43,0.28,2,Mod_Wet,46,7,6,4,76,139,0.14,842.4,0.86,842.4,0,0,0,0,-4,4,46,7,6,0,80,901,990,967.8,22.2,0.48,0.347,0.0156,0.827,0.0373,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2011-01-21,2010,4,17,21,1008.6,0.27,2,Mod_Wet,46,7,6,4,76,139,0.14,869.6,0.86,869.6,0,0,0,0,-4,4,46,7,6,0,80,929,990,967.9,22.1,0.505,0.36,0.0163,0.865,0.0392,4,0.236,1.1,0.0499,21,0.955,0.98,0.936,42.7,41.8,167,4020
2011-01-22,2010,4,17,22,1031.3,0.26,2,Mod_Wet,46,7,6,4,76,139,0.14,892.3,0.86,892.3,0,0,0,0,-4,4,46,7,6,0,80,951,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2011-01-23,2010,4,17,23,1054.4,0.26,2,Mod_Wet,46,7,6,4,76,139,0.13,915.4,0.87,915.4,0,0,0,0,-4,4,46,7,6,0,80,974,990,968.1,21.9,0.547,0.382,0.0174,0.929,0.0424,4,0.251,1.18,0.0538,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
2011-01-24,2010,4,17,24,1072.7,0.25,2,Mod_Wet,46,7,6,4,76,139,0.13,933.7,0.87,933.7,0,0,0,0,-4,4,46,7,6,0,80,993,990,968.1,21.9,0.564,0.391,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2011-01-25,2010,4,17,25,1091.3,0.25,2,Mod_Wet,46,7,6,4,76,139,0.13,952.3,0.87,952.3,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.581,0.4,0.0183,0.98,0.0449,4,0.264,1.24,0.057,20.6,0.955,0.98,0.936,45.9,45,180,4320
2011-01-26,2010,4,17,26,1115.4,0.25,2,Mod_Wet,46,7,6,4,76,139,0.13,976.4,0.88,976.4,0,0,0,0,-4,4,46,7,6,0,80,1040,990,968.3,21.7,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.4,0.956,0.98,0.936,46.8,45.8,183,4400
2011-01-27,2010,4,17,27,1139.9,0.24,2,Mod_Wet,46,7,6,4,76,139,0.12,1001,0.88,1001,0,0,0,0,-4,4,46,7,6,0,80,1060,990,968.3,21.7,0.64,0.425,0.0196,1.06,0.0492,4,0.28,1.34,0.0621,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
2011-01-28,2010,4,18,28,1164.8,0.24,2,Mod_Wet,46,7,6,4,76,139,0.12,1026,0.88,1026,0,0,0,0,-4,4,46,7,6,0,80,1080,990,968.4,21.6,0.676,0.481,0.0223,1.16,0.0536,4,0.285,1.44,0.0668,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
2011-01-29,2010,4,18,29,1190,0.23,2,Mod_Wet,46,7,6,4,76,139,0.12,1051,0.88,1051,0,0,0,0,-4,4,46,7,6,0,80,1110,990,968.5,21.5,0.713,0.538,0.025,1.25,0.0582,4,0.29,1.54,0.0717,20,0.955,0.98,0.936,49.1,48.1,193,4620
2011-01-30,2010,4,18,30,1227,0.23,2,Mod_Wet,46,7,6,4,76,139,0.11,1088,0.89,1088,0,0,0,0,-4,4,46,7,6,0,80,1150,990,968.6,21.4,0.767,0.621,0.029,1.39,0.0649,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2011-01-31,2010,4,18,31,1270.5,0.22,2,Mod_Wet,46,7,6,4,76,139,0.11,1132,0.89,1100,32,7,1,1,-3,26,53,8,7,1,102,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2011-02-01,2010,5,18,32,1320.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1159,0.88,1100,59,13,2,2,-3,45,62,10,9,2,138,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-02,2010,5,18,33,1378.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1216,0.88,1100,116,26,3,4,-2,85,75,11,11,3,178,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2011-02-03,2010,5,18,34,1418.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2011-02-04,2010,5,19,35,1452.4,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-02-05,2010,5,19,36,1487.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1325,0.89,1100,225,51,7,7,2,158,100,15,14,7,251,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-02-06,2010,5,19,37,1522.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-02-07,2010,5,19,38,1563.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1402,0.9,1100,302,51,9,9,4,229,100,17,16,9,322,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-02-08,2010,5,19,39,1612.7,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1451,0.9,1100,351,51,10,11,6,273,100,18,18,11,366,1240,990,969.8,20.2,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2011-02-09,2010,5,19,40,1662.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.098,1500,0.9,1100,400,51,10,12,7,320,100,18,19,12,413,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-02-10,2010,5,19,41,1712.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.095,1550,0.91,1100,450,51,10,14,9,366,100,18,21,14,459,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-02-11,2010,5,20,42,1756.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.092,1594,0.91,1100,494,51,10,15,10,408,100,18,22,15,501,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-02-12,2010,5,20,43,1800.4,0.15,2,Mod_Wet,49,8,7,5,93,162,0.09,1638,0.91,1100,538,51,10,16,11,450,100,18,23,16,543,1240,990,970.5,19.5,0.921,0.648,0.0332,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-02-13,2010,5,20,44,1845.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.088,1683,0.91,1100,583,51,10,18,12,492,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-02-14,2010,5,20,45,1890.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.086,1728,0.91,1100,628,51,10,18,14,535,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2011-02-15,2010,5,20,46,1928.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.084,1767,0.92,1100,667,51,10,18,15,573,100,18,25,20,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2011-02-16,2010,5,20,47,1967.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.082,1805,0.92,1100,705,51,10,18,16,610,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-02-17,2010,5,20,48,1999.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.081,1837,0.92,1100,737,51,10,18,17,641,100,18,25,22,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2011-02-18,2010,5,21,49,2031.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.08,1869,0.92,1100,769,51,10,18,18,672,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2011-02-19,2010,5,21,50,2056.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.079,1895,0.92,1100,795,51,10,18,19,697,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-02-20,2010,5,21,51,2081.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.078,1920,0.92,1100,820,51,10,18,20,721,100,18,25,25,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2011-02-21,2010,5,21,52,2107.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.077,1945,0.92,1100,845,51,10,18,20,746,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-02-22,2010,5,21,53,2125.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.076,1963,0.92,1100,863,51,10,18,21,763,100,18,25,26,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-02-23,2010,5,21,54,2143.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.076,1981,0.92,1100,881,51,10,18,21,781,100,18,25,26,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-02-24,2010,5,21,55,2154.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.075,1992,0.93,1100,892,51,10,18,22,791,100,18,25,27,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2011-02-25,2010,5,22,56,2165.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.075,2003,0.93,1100,903,51,10,18,22,802,100,18,25,27,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2011-02-26,2010,5,22,57,2176.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.074,2014,0.93,1100,914,51,10,18,22,813,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2011-02-27,2010,5,22,58,2180,0.11,2,Mod_Wet,49,8,7,5,93,162,0.074,2018,0.93,1100,918,51,10,18,23,816,100,18,25,28,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2011-02-28,2010,5,22,59,2191,0.11,2,Mod_Wet,49,8,7,5,93,162,0.074,2029,0.93,1100,929,51,10,18,23,827,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2011-03-01,2010,6,22,60,2202,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,1963,0.89,1100,863,41,7,13,13,789,100,18,25,26,933,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-03-02,2010,6,22,61,2213.1,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,1974,0.89,1100,874,41,7,13,13,800,100,18,25,26,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2011-03-03,2010,6,22,62,2224.1,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,1985,0.89,1100,885,41,7,13,14,810,100,18,25,27,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-03-04,2010,6,23,63,2242.6,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,2004,0.89,1100,904,41,7,13,14,829,100,18,25,27,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2011-03-05,2010,6,23,64,2261.1,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,2022,0.89,1100,922,41,7,13,15,846,100,18,25,28,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2011-03-06,2010,6,23,65,2272.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2033,0.9,1100,933,41,7,13,15,857,100,18,25,28,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-03-07,2010,6,23,66,2283.4,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2044,0.9,1100,944,41,7,13,15,868,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-03-08,2010,6,23,67,2294.6,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2056,0.9,1100,956,41,7,13,16,879,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2011-03-09,2010,6,23,68,2305.8,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2067,0.9,1100,967,41,7,13,16,890,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2011-03-10,2010,6,23,69,2317,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2078,0.9,1100,978,41,7,13,16,901,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-03-11,2010,6,24,70,2328.2,0.1,3,Normal,49,9,9,9,107,183,0.079,2145,0.92,1100,1050,51,9,16,22,947,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-03-12,2010,6,24,71,2339.5,0.1,3,Normal,49,9,9,9,107,183,0.078,2156,0.92,1100,1060,51,9,16,23,957,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2011-03-13,2010,6,24,72,2350.7,0.099,3,Normal,49,9,9,9,107,183,0.078,2168,0.92,1100,1070,51,9,16,23,969,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2011-03-14,2010,6,24,73,2362,0.098,3,Normal,49,9,9,9,107,183,0.077,2179,0.92,1100,1080,51,9,16,23,980,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-03-15,2010,6,24,74,2373.3,0.098,3,Normal,49,9,9,9,107,183,0.077,2190,0.92,1100,1090,51,9,16,24,990,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-16,2010,6,24,75,2384.6,0.097,3,Normal,49,9,9,9,107,183,0.077,2202,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2011-03-17,2010,6,24,76,2403.5,0.095,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
