date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-03-18,2010,6,25,77,2422.5,0.094,3,Normal,49,9,9,9,107,183,0.075,2239,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-03-19,2010,6,25,78,2441.5,0.093,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-03-20,2010,6,25,79,2460.5,0.091,3,Normal,49,9,9,9,107,183,0.074,2278,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-03-21,2010,6,25,80,2487.3,0.089,3,Normal,49,9,9,9,107,183,0.074,2304,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2011-03-22,2010,6,25,81,2514.1,0.087,3,Normal,49,9,9,9,107,183,0.073,2331,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2011-03-23,2010,6,25,82,2541,0.085,3,Normal,49,9,9,9,107,183,0.072,2358,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-03-24,2010,6,25,83,2568,0.083,3,Normal,49,9,9,9,107,183,0.071,2385,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2011-03-25,2010,6,26,84,2595.1,0.081,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2011-03-26,2010,6,26,85,2622.3,0.079,3,Normal,49,9,9,9,107,183,0.07,2439,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2011-03-27,2010,6,26,86,2657.4,0.077,3,Normal,49,9,9,9,107,183,0.069,2474,0.93,1100,1370,51,9,16,32,1270,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2011-03-28,2010,6,26,87,2692.6,0.075,3,Normal,49,9,9,9,107,183,0.068,2510,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2011-03-29,2010,6,26,88,2735.9,0.072,3,Normal,49,9,9,9,107,183,0.067,2553,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-03-30,2010,6,26,89,2787.3,0.069,3,Normal,49,9,9,9,107,183,0.066,2604,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2011-03-31,2010,6,26,90,2846.9,0.065,3,Normal,49,9,9,9,107,183,0.064,2664,0.94,1100,1560,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2011-04-01,2010,7,27,91,2915,0.061,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2011-04-02,2010,7,27,92,2983.5,0.057,3,Normal,54,13,14,19,117,217,0.073,2767,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2011-04-03,2010,7,27,93,3060.7,0.053,3,Normal,54,13,14,19,117,217,0.071,2844,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-04-04,2010,7,27,94,3146.6,0.047,3,Normal,54,13,14,19,117,217,0.069,2930,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2011-04-05,2010,7,27,95,3241.6,0.04,3,Normal,54,13,14,19,117,217,0.067,3025,0.93,1100,1930,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2011-04-06,2010,7,27,96,3328.9,0.035,3,Normal,54,13,14,19,117,217,0.065,3112,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2011-04-07,2010,7,27,97,3408.6,0.03,3,Normal,54,13,14,19,117,217,0.064,3192,0.94,1100,2090,46,5,11,44,1990,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2011-04-08,2010,7,28,98,3488.7,0.027,3,Normal,54,13,14,19,117,217,0.062,3272,0.94,1100,2170,46,5,11,46,2060,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2011-04-09,2010,7,28,99,3560.9,0.025,3,Normal,54,13,14,19,117,217,0.061,3344,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2011-04-10,2010,7,28,100,3624.9,0.023,3,Normal,54,13,14,19,117,217,0.06,3408,0.94,1100,2310,46,5,11,50,2200,100,18,25,69,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2011-04-11,2010,7,28,101,3680.6,0.021,2,Mod_Wet,70,14,18,25,168,295,0.08,3386,0.92,1100,2290,30,4,7,44,2200,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2011-04-12,2010,7,28,102,3728,0.02,2,Mod_Wet,70,14,18,25,168,295,0.079,3433,0.92,1100,2330,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2011-04-13,2010,7,28,103,3766.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.078,3472,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2011-04-14,2010,7,28,104,3797.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.078,3502,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2011-04-15,2010,7,29,105,3818.8,0.018,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2011-04-16,2010,7,29,106,3831.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.077,3537,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2011-04-17,2010,7,29,107,3844.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.077,3550,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2011-04-18,2010,7,29,108,3849.3,0.017,2,Mod_Wet,70,14,18,25,168,295,0.077,3554,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2011-04-19,2010,7,29,109,3844.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.077,3550,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2011-04-20,2010,7,29,110,3831.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.077,3537,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2011-04-21,2010,7,29,111,3810.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.077,3515,0.92,1100,2420,30,4,7,47,2330,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2011-04-22,2010,7,30,112,3788.5,0.018,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2011-04-23,2010,7,30,113,3766.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.078,3472,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2011-04-24,2010,7,30,114,3736.6,0.02,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2011-04-25,2010,7,30,115,3706.4,0.02,2,Mod_Wet,70,14,18,25,168,295,0.08,3411,0.92,1100,2310,30,4,7,44,2230,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2011-04-26,2010,7,30,116,3676.3,0.021,2,Mod_Wet,70,14,18,25,168,295,0.08,3381,0.92,1100,2280,30,4,7,43,2200,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2011-04-27,2010,7,30,117,3637.7,0.022,2,Mod_Wet,70,14,18,25,168,295,0.081,3343,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2011-04-28,2010,7,30,118,3599.3,0.024,2,Mod_Wet,70,14,18,25,168,295,0.082,3304,0.92,1100,2200,30,4,7,41,2120,100,18,25,66,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2011-04-29,2010,7,31,119,3560.9,0.025,2,Mod_Wet,70,14,18,25,168,295,0.083,3266,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2011-04-30,2010,7,31,120,3522.6,0.026,2,Mod_Wet,70,14,18,25,168,295,0.084,3228,0.92,1100,2130,30,4,7,39,2050,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2011-05-01,2010,8,31,121,3484.5,0.027,2,Mod_Wet,65,14,17,23,202,321,0.092,3163,0.91,1100,2060,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2011-05-02,2010,8,31,122,3438,0.029,2,Mod_Wet,65,14,17,23,202,321,0.093,3117,0.91,1100,2020,35,4,8,38,1930,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2011-05-03,2010,8,31,123,3391.8,0.03,2,Mod_Wet,65,14,17,23,202,321,0.095,3071,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2011-05-04,2010,8,31,124,3345.7,0.033,2,Mod_Wet,65,14,17,23,202,321,0.096,3025,0.9,1100,1930,35,4,8,35,1840,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2011-05-05,2010,8,31,125,3299.7,0.036,2,Mod_Wet,65,14,17,23,202,321,0.097,2979,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2011-05-06,2010,8,32,126,3245.7,0.04,2,Mod_Wet,65,14,17,23,202,321,0.099,2925,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2011-05-07,2010,8,32,127,3183.7,0.044,2,Mod_Wet,65,14,17,23,202,321,0.1,2863,0.9,1100,1760,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2011-05-08,2010,8,32,128,3130.2,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2011-05-09,2010,8,32,129,3077,0.052,2,Mod_Wet,65,14,17,23,202,321,0.1,2756,0.9,1100,1660,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2011-05-10,2010,8,32,130,3024.1,0.055,2,Mod_Wet,65,14,17,23,202,321,0.11,2703,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2011-05-11,2010,8,32,131,2971.4,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2650,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2011-05-12,2010,8,32,132,2919,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2598,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2011-05-13,2010,8,33,133,2866.9,0.064,2,Mod_Wet,65,14,17,23,202,321,0.11,2546,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2011-05-14,2010,8,33,134,2823,0.067,2,Mod_Wet,65,14,17,23,202,321,0.11,2502,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2011-05-15,2010,8,33,135,2779.4,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2458,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2011-05-16,2010,8,33,136,2735.9,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2415,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-05-17,2010,8,33,137,2684.8,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2364,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2011-05-18,2010,8,33,138,2641.8,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2321,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2011-05-19,2010,8,33,139,2599,0.081,2,Mod_Wet,65,14,17,23,202,321,0.12,2278,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2011-05-20,2010,8,34,140,2548.7,0.085,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2011-05-21,2010,8,34,141,2506.4,0.088,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2011-05-22,2010,8,34,142,2464.3,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2143,0.87,1100,1040,35,4,8,8,988,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-05-23,2010,8,34,143,2422.5,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2101,0.87,1100,1000,35,4,8,7,947,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-05-24,2010,8,34,144,2380.9,0.097,2,Mod_Wet,65,14,17,23,202,321,0.14,2060,0.86,1100,960,35,4,8,6,907,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-05-25,2010,8,34,145,2339.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2011-05-26,2010,8,34,146,2298.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-05-27,2010,8,35,147,2250,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1929,0.86,1100,829,35,4,8,2,780,100,18,25,25,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-05-28,2010,8,35,148,2187.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1866,0.85,1100,766,35,4,8,0,719,100,18,25,23,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-05-29,2010,8,35,149,2132.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1812,0.85,1100,712,35,4,8,-2,667,100,18,25,21,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2011-05-30,2010,8,35,150,2078.2,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1757,0.85,1100,657,35,4,8,-3,613,100,18,25,20,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-05-31,2010,8,35,151,2024.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1703,0.84,1100,603,35,4,8,-5,561,100,18,25,18,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-06-01,2010,9,35,152,1971,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1714,0.87,1100,614,38,6,11,2,557,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-06-02,2010,9,35,153,1925.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1668,0.87,1100,568,38,6,11,1,512,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-06-03,2010,9,36,154,1879.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1623,0.86,1100,523,38,6,11,0,468,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-06-04,2010,9,36,155,1834.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1578,0.86,1100,478,38,6,11,-2,425,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-06-05,2010,9,36,156,1790.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-06-06,2010,9,36,157,1745.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2011-06-07,2010,9,36,158,1708.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1452,0.85,1100,352,38,6,11,-5,302,100,18,25,11,455,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-06-08,2010,9,36,159,1672.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1415,0.85,1100,315,38,6,10,-7,268,100,18,24,9,421,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-06-09,2010,9,36,160,1635.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1379,0.84,1100,279,38,6,9,-8,234,100,18,23,8,387,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-06-10,2010,9,37,161,1599.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1343,0.84,1100,243,38,6,7,-9,201,100,18,21,7,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2011-06-11,2010,9,37,162,1563.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1307,0.84,1100,207,38,6,6,-10,167,100,18,20,6,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2011-06-12,2010,9,37,163,1528.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1271,0.83,1100,171,38,5,5,-11,134,100,17,19,5,287,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2011-06-13,2010,9,37,164,1493.4,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-06-14,2010,9,37,165,1465,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1208,0.82,1100,108,24,3,3,-13,91,86,15,17,3,244,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-06-15,2010,9,37,166,1436.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-06-16,2010,9,37,167,1408.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2011-06-17,2010,9,38,168,1369.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1112,0.81,1100,12,3,0,0,-16,25,65,12,14,0,178,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2011-06-18,2010,9,38,169,1317.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1061,0.81,1061,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.77,0.56,0.0265,1.33,0.063,4,0.292,1.62,0.0769,19.5,0.954,0.98,0.935,48.3,47.4,189,4550
2011-06-19,2010,9,38,170,1273.4,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1016,0.8,1016,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.705,0.46,0.0217,1.16,0.0548,4,0.283,1.45,0.0682,19.8,0.955,0.98,0.936,47.1,46.1,185,4430
2011-06-20,2010,9,38,171,1229.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,972.9,0.79,972.9,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.641,0.41,0.0192,1.05,0.0492,4,0.271,1.32,0.0618,20.1,0.955,0.98,0.936,45.7,44.8,179,4300
2011-06-21,2010,9,38,172,1192.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,935.8,0.79,935.8,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.592,0.392,0.0182,0.984,0.0458,4,0.258,1.24,0.0578,20.3,0.955,0.98,0.936,44.4,43.5,174,4170
2011-06-22,2010,9,38,173,1156.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,899.5,0.78,899.5,0,0,0,0,-16,16,62,12,14,0,169,987,990,968.4,21.6,0.559,0.374,0.0173,0.933,0.0432,4,0.246,1.18,0.0546,20.4,0.955,0.98,0.936,43,42.2,169,4050
2011-06-23,2010,9,38,174,1126.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,869.3,0.77,869.3,0,0,0,0,-16,16,62,12,14,0,169,957,990,968.3,21.7,0.531,0.36,0.0166,0.891,0.0411,4,0.236,1.13,0.0519,20.6,0.954,0.98,0.935,41.8,41,164,3940
2011-06-24,2010,9,39,175,1096.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,839.6,0.77,839.6,0,0,0,0,-16,16,62,12,14,0,169,928,990,968.2,21.8,0.504,0.345,0.0158,0.849,0.039,4,0.226,1.08,0.0493,20.7,0.954,0.977,0.932,40.7,39.8,159,3820
2011-06-25,2010,9,39,176,1067.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,810.5,0.76,810.5,0,0,0,0,-16,16,62,12,14,0,169,898,990,968.1,21.9,0.477,0.331,0.0151,0.809,0.0369,4,0.216,1.02,0.0468,20.9,0.953,0.975,0.929,39.5,38.5,154,3700
2011-06-26,2010,9,39,177,1039,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,782,0.75,782,0,0,0,0,-16,16,62,12,14,0,169,870,990,968,22,0.451,0.317,0.0144,0.769,0.035,3,0.289,1.06,0.0481,20.9,0.956,0.98,0.937,51.1,48.2,145,3470
2011-06-27,2010,9,39,178,1016.1,0.27,2,Mod_Wet,62,12,14,16,153,257,0.25,759.1,0.75,759.1,0,0,0,0,-16,16,62,12,14,0,169,847,990,968,22,0.43,0.306,0.0139,0.737,0.0334,3,0.282,1.02,0.0462,21,0.957,0.98,0.937,49.9,48.2,145,3470
2011-06-28,2010,9,39,179,993.69,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,736.7,0.74,736.7,0,0,0,0,-16,16,62,12,14,0,169,825,990,967.9,22.1,0.41,0.293,0.0132,0.703,0.0318,3,0.274,0.977,0.0442,21.1,0.957,0.98,0.937,48.7,47.7,143,3440
2011-06-29,2010,9,39,180,971.74,0.28,2,Mod_Wet,62,12,14,16,153,257,0.26,714.7,0.74,714.7,0,0,0,0,-16,16,62,12,14,0,169,803,990,967.8,22.2,0.39,0.278,0.0125,0.668,0.0301,3,0.264,0.932,0.042,21.3,0.956,0.98,0.937,47.6,46.6,140,3360
2011-06-30,2010,9,39,181,950.28,0.28,2,Mod_Wet,62,12,14,16,153,257,0.27,693.3,0.73,693.3,0,0,0,0,-16,16,62,12,14,0,169,781,990,967.7,22.3,0.371,0.264,0.0118,0.635,0.0285,3,0.254,0.889,0.0399,21.4,0.956,0.98,0.937,46.4,45.5,136,3270
2011-07-01,2010,10,40,182,933.95,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,707,0.76,707,0,0,0,0,-11,11,58,11,11,0,147,787,990,967.6,22.4,0.375,0.273,0.0122,0.649,0.029,3,0.261,0.909,0.0407,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2011-07-02,2010,10,40,183,917.96,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,691,0.75,691,0,0,0,0,-11,11,58,11,11,0,147,771,990,967.6,22.4,0.365,0.263,0.0117,0.627,0.028,3,0.253,0.881,0.0393,21.5,0.956,0.98,0.937,46.6,45.6,137,3280
2011-07-03,2010,10,40,184,902.33,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,675.3,0.75,675.3,0,0,0,0,-11,11,58,11,11,0,147,755,990,967.5,22.5,0.356,0.252,0.0112,0.608,0.027,3,0.246,0.854,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3220
2011-07-04,2010,10,40,185,887.07,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,660.1,0.74,660.1,0,0,0,0,-11,11,58,11,11,0,147,740,990,967.4,22.6,0.347,0.242,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2011-07-05,2010,10,40,186,872.22,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,645.2,0.74,645.2,0,0,0,0,-11,11,58,11,11,0,147,725,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.8,0.956,0.98,0.936,44,43.1,129,3100
2011-07-06,2010,10,40,187,857.81,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,630.8,0.73,630.8,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.33,0.222,0.00981,0.553,0.0244,3,0.226,0.779,0.0344,21.9,0.955,0.98,0.936,43.1,42.2,127,3040
2011-07-07,2010,10,40,188,843.87,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,616.9,0.73,616.9,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00938,0.536,0.0236,3,0.22,0.756,0.0333,22,0.955,0.98,0.936,42.3,41.4,124,2980
2011-07-08,2010,10,41,189,830.46,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
2011-07-09,2010,10,41,190,817.64,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,590.6,0.72,590.6,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00857,0.503,0.022,3,0.208,0.711,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2011-07-10,2010,10,41,191,808.89,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,581.9,0.72,581.9,0,0,0,0,-11,11,58,11,11,0,147,662,990,967.1,22.9,0.303,0.19,0.0083,0.492,0.0215,3,0.204,0.697,0.0305,22.2,0.953,0.976,0.93,40.2,39.2,118,2820
2011-07-11,2010,10,41,192,800.52,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,573.5,0.72,573.5,0,0,0,0,-11,11,58,11,11,0,147,654,990,967.1,22.9,0.298,0.184,0.00804,0.482,0.0211,3,0.201,0.683,0.0298,22.2,0.952,0.975,0.929,39.7,38.7,116,2780
2011-07-12,2010,10,41,193,792.59,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,565.6,0.71,565.6,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.293,0.179,0.0078,0.472,0.0206,3,0.197,0.669,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2011-07-13,2010,10,41,194,785.19,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,558.2,0.71,558.2,0,0,0,0,-11,11,58,11,11,0,147,638,990,967,23,0.289,0.174,0.00757,0.463,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2011-07-14,2010,10,41,195,778.46,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2011-07-15,2010,10,42,196,770.59,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2011-07-16,2010,10,42,197,763.75,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,536.8,0.7,536.8,0,0,0,0,-11,11,58,11,11,0,147,617,990,967,23,0.277,0.16,0.00692,0.437,0.0189,3,0.184,0.621,0.0269,22.4,0.95,0.97,0.921,37.4,36.3,109,2610
2011-07-17,2010,10,42,198,751.45,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2011-07-18,2010,10,42,199,740.24,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,513.2,0.69,513.2,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.264,0.144,0.00622,0.407,0.0176,3,0.173,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2500
2011-07-19,2010,10,42,200,728.48,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,501.5,0.69,501.5,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.0169,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2011-07-20,2010,10,42,201,716.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,489.7,0.68,489.7,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2011-07-21,2010,10,42,202,705.51,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,478.5,0.68,478.5,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2011-07-22,2010,10,43,203,695.39,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2011-07-23,2010,10,43,204,684.73,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2011-07-24,2010,10,43,205,674.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2011-07-25,2010,10,43,206,663.95,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,436.9,0.66,436.9,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2011-07-26,2010,10,43,207,653.83,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,426.8,0.65,426.8,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.1,0.00428,0.315,0.0134,2,0.231,0.546,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2011-07-27,2010,10,43,208,644.81,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,417.8,0.65,417.8,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0962,0.00409,0.307,0.0131,2,0.225,0.532,0.0226,23,0.956,0.98,0.937,45,44.1,88.2,2120
2011-07-28,2010,10,43,209,635.24,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,408.2,0.64,408.2,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0917,0.00389,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.4,2070
2011-07-29,2010,10,44,210,625.67,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,398.7,0.64,398.7,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.204,0.0872,0.00369,0.292,0.0124,2,0.212,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.5,2030
2011-07-30,2010,10,44,211,616.64,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,389.6,0.63,389.6,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.201,0.0829,0.00351,0.284,0.012,2,0.206,0.49,0.0207,23.1,0.954,0.98,0.934,42.2,41.3,82.6,1980
2011-07-31,2010,10,44,212,608.71,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,381.7,0.63,381.7,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.198,0.0792,0.00335,0.278,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.932,41.3,40.5,80.9,1940
2011-08-01,2010,11,44,213,599.14,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,415.1,0.69,415.1,0,0,0,0,-6,6,54,9,8,0,113,486,990,966.3,23.7,0.207,0.0949,0.00401,0.302,0.0127,2,0.223,0.525,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2011-08-02,2010,11,44,214,590.12,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,406.1,0.69,406.1,0,0,0,0,-6,6,54,9,8,0,113,477,990,966.3,23.7,0.204,0.0907,0.00382,0.295,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2011-08-03,2010,11,44,215,581.1,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,397.1,0.68,397.1,0,0,0,0,-6,6,54,9,8,0,113,468,990,966.2,23.8,0.201,0.0864,0.00363,0.287,0.0121,2,0.211,0.498,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2011-08-04,2010,11,44,216,572.07,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,388.1,0.68,388.1,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.198,0.0822,0.00345,0.28,0.0117,2,0.204,0.484,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,83,1990
2011-08-05,2010,11,45,217,564.14,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,380.1,0.67,380.1,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0784,0.00329,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.3,1950
2011-08-06,2010,11,45,218,555.67,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,371.7,0.67,371.7,0,0,0,0,-6,6,54,9,8,0,113,443,990,966.1,23.9,0.192,0.0744,0.00311,0.266,0.0111,2,0.193,0.46,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2011-08-07,2010,11,45,219,547.19,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,363.2,0.66,363.2,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0704,0.00294,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.975,0.927,39.8,38.8,77.6,1860
2011-08-08,2010,11,45,220,539.26,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,355.3,0.66,355.3,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0667,0.00278,0.253,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2011-08-09,2010,11,45,221,531.33,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,347.3,0.65,347.3,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0629,0.00262,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74,1780
2011-08-10,2010,11,45,222,524.49,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,340.5,0.65,340.5,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0597,0.00248,0.24,0.01,2,0.172,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.5,1740
2011-08-11,2010,11,45,223,517.11,0.47,2,Mod_Wet,54,9,8,6,107,184,0.36,333.1,0.64,333.1,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0562,0.00234,0.234,0.00974,2,0.167,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2011-08-12,2010,11,46,224,509.73,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,325.7,0.64,325.7,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0527,0.00219,0.228,0.00947,2,0.162,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2011-08-13,2010,11,46,225,502.89,0.48,2,Mod_Wet,54,9,8,6,107,184,0.37,318.9,0.63,318.9,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0495,0.00205,0.223,0.00922,2,0.158,0.38,0.0158,23.8,0.944,0.97,0.916,35.1,34,68,1630
2011-08-14,2010,11,46,226,496.06,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,312.1,0.63,312.1,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0463,0.00192,0.217,0.00898,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2011-08-15,2010,11,46,227,489.22,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,305.2,0.62,305.2,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
2011-08-16,2010,11,46,228,483.48,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,299.5,0.62,299.5,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0404,0.00167,0.207,0.00853,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2011-08-17,2010,11,46,229,477.19,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,293.2,0.61,293.2,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0374,0.00154,0.201,0.00831,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2011-08-18,2010,11,46,230,470.9,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,286.9,0.61,286.9,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0344,0.00142,0.196,0.00808,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2011-08-19,2010,11,47,231,464.61,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,280.6,0.6,280.6,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0314,0.00129,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2011-08-20,2010,11,47,232,458.32,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,274.3,0.6,274.3,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0285,0.00117,0.186,0.00764,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2011-08-21,2010,11,47,233,452.58,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,268.6,0.59,268.6,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2011-08-22,2010,11,47,234,446.84,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,262.8,0.59,262.8,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2011-08-23,2010,11,47,235,441.1,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,257.1,0.58,257.1,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000834,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2011-08-24,2010,11,47,236,436.45,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,252.4,0.58,252.4,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0182,0.000743,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2011-08-25,2010,11,47,237,431.25,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,247.3,0.57,247.3,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2011-08-26,2010,11,48,238,426.06,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,242.1,0.57,242.1,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000667,0.162,0.00663,2,0.106,0.268,0.011,24.2,0.927,0.97,0.899,26.6,25.9,51.7,1240
2011-08-27,2010,11,48,239,420.86,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,236.9,0.56,236.9,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2011-08-28,2010,11,48,240,415.67,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.00063,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2011-08-29,2010,11,48,241,410.47,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2011-08-30,2010,11,48,242,405.82,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,221.8,0.55,221.8,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00625,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2011-08-31,2010,11,48,243,401.17,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,217.2,0.54,217.2,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2011-09-01,2010,12,48,244,396.53,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,258.5,0.65,258.5,0,0,0,0,-4,4,46,7,6,0,79,318,990,965.4,24.6,0.148,0.021,0.000854,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2011-09-02,2010,12,49,245,390.24,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,252.2,0.65,252.2,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.4,24.6,0.145,0.0181,0.000733,0.163,0.00663,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2011-09-03,2010,12,49,246,383.95,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,245.9,0.64,245.9,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00648,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2011-09-04,2010,12,49,247,378.21,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,240.2,0.64,240.2,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00637,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.7,25.9,51.8,1240
2011-09-05,2010,12,49,248,372.46,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2011-09-06,2010,12,49,249,367.81,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,229.8,0.63,229.8,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2011-09-07,2010,12,49,250,362.62,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,224.6,0.62,224.6,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2011-09-08,2010,12,49,251,357.42,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,219.4,0.61,219.4,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2011-09-09,2010,12,50,252,352.23,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-09-10,2010,12,50,253,347.58,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2011-09-11,2010,12,50,254,342.93,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,204.9,0.6,204.9,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2011-09-12,2010,12,50,255,338.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
2011-09-13,2010,12,50,256,334.73,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2011-09-14,2010,12,50,257,330.63,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2011-09-15,2010,12,50,258,326.53,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2011-09-16,2010,12,51,259,322.42,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2011-09-17,2010,12,51,260,318.32,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2011-09-18,2010,12,51,261,314.22,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,176.2,0.56,176.2,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,949
2011-09-19,2010,12,51,262,310.12,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
2011-09-20,2010,12,51,263,306.56,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
2011-09-21,2010,12,51,264,303.01,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
2011-09-22,2010,12,51,265,299.46,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,161.5,0.54,161.5,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00947,0.000377,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37.1,35.9,35.9,863
2011-09-23,2010,12,52,266,295.9,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2011-09-24,2010,12,52,267,292.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,154.3,0.53,154.3,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00887,0.000353,0.12,0.00476,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.3,34.3,824
2011-09-25,2010,12,52,268,289.89,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2011-09-26,2010,12,52,269,286.88,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2011-09-27,2010,12,52,270,283.87,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2011-09-28,2010,12,52,271,280.86,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2011-09-29,2010,12,52,272,277.85,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,745
2011-09-30,2010,12,53,273,274.85,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00445,1,0.127,0.239,0.0095,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2011-10-01,2011,1,1,274,271.84,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2011-10-02,2011,1,1,275,273.75,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2011-10-03,2011,1,1,276,275.67,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2011-10-04,2011,1,1,277,273.21,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2011-10-05,2011,1,1,278,270.2,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,160.2,0.59,160.2,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00937,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2011-10-06,2011,1,1,279,267.19,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2011-10-07,2011,1,1,280,264.18,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2011-10-08,2011,1,2,281,261.17,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2011-10-09,2011,1,2,282,258.17,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2011-10-10,2011,1,2,283,255.16,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2011-10-11,2011,1,2,284,252.15,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
