date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-10-12,2011,1,2,285,249.69,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2011-10-13,2011,1,2,286,247.23,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2011-10-14,2011,1,2,287,244.77,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2011-10-15,2011,1,3,288,242.31,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2011-10-16,2011,1,3,289,239.85,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2011-10-17,2011,1,3,290,237.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2011-10-18,2011,1,3,291,236.02,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
2011-10-19,2011,1,3,292,237.93,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2011-10-20,2011,1,3,293,238.75,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2011-10-21,2011,1,3,294,237.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2011-10-22,2011,1,4,295,236.02,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
2011-10-23,2011,1,4,296,234.65,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2011-10-24,2011,1,4,297,232.74,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,122.7,0.53,122.7,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
2011-10-25,2011,1,4,298,229.73,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,119.7,0.52,119.7,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0958,0.00593,0.000233,0.102,0.004,1,0.104,0.206,0.0081,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
2011-10-26,2011,1,4,299,227.27,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,117.3,0.52,117.3,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0949,0.00572,0.000225,0.101,0.00396,1,0.101,0.201,0.00792,25.2,0.923,0.97,0.896,26.8,26,26,624
2011-10-27,2011,1,4,300,224.81,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,114.8,0.51,114.8,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.0941,0.00551,0.000216,0.0996,0.00391,1,0.0975,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
2011-10-28,2011,1,4,301,223.44,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,113.4,0.51,113.4,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0936,0.00539,0.000212,0.099,0.00389,1,0.0956,0.195,0.00764,25.3,0.921,0.97,0.893,25.9,25.1,25.1,602
2011-10-29,2011,1,5,302,221.53,0.85,2,Mod_Wet,41,6,4,3,56,110,0.5,111.5,0.5,111.5,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0929,0.00523,0.000205,0.0981,0.00385,1,0.0931,0.191,0.00751,25.3,0.919,0.97,0.892,25.4,24.7,24.7,592
2011-10-30,2011,1,5,303,218.52,0.86,2,Mod_Wet,41,6,4,3,56,110,0.5,108.5,0.5,108.5,0,0,0,0,-3,3,41,6,4,0,59,160,990,964.5,25.5,0.0918,0.00497,0.000195,0.0968,0.0038,1,0.089,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,575
2011-10-31,2011,1,5,304,217.15,0.86,2,Mod_Wet,41,6,4,3,56,110,0.51,107.2,0.49,107.2,0,0,0,0,-3,3,41,6,4,0,59,158,990,964.5,25.5,0.0913,0.00486,0.000191,0.0962,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.4,23.6,23.6,567
2011-11-01,2011,2,5,305,215.24,0.87,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2011-11-02,2011,2,5,306,216.06,0.86,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2011-11-03,2011,2,5,307,216.88,0.86,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2011-11-04,2011,2,5,308,217.7,0.86,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2011-11-05,2011,2,6,309,216.88,0.86,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2011-11-06,2011,2,6,310,218.79,0.86,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2011-11-07,2011,2,6,311,222.35,0.85,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2011-11-08,2011,2,6,312,224.26,0.84,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2011-11-09,2011,2,6,313,222.89,0.85,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2011-11-10,2011,2,6,314,221.53,0.85,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2011-11-11,2011,2,6,315,220.16,0.85,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2011-11-12,2011,2,7,316,219.89,0.85,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2011-11-13,2011,2,7,317,222.89,0.85,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2011-11-14,2011,2,7,318,224.81,0.84,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2011-11-15,2011,2,7,319,226.72,0.84,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2011-11-16,2011,2,7,320,228.09,0.83,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2011-11-17,2011,2,7,321,229.46,0.83,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2011-11-18,2011,2,7,322,232.46,0.82,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2011-11-19,2011,2,8,323,233.83,0.82,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2011-11-20,2011,2,8,324,235.2,0.82,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2011-11-21,2011,2,8,325,234.38,0.82,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2011-11-22,2011,2,8,326,233.56,0.82,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2011-11-23,2011,2,8,327,233.83,0.82,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2011-11-24,2011,2,8,328,237.39,0.81,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2011-11-25,2011,2,8,329,242.58,0.8,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2011-11-26,2011,2,9,330,246.14,0.79,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2011-11-27,2011,2,9,331,252.42,0.77,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2011-11-28,2011,2,9,332,257.07,0.75,3,Normal,36,5,3,2,47,93,0.36,164.1,0.64,164.1,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2011-11-29,2011,2,9,333,261.72,0.74,3,Normal,36,5,3,2,47,93,0.35,168.7,0.65,168.7,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,912
2011-11-30,2011,2,9,334,264.18,0.73,3,Normal,36,5,3,2,47,93,0.35,171.2,0.65,171.2,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000408,0.122,0.00482,1,0.174,0.295,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2011-12-01,2011,3,9,335,265,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,188,0.71,188,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0117,0.000465,0.127,0.00505,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2011-12-02,2011,3,9,336,266.92,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2011-12-03,2011,3,10,337,268.83,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,191.8,0.71,191.8,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.00512,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2011-12-04,2011,3,10,338,271.29,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,194.3,0.72,194.3,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00516,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2011-12-05,2011,3,10,339,275.94,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,198.9,0.72,198.9,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000502,0.132,0.00525,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2011-12-06,2011,3,10,340,278.95,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,201.9,0.72,201.9,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000513,0.133,0.0053,1,0.215,0.349,0.0138,24.8,0.955,0.98,0.936,47,46,46,1100
2011-12-07,2011,3,10,341,281.41,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,204.4,0.73,204.4,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.000521,0.135,0.00535,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2011-12-08,2011,3,10,342,287.7,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,210.7,0.73,210.7,0,0,0,0,-2,2,31,5,3,0,38,250,990,964.9,25.1,0.124,0.0137,0.000543,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2011-12-09,2011,3,10,343,292.35,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,215.3,0.74,215.3,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00555,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2011-12-10,2011,3,11,344,297.54,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,220.5,0.74,220.5,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0145,0.000577,0.142,0.00564,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2011-12-11,2011,3,11,345,303.83,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,226.8,0.75,226.8,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00576,1,0.249,0.393,0.0157,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2011-12-12,2011,3,11,346,309.57,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,232.6,0.75,232.6,0,0,0,0,-2,2,31,5,3,0,38,272,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00586,2,0.0995,0.246,0.00983,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2011-12-13,2011,3,11,347,315.86,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,238.9,0.76,238.9,0,0,0,0,-2,2,31,5,3,0,38,278,990,965,25,0.134,0.0161,0.000642,0.15,0.00598,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26,52.1,1250
2011-12-14,2011,3,11,348,323.24,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,246.2,0.76,246.2,0,0,0,0,-2,2,31,5,3,0,38,285,990,965,25,0.136,0.0167,0.000668,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2011-12-15,2011,3,11,349,330.08,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,253.1,0.77,253.1,0,0,0,0,-2,2,31,5,3,0,38,292,990,965.1,24.9,0.139,0.0185,0.00074,0.157,0.0063,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2011-12-16,2011,3,11,350,336.92,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,259.9,0.77,259.9,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0217,0.00087,0.163,0.00653,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.4,56.7,1360
2011-12-17,2011,3,12,351,340.47,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,263.5,0.77,263.5,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.0234,0.000938,0.166,0.00665,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.8,57.5,1380
2011-12-18,2011,3,12,352,345.67,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,268.7,0.78,268.7,0,0,0,0,-2,2,31,5,3,0,38,308,990,965.1,24.9,0.144,0.0258,0.00104,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2011-12-19,2011,3,12,353,353.6,0.6,4,Mod_Dry,31,5,3,2,36,77,0.22,276.6,0.78,276.6,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0296,0.00119,0.176,0.00711,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2011-12-20,2011,3,12,354,360.43,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,283.4,0.79,283.4,0,0,0,0,-2,2,31,5,3,0,38,322,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,30.9,61.8,1480
2011-12-21,2011,3,12,355,366.72,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,289.7,0.79,289.7,0,0,0,0,-2,2,31,5,3,0,38,329,990,965.2,24.8,0.152,0.0357,0.00144,0.187,0.00756,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2011-12-22,2011,3,12,356,369.18,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,292.2,0.79,292.2,0,0,0,0,-2,2,31,5,3,0,38,331,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00765,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.8,31.9,63.7,1530
2011-12-23,2011,3,12,357,372.74,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,295.7,0.79,295.7,0,0,0,0,-2,2,31,5,3,0,38,335,990,965.3,24.7,0.154,0.0386,0.00156,0.192,0.00777,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2011-12-24,2011,3,13,358,379.03,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,302,0.8,302,0,0,0,0,-2,2,31,5,3,0,38,341,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00799,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2011-12-25,2011,3,13,359,381.49,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,304.5,0.8,304.5,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0427,0.00173,0.199,0.00808,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2011-12-26,2011,3,13,360,381.76,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,304.8,0.8,304.8,0,0,0,0,-2,2,31,5,3,0,38,344,990,965.3,24.7,0.157,0.0428,0.00174,0.2,0.00809,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2011-12-27,2011,3,13,361,382.58,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,305.6,0.8,305.6,0,0,0,0,-2,2,31,5,3,0,38,345,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00812,2,0.149,0.349,0.0141,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
2011-12-28,2011,3,13,362,383.4,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,306.4,0.8,306.4,0,0,0,0,-2,2,31,5,3,0,38,345,990,965.3,24.7,0.157,0.0436,0.00177,0.201,0.00815,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2011-12-29,2011,3,13,363,386.96,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,310,0.8,310,0,0,0,0,-2,2,31,5,3,0,38,349,990,965.3,24.7,0.159,0.0453,0.00184,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2011-12-30,2011,3,13,364,392.7,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,315.7,0.8,315.7,0,0,0,0,-2,2,31,5,3,0,38,355,990,965.4,24.6,0.161,0.048,0.00195,0.209,0.00847,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.4,34.4,68.7,1650
2011-12-31,2011,3,14,365,397.35,0.56,4,Mod_Dry,31,5,3,2,36,77,0.19,320.4,0.81,320.4,0,0,0,0,-2,2,31,5,3,0,38,359,990,965.4,24.6,0.162,0.0502,0.00204,0.213,0.00864,2,0.159,0.371,0.0151,24.2,0.944,0.97,0.915,35.9,34.9,69.7,1670
2012-01-01,2011,4,14,1,399.81,0.56,4,Mod_Dry,34,5,4,3,45,91,0.23,308.8,0.77,308.8,0,0,0,0,-3,3,34,5,4,0,48,352,990,965.4,24.6,0.16,0.0448,0.00182,0.204,0.00831,2,0.151,0.355,0.0144,24.2,0.942,0.97,0.914,34.6,33.5,67.1,1610
2012-01-02,2011,4,14,2,402.27,0.56,4,Mod_Dry,34,5,4,3,45,91,0.23,311.3,0.77,311.3,0,0,0,0,-3,3,34,5,4,0,48,354,990,965.4,24.6,0.161,0.0459,0.00187,0.206,0.0084,2,0.153,0.359,0.0146,24.2,0.942,0.97,0.914,34.8,33.8,67.6,1620
2012-01-03,2011,4,14,3,404.18,0.56,4,Mod_Dry,34,5,4,3,45,91,0.23,313.2,0.78,313.2,0,0,0,0,-3,3,34,5,4,0,48,356,990,965.4,24.6,0.161,0.0468,0.0019,0.208,0.00846,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34,68,1630
2012-01-04,2011,4,14,4,407.19,0.56,4,Mod_Dry,34,5,4,3,45,91,0.22,316.2,0.78,316.2,0,0,0,0,-3,3,34,5,4,0,48,359,990,965.4,24.6,0.162,0.0482,0.00196,0.211,0.00857,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
2012-01-05,2011,4,14,5,411.29,0.55,4,Mod_Dry,34,5,4,3,45,91,0.22,320.3,0.78,320.3,0,0,0,0,-3,3,34,5,4,0,48,363,990,965.5,24.5,0.164,0.0502,0.00204,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
2012-01-06,2011,4,14,6,414.85,0.55,4,Mod_Dry,34,5,4,3,45,91,0.22,323.9,0.78,323.9,0,0,0,0,-3,3,34,5,4,0,48,367,990,965.5,24.5,0.165,0.0519,0.00211,0.217,0.00884,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2012-01-07,2011,4,15,7,418.4,0.55,4,Mod_Dry,34,5,4,3,45,91,0.22,327.4,0.78,327.4,0,0,0,0,-3,3,34,5,4,0,48,370,990,965.5,24.5,0.166,0.0535,0.00218,0.22,0.00896,2,0.163,0.383,0.0156,24.1,0.945,0.97,0.916,36.6,35.5,71,1700
2012-01-08,2011,4,15,8,423.6,0.54,4,Mod_Dry,34,5,4,3,45,91,0.21,332.6,0.79,332.6,0,0,0,0,-3,3,34,5,4,0,48,376,990,965.5,24.5,0.168,0.056,0.00229,0.224,0.00915,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.2,36.1,72.1,1730
2012-01-09,2011,4,15,9,428.24,0.54,4,Mod_Dry,34,5,4,3,45,91,0.21,337.2,0.79,337.2,0,0,0,0,-3,3,34,5,4,0,48,380,990,965.5,24.5,0.17,0.0582,0.00238,0.228,0.00931,2,0.17,0.398,0.0163,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2012-01-10,2011,4,15,10,432.89,0.53,4,Mod_Dry,34,5,4,3,45,91,0.21,341.9,0.79,341.9,0,0,0,0,-3,3,34,5,4,0,48,385,990,965.5,24.5,0.171,0.0604,0.00247,0.232,0.00948,2,0.173,0.405,0.0166,24,0.947,0.972,0.921,38.2,37.1,74.2,1780
2012-01-11,2011,4,15,11,437.54,0.53,5,Dry,29,5,4,2,33,73,0.17,364.5,0.83,364.5,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0711,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.8,79.7,1910
2012-01-12,2011,4,15,12,441.64,0.53,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1940
2012-01-13,2011,4,15,13,446.29,0.52,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2012-01-14,2011,4,16,14,452.58,0.52,5,Dry,29,5,4,2,33,73,0.16,379.6,0.84,379.6,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0782,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83,1990
2012-01-15,2011,4,16,15,458.87,0.51,5,Dry,29,5,4,2,33,73,0.16,385.9,0.84,385.9,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0811,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.4,2020
2012-01-16,2011,4,16,16,464.61,0.51,5,Dry,29,5,4,2,33,73,0.16,391.6,0.84,391.6,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2012-01-17,2011,4,16,17,470.35,0.5,5,Dry,29,5,4,2,33,73,0.15,397.4,0.84,397.4,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0865,0.00356,0.276,0.0114,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2012-01-18,2011,4,16,18,475,0.5,5,Dry,29,5,4,2,33,73,0.15,402,0.85,402,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0887,0.00366,0.28,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.8,43.9,87.7,2110
2012-01-19,2011,4,16,19,481.29,0.5,5,Dry,29,5,4,2,33,73,0.15,408.3,0.85,408.3,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0917,0.00378,0.285,0.0118,2,0.218,0.503,0.0207,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2012-01-20,2011,4,16,20,488.13,0.49,5,Dry,29,5,4,2,33,73,0.15,415.1,0.85,415.1,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0949,0.00392,0.29,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.4,2170
2012-01-21,2011,4,17,21,493.32,0.49,5,Dry,29,5,4,2,33,73,0.15,420.3,0.85,420.3,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0974,0.00403,0.295,0.0122,2,0.226,0.521,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.4,2190
2012-01-22,2011,4,17,22,496.88,0.49,5,Dry,29,5,4,2,33,73,0.15,423.9,0.85,423.9,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2012-01-23,2011,4,17,23,504.26,0.48,5,Dry,29,5,4,2,33,73,0.14,431.3,0.85,431.3,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.537,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2012-01-24,2011,4,17,24,508.91,0.48,5,Dry,29,5,4,2,33,73,0.14,435.9,0.86,435.9,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.308,0.0128,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.3,94.5,2270
2012-01-25,2011,4,17,25,516.29,0.47,5,Dry,29,5,4,2,33,73,0.14,443.3,0.86,443.3,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.0045,0.314,0.013,2,0.242,0.555,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
2012-01-26,2011,4,17,26,528.05,0.47,5,Dry,29,5,4,2,33,73,0.14,455.1,0.86,455.1,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00474,0.323,0.0135,2,0.25,0.573,0.0239,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2012-01-27,2011,4,17,27,540.35,0.46,5,Dry,29,5,4,2,33,73,0.14,467.4,0.86,467.4,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.12,0.00499,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2012-01-28,2011,4,18,28,553.75,0.45,5,Dry,29,5,4,2,33,73,0.13,480.8,0.87,480.8,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00527,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2012-01-29,2011,4,18,29,568.24,0.44,5,Dry,29,5,4,2,33,73,0.13,495.2,0.87,495.2,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.23,0.133,0.00557,0.362,0.0152,3,0.165,0.528,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2012-01-30,2011,4,18,30,581.64,0.44,5,Dry,29,5,4,2,33,73,0.13,508.6,0.87,508.6,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.237,0.141,0.00592,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
2012-01-31,2011,4,18,31,594.49,0.43,5,Dry,29,5,4,2,33,73,0.12,521.5,0.88,521.5,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.0063,0.394,0.0166,3,0.177,0.571,0.0241,23.2,0.948,0.971,0.92,37.4,36.3,109,2620
2012-02-01,2011,5,18,32,612.81,0.42,4,Mod_Dry,36,6,5,4,54,105,0.17,507.8,0.83,507.8,0,0,0,0,-4,4,36,6,5,0,58,555,990,966.4,23.6,0.242,0.14,0.00593,0.382,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
2012-02-02,2011,5,18,33,630.59,0.41,4,Mod_Dry,36,6,5,4,54,105,0.17,525.6,0.83,525.6,0,0,0,0,-4,4,36,6,5,0,58,573,990,966.4,23.6,0.252,0.152,0.00645,0.404,0.0171,3,0.179,0.583,0.0247,23,0.949,0.971,0.921,37.5,36.4,109,2620
2012-02-03,2011,5,18,34,645.63,0.4,4,Mod_Dry,36,6,5,4,54,105,0.16,540.6,0.84,540.6,0,0,0,0,-4,4,36,6,5,0,58,588,990,966.5,23.5,0.26,0.162,0.00689,0.423,0.018,3,0.186,0.608,0.0259,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
2012-02-04,2011,5,19,35,661.76,0.4,4,Mod_Dry,36,6,5,4,54,105,0.16,556.8,0.84,556.8,0,0,0,0,-4,4,36,6,5,0,58,604,990,966.5,23.5,0.27,0.173,0.00737,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2012-02-05,2011,5,19,36,679.53,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,574.5,0.84,574.5,0,0,0,0,-4,4,36,6,5,0,58,622,990,966.6,23.4,0.28,0.185,0.0079,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2012-02-06,2011,5,19,37,696.21,0.38,4,Mod_Dry,36,6,5,4,54,105,0.15,591.2,0.85,591.2,0,0,0,0,-4,4,36,6,5,0,58,638,990,966.7,23.3,0.289,0.196,0.0084,0.485,0.0208,3,0.209,0.694,0.0298,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2012-02-07,2011,5,19,38,712.35,0.38,4,Mod_Dry,36,6,5,4,54,105,0.15,607.4,0.85,607.4,0,0,0,0,-4,4,36,6,5,0,58,654,990,966.7,23.3,0.298,0.207,0.00889,0.505,0.0217,3,0.216,0.721,0.031,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
2012-02-08,2011,5,19,39,726.84,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,621.8,0.86,621.8,0,0,0,0,-4,4,36,6,5,0,58,669,990,966.8,23.2,0.307,0.216,0.00933,0.523,0.0226,3,0.222,0.745,0.0321,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2012-02-09,2011,5,19,40,738.05,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,633,0.86,633,0,0,0,0,-4,4,36,6,5,0,58,680,990,966.9,23.1,0.313,0.224,0.00967,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2012-02-10,2011,5,19,41,744.34,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,639.3,0.86,639.3,0,0,0,0,-4,4,36,6,5,0,58,686,990,966.9,23.1,0.317,0.228,0.00986,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.8,131,3150
2012-02-11,2011,5,20,42,749.53,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,644.5,0.86,644.5,0,0,0,0,-4,4,36,6,5,0,58,692,990,966.9,23.1,0.32,0.232,0.01,0.551,0.0239,3,0.233,0.784,0.0339,22.3,0.956,0.98,0.937,45,44.1,132,3170
2012-02-12,2011,5,20,43,753.64,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,648.6,0.86,648.6,0,0,0,0,-4,4,36,6,5,0,58,696,990,966.9,23.1,0.322,0.234,0.0101,0.556,0.0241,3,0.234,0.791,0.0342,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2012-02-13,2011,5,20,44,756.1,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,651.1,0.86,651.1,0,0,0,0,-4,4,36,6,5,0,58,698,990,966.9,23.1,0.323,0.236,0.0102,0.559,0.0242,3,0.235,0.795,0.0344,22.3,0.956,0.98,0.937,45.4,44.4,133,3200
2012-02-14,2011,5,20,45,759.65,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,654.6,0.86,654.6,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.325,0.238,0.0103,0.564,0.0244,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2012-02-15,2011,5,20,46,761.56,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,656.6,0.86,656.6,0,0,0,0,-4,4,36,6,5,0,58,704,990,966.9,23.1,0.326,0.24,0.0104,0.566,0.0245,3,0.238,0.804,0.0349,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2012-02-16,2011,5,20,47,761.84,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,656.8,0.86,656.8,0,0,0,0,-4,4,36,6,5,0,58,704,990,966.9,23.1,0.327,0.24,0.0104,0.566,0.0246,3,0.238,0.804,0.0349,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2012-02-17,2011,5,20,48,764.85,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,659.9,0.86,659.9,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0247,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.9,45,135,3240
2012-02-18,2011,5,21,49,767.85,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,662.9,0.86,662.9,0,0,0,0,-4,4,36,6,5,0,58,710,990,967,23,0.33,0.244,0.0106,0.574,0.0249,3,0.241,0.814,0.0354,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2012-02-19,2011,5,21,50,769.22,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,664.2,0.86,664.2,0,0,0,0,-4,4,36,6,5,0,58,711,990,967,23,0.331,0.245,0.0106,0.575,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
2012-02-20,2011,5,21,51,769.49,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,664.5,0.86,664.5,0,0,0,0,-4,4,36,6,5,0,58,711,990,967,23,0.331,0.245,0.0106,0.576,0.025,3,0.242,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
2012-02-21,2011,5,21,52,768.13,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,663.1,0.86,663.1,0,0,0,0,-4,4,36,6,5,0,58,710,990,967,23,0.33,0.244,0.0106,0.574,0.0249,3,0.241,0.815,0.0354,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2012-02-22,2011,5,21,53,764.03,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,659,0.86,659,0,0,0,0,-4,4,36,6,5,0,58,706,990,967,23,0.328,0.241,0.0105,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2012-02-23,2011,5,21,54,763.21,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,658.2,0.86,658.2,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.241,0.0104,0.568,0.0246,3,0.239,0.807,0.035,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2012-02-24,2011,5,21,55,765.12,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,660.1,0.86,660.1,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0248,3,0.24,0.81,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
2012-02-25,2011,5,22,56,765.39,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,660.4,0.86,660.4,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.329,0.242,0.0105,0.571,0.0248,3,0.24,0.81,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
2012-02-26,2011,5,22,57,765.67,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,660.7,0.86,660.7,0,0,0,0,-4,4,36,6,5,0,58,708,990,967,23,0.329,0.242,0.0105,0.571,0.0248,3,0.24,0.811,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
2012-02-27,2011,5,22,58,769.77,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,664.8,0.86,664.8,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0106,0.576,0.025,3,0.242,0.818,0.0355,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2012-02-28,2011,5,22,59,774.84,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,669.8,0.86,669.8,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2012-02-29,2011,5,22,60,781.06,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-03-01,2011,6,22,61,788.08,0.34,5,Dry,36,8,6,4,53,107,0.14,681.1,0.86,681.1,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2012-03-02,2011,6,22,62,798.9,0.33,5,Dry,36,8,6,4,53,107,0.13,691.9,0.87,691.9,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.611,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2012-03-03,2011,6,23,63,814.09,0.33,5,Dry,36,8,6,4,53,107,0.13,707.1,0.87,707.1,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2012-03-04,2011,6,23,64,830.46,0.32,5,Dry,36,8,6,4,53,107,0.13,723.5,0.87,723.5,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0286,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2012-03-05,2011,6,23,65,847.8,0.31,5,Dry,36,8,6,4,53,107,0.13,740.8,0.87,740.8,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2012-03-06,2011,6,23,66,870.14,0.31,5,Dry,36,8,6,4,53,107,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,8,6,0,57,813,990,967.4,22.6,0.399,0.308,0.0136,0.708,0.0313,3,0.284,0.991,0.0438,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2012-03-07,2011,6,23,67,893.56,0.3,5,Dry,36,8,6,4,53,107,0.12,786.6,0.88,786.6,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.74,0.0329,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
2012-03-08,2011,6,23,68,917.96,0.29,5,Dry,36,8,6,4,53,107,0.12,811,0.88,811,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0345,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2012-03-09,2011,6,23,69,947.93,0.28,5,Dry,36,8,6,4,53,107,0.11,840.9,0.89,840.9,0,0,0,0,-4,4,36,8,6,0,57,891,990,967.7,22.3,0.471,0.346,0.0155,0.817,0.0366,4,0.226,1.04,0.0467,21.3,0.954,0.98,0.935,41.8,41,164,3940
2012-03-10,2011,6,24,70,979,0.28,5,Dry,36,8,6,4,53,107,0.11,872,0.89,872,0,0,0,0,-4,4,36,8,6,0,57,922,990,967.8,22.2,0.499,0.361,0.0163,0.86,0.0388,4,0.237,1.1,0.0494,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2012-03-11,2011,6,24,71,1006.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2012-03-12,2011,6,24,72,1033.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2012-03-13,2011,6,24,73,1062.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,933.3,0.88,933.3,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2012-03-14,2011,6,24,74,1096.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,967.6,0.88,967.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,0.999,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2012-03-15,2011,6,24,75,1131.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2012-03-16,2011,6,24,76,1167.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
2012-03-17,2011,6,25,77,1204.2,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1075,0.89,1075,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.744,0.592,0.0276,1.34,0.0623,4,0.295,1.63,0.076,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2012-03-18,2011,6,25,78,1229.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.1,1101,0.9,1100,1,0,0,0,-6,7,41,8,7,0,74,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2012-03-19,2011,6,25,79,1250.1,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1121,0.9,1100,21,5,1,1,-5,19,46,9,8,1,86,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-03-20,2011,6,25,80,1264.7,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2012-03-21,2011,6,25,81,1285.2,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1156,0.9,1100,56,13,2,2,-4,43,54,10,9,2,110,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50,48.2,193,4630
2012-03-22,2011,6,25,82,1305.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.099,1177,0.9,1100,77,17,2,2,-4,60,58,10,9,2,127,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2012-03-23,2011,6,25,83,1320.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.098,1192,0.9,1100,92,21,3,3,-3,68,62,11,10,3,135,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-03-24,2011,6,26,84,1335.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.097,1207,0.9,1100,107,24,3,3,-3,80,65,11,10,3,147,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2012-03-25,2011,6,26,85,1350.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.096,1222,0.91,1100,122,28,4,4,-2,88,69,12,11,4,155,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2012-03-26,2011,6,26,86,1366,0.21,4,Mod_Dry,41,8,7,6,67,129,0.094,1237,0.91,1100,137,31,4,4,-2,100,72,12,11,4,167,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2012-03-27,2011,6,26,87,1387.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.093,1258,0.91,1100,158,36,5,5,-1,113,77,13,12,5,180,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48.1,192,4610
2012-03-28,2011,6,26,88,1402.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2012-03-29,2011,6,26,89,1412,0.2,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2012-03-30,2011,6,26,90,1427.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2012-03-31,2011,6,27,91,1443.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.089,1314,0.91,1100,214,48,6,7,0,153,89,14,14,6,220,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2012-04-01,2011,7,27,92,1458.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2012-04-02,2011,7,27,93,1474.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2012-04-03,2011,7,27,94,1490.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2012-04-04,2011,7,27,95,1506.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2012-04-05,2011,7,27,96,1522.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2012-04-06,2011,7,27,97,1538.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2012-04-07,2011,7,28,98,1554.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2012-04-08,2011,7,28,99,1570.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1422,0.91,1100,322,55,7,10,0,250,100,18,20,10,322,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2012-04-09,2011,7,28,100,1586.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2012-04-10,2011,7,28,101,1609.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2012-04-11,2011,7,28,102,1632.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1484,0.91,1100,384,55,7,12,2,308,100,18,22,12,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2012-04-12,2011,7,28,103,1655.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2012-04-13,2011,7,28,104,1685.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1537,0.91,1100,437,55,7,13,3,359,100,18,23,13,431,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2012-04-14,2011,7,29,105,1715.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2012-04-15,2011,7,29,106,1739.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2012-04-16,2011,7,29,107,1762.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.084,1615,0.92,1100,515,55,7,15,5,433,100,18,25,15,505,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2012-04-17,2011,7,29,108,1779.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2012-04-18,2011,7,29,109,1790.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2012-04-19,2011,7,29,110,1793.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2012-04-20,2011,7,29,111,1790.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2012-04-21,2011,7,30,112,1786.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1639,0.92,1100,539,55,7,15,6,456,100,18,25,16,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2012-04-22,2011,7,30,113,1776.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1628,0.92,1100,528,55,7,15,6,445,100,18,25,16,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2012-04-23,2011,7,30,114,1759.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2012-04-24,2011,7,30,115,1742.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2012-04-25,2011,7,30,116,1719,0.15,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2012-04-26,2011,7,30,117,1695.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-04-27,2011,7,30,118,1665.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2012-04-28,2011,7,31,119,1635.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2012-04-29,2011,7,31,120,1606.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2012-04-30,2011,7,31,121,1576.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-05-01,2011,8,31,122,1547.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2012-05-02,2011,8,31,123,1518.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1327,0.87,1100,227,51,7,7,-3,165,98,17,17,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2012-05-03,2011,8,31,124,1490.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1298,0.87,1100,198,45,6,6,-4,145,92,16,16,6,260,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2012-05-04,2011,8,31,125,1461.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2012-05-05,2011,8,32,126,1433.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2012-05-06,2011,8,32,127,1405.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1214,0.86,1100,114,26,3,3,-7,89,73,13,13,3,204,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2012-05-07,2011,8,32,128,1366,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1174,0.86,1100,74,17,2,2,-8,61,64,12,12,2,176,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2012-05-08,2011,8,32,129,1314.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2012-05-09,2011,8,32,130,1264.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.757,0.586,0.0276,1.34,0.0631,4,0.295,1.64,0.077,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2012-05-10,2011,8,32,131,1221.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0552,4,0.286,1.47,0.0686,19.9,0.955,0.98,0.936,48,47.1,188,4520
2012-05-11,2011,8,32,132,1184.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,992.4,0.84,992.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.277,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4410
2012-05-12,2011,8,33,133,1148.2,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2012-05-13,2011,8,33,134,1112.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,920.7,0.83,920.7,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.559,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.055,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
