date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-05-14,2011,8,33,135,1083.3,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,891.3,0.82,891.3,0,0,0,0,-10,10,47,10,10,0,125,958,990,968.2,21.8,0.532,0.37,0.017,0.903,0.0413,4,0.243,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2012-05-15,2011,8,33,136,1054.4,0.26,4,Mod_Dry,47,10,10,10,115,192,0.18,862.4,0.82,862.4,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
2012-05-16,2011,8,33,137,1026.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.19,834.2,0.81,834.2,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.48,0.343,0.0156,0.823,0.0374,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2012-05-17,2011,8,33,138,1003.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.19,811.6,0.81,811.6,0,0,0,0,-10,10,47,10,10,0,125,879,990,967.9,22.1,0.459,0.332,0.015,0.791,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3750
2012-05-18,2011,8,33,139,981.43,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,789.4,0.8,789.4,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2012-05-19,2011,8,34,140,959.75,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,767.8,0.8,767.8,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.419,0.311,0.014,0.73,0.0328,3,0.285,1.01,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2012-05-20,2011,8,34,141,938.59,0.29,4,Mod_Dry,47,10,10,10,115,192,0.2,746.6,0.8,746.6,0,0,0,0,-10,10,47,10,10,0,125,814,990,967.7,22.3,0.4,0.3,0.0134,0.699,0.0313,3,0.278,0.978,0.0438,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2012-05-21,2011,8,34,142,917.96,0.29,5,Dry,42,9,8,6,82,147,0.16,771,0.84,771,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.727,0.0324,3,0.286,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2012-05-22,2011,8,34,143,897.93,0.3,5,Dry,42,9,8,6,82,147,0.16,750.9,0.84,750.9,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.699,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2012-05-23,2011,8,34,144,882.79,0.3,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2012-05-24,2011,8,34,145,868.06,0.31,5,Dry,42,9,8,6,82,147,0.17,721.1,0.83,721.1,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.283,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,49,48,144,3450
2012-05-25,2011,8,34,146,853.78,0.31,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2012-05-26,2011,8,35,147,839.99,0.32,5,Dry,42,9,8,6,82,147,0.17,693,0.82,693,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3340
2012-05-27,2011,8,35,148,826.74,0.32,5,Dry,42,9,8,6,82,147,0.18,679.7,0.82,679.7,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2012-05-28,2011,8,35,149,814.09,0.33,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2012-05-29,2011,8,35,150,802.16,0.33,5,Dry,42,9,8,6,82,147,0.18,655.2,0.82,655.2,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2012-05-30,2011,8,35,151,791.07,0.34,5,Dry,42,9,8,6,82,147,0.19,644.1,0.81,644.1,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2012-05-31,2011,8,35,152,781.06,0.34,5,Dry,42,9,8,6,82,147,0.19,634.1,0.81,634.1,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00977,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2012-06-01,2011,9,35,153,772.67,0.35,5,Dry,39,9,7,5,59,119,0.15,653.7,0.85,653.7,0,0,0,0,-5,5,39,9,7,0,64,709,990,967,23,0.329,0.238,0.0103,0.567,0.0246,3,0.237,0.804,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2012-06-02,2011,9,36,154,763.75,0.35,5,Dry,39,9,7,5,59,119,0.16,644.8,0.84,644.8,0,0,0,0,-5,5,39,9,7,0,64,700,990,967,23,0.324,0.232,0.0101,0.556,0.0241,3,0.233,0.789,0.0342,22.3,0.956,0.98,0.937,44.8,44,132,3160
2012-06-03,2011,9,36,155,750.9,0.36,5,Dry,39,9,7,5,59,119,0.16,631.9,0.84,631.9,0,0,0,0,-5,5,39,9,7,0,64,687,990,966.9,23.1,0.317,0.223,0.00966,0.54,0.0234,3,0.227,0.767,0.0332,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2012-06-04,2011,9,36,156,738.05,0.37,5,Dry,39,9,7,5,59,119,0.16,619,0.84,619,0,0,0,0,-5,5,39,9,7,0,64,674,990,966.9,23.1,0.31,0.215,0.00927,0.524,0.0226,3,0.221,0.745,0.0322,22.4,0.955,0.98,0.936,43.3,42.4,127,3060
2012-06-05,2011,9,36,157,725.74,0.37,5,Dry,39,9,7,5,59,119,0.16,606.7,0.84,606.7,0,0,0,0,-5,5,39,9,7,0,64,662,990,966.8,23.2,0.303,0.206,0.00889,0.509,0.0219,3,0.216,0.724,0.0312,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2012-06-06,2011,9,36,158,714.53,0.37,5,Dry,39,9,7,5,59,119,0.17,595.5,0.83,595.5,0,0,0,0,-5,5,39,9,7,0,64,651,990,966.8,23.2,0.296,0.199,0.00855,0.495,0.0213,3,0.21,0.706,0.0304,22.5,0.954,0.98,0.935,41.9,41,123,2950
2012-06-07,2011,9,36,159,702.78,0.38,5,Dry,39,9,7,5,59,119,0.17,583.8,0.83,583.8,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.29,0.191,0.0082,0.48,0.0206,3,0.205,0.686,0.0294,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2012-06-08,2011,9,36,160,691.02,0.38,5,Dry,39,9,7,5,59,119,0.17,572,0.83,572,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00785,0.466,0.02,3,0.2,0.666,0.0285,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2012-06-09,2011,9,37,161,679.81,0.39,5,Dry,39,9,7,5,59,119,0.17,560.8,0.82,560.8,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.276,0.176,0.00751,0.452,0.0193,3,0.195,0.647,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2780
2012-06-10,2011,9,37,162,669.69,0.39,5,Dry,39,9,7,5,59,119,0.18,550.7,0.82,550.7,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00721,0.44,0.0188,3,0.19,0.63,0.0269,22.8,0.951,0.974,0.926,39,38,114,2740
2012-06-11,2011,9,37,163,659.03,0.4,5,Dry,39,9,7,5,59,119,0.18,540,0.82,540,0,0,0,0,-5,5,39,9,7,0,64,595,990,966.5,23.5,0.265,0.162,0.00689,0.426,0.0182,3,0.186,0.612,0.0261,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2012-06-12,2011,9,37,164,648.36,0.4,5,Dry,39,9,7,5,59,119,0.18,529.4,0.82,529.4,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.259,0.155,0.00658,0.413,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
2012-06-13,2011,9,37,165,638.24,0.41,5,Dry,39,9,7,5,59,119,0.19,519.2,0.81,519.2,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00628,0.401,0.017,3,0.176,0.577,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
2012-06-14,2011,9,37,166,629.22,0.41,5,Dry,39,9,7,5,59,119,0.19,510.2,0.81,510.2,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00601,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2012-06-15,2011,9,37,167,619.65,0.41,5,Dry,39,9,7,5,59,119,0.19,500.6,0.81,500.6,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.242,0.135,0.00573,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2012-06-16,2011,9,38,168,610.08,0.42,5,Dry,39,9,7,5,59,119,0.2,491.1,0.81,491.1,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00553,0.368,0.0155,3,0.163,0.531,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
2012-06-17,2011,9,38,169,601.06,0.42,5,Dry,39,9,7,5,59,119,0.2,482.1,0.8,482.1,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2012-06-18,2011,9,38,170,592.03,0.43,5,Dry,39,9,7,5,59,119,0.2,473,0.8,473,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.227,0.122,0.00515,0.349,0.0147,2,0.262,0.611,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2012-06-19,2011,9,38,171,584.1,0.43,5,Dry,39,9,7,5,59,119,0.2,465.1,0.8,465.1,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-06-20,2011,9,38,172,575.63,0.44,5,Dry,39,9,7,5,59,119,0.21,456.6,0.79,456.6,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00481,0.332,0.0139,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2012-06-21,2011,9,38,173,567.15,0.44,4,Mod_Dry,45,10,9,9,88,161,0.28,406.1,0.72,406.1,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.201,0.0907,0.0038,0.292,0.0123,2,0.217,0.509,0.0213,23.3,0.955,0.98,0.936,44.4,43.5,87,2090
2012-06-22,2011,9,38,174,558.67,0.45,4,Mod_Dry,45,10,9,9,88,161,0.29,397.7,0.71,397.7,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.198,0.0867,0.00363,0.285,0.0119,2,0.211,0.496,0.0208,23.4,0.955,0.98,0.935,43.5,42.7,85.3,2050
2012-06-23,2011,9,39,175,550.74,0.45,4,Mod_Dry,45,10,9,9,88,161,0.29,389.7,0.71,389.7,0,0,0,0,-9,9,45,10,9,0,97,454,990,966.1,23.9,0.196,0.083,0.00347,0.279,0.0116,2,0.206,0.484,0.0202,23.4,0.954,0.98,0.935,42.7,41.9,83.7,2010
2012-06-24,2011,9,39,176,542.81,0.46,4,Mod_Dry,45,10,9,9,88,161,0.3,381.8,0.7,381.8,0,0,0,0,-9,9,45,10,9,0,97,446,990,966,24,0.193,0.0792,0.00331,0.272,0.0114,2,0.2,0.472,0.0197,23.5,0.953,0.98,0.934,41.9,41,82.1,1970
2012-06-25,2011,9,39,177,535.98,0.46,4,Mod_Dry,45,10,9,9,88,161,0.3,375,0.7,375,0,0,0,0,-9,9,45,10,9,0,97,439,990,966,24,0.19,0.076,0.00317,0.266,0.0111,2,0.196,0.462,0.0193,23.5,0.952,0.979,0.931,41.2,40.3,80.6,1930
2012-06-26,2011,9,39,178,528.6,0.47,4,Mod_Dry,45,10,9,9,88,161,0.3,367.6,0.69,367.6,0,0,0,0,-9,9,45,10,9,0,97,432,990,966,24,0.188,0.0725,0.00302,0.26,0.0108,2,0.191,0.451,0.0188,23.6,0.951,0.977,0.929,40.4,39.5,78.9,1890
2012-06-27,2011,9,39,179,521.21,0.47,4,Mod_Dry,45,10,9,9,88,161,0.31,360.2,0.69,360.2,0,0,0,0,-9,9,45,10,9,0,97,424,990,965.9,24.1,0.185,0.069,0.00287,0.254,0.0106,2,0.186,0.44,0.0183,23.6,0.95,0.975,0.926,39.6,38.6,77.3,1850
2012-06-28,2011,9,39,180,513.83,0.48,4,Mod_Dry,45,10,9,9,88,161,0.31,352.8,0.69,352.8,0,0,0,0,-9,9,45,10,9,0,97,417,990,965.9,24.1,0.183,0.0655,0.00272,0.248,0.0103,2,0.181,0.429,0.0178,23.7,0.949,0.974,0.924,38.8,37.8,75.6,1820
2012-06-29,2011,9,39,181,506.99,0.48,4,Mod_Dry,45,10,9,9,88,161,0.32,346,0.68,346,0,0,0,0,-9,9,45,10,9,0,97,410,990,965.9,24.1,0.18,0.0623,0.00258,0.243,0.0101,2,0.176,0.419,0.0174,23.7,0.948,0.972,0.921,38.1,37,74.1,1780
2012-06-30,2011,9,40,182,500.16,0.48,4,Mod_Dry,45,10,9,9,88,161,0.32,339.2,0.68,339.2,0,0,0,0,-9,9,45,10,9,0,97,403,990,965.9,24.1,0.178,0.0591,0.00245,0.237,0.00981,2,0.171,0.408,0.0169,23.7,0.947,0.97,0.919,37.4,36.3,72.6,1740
2012-07-01,2011,10,40,183,493.32,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,358.3,0.73,358.3,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0681,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.3,1850
2012-07-02,2011,10,40,184,487.58,0.49,4,Mod_Dry,42,9,8,6,70,135,0.28,352.6,0.72,352.6,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0654,0.0027,0.246,0.0102,2,0.18,0.427,0.0176,23.8,0.949,0.974,0.924,39,38,76,1820
2012-07-03,2011,10,40,185,481.29,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,346.3,0.72,346.3,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.179,0.0624,0.00258,0.241,0.00995,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.6,1790
2012-07-04,2011,10,40,186,475,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,340,0.72,340,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0595,0.00245,0.236,0.00972,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.919,37.7,36.6,73.1,1760
2012-07-05,2011,10,40,187,468.71,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,333.7,0.71,333.7,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0565,0.00233,0.231,0.0095,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2012-07-06,2011,10,40,188,462.42,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,327.4,0.71,327.4,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0535,0.0022,0.225,0.00927,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2012-07-07,2011,10,41,189,456.68,0.51,4,Mod_Dry,42,9,8,6,70,135,0.3,321.7,0.7,321.7,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0508,0.00209,0.221,0.00907,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2012-07-08,2011,10,41,190,450.94,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,315.9,0.7,315.9,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0481,0.00197,0.216,0.00886,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68,1630
2012-07-09,2011,10,41,191,445.2,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,310.2,0.7,310.2,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0454,0.00186,0.211,0.00866,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.8,1600
2012-07-10,2011,10,41,192,439.46,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,304.5,0.69,304.5,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0427,0.00175,0.207,0.00846,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1580
2012-07-11,2011,10,41,193,434.81,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,299.8,0.69,299.8,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00829,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
2012-07-12,2011,10,41,194,429.61,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,294.6,0.69,294.6,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0381,0.00156,0.198,0.00811,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.7,31.8,63.5,1520
2012-07-13,2011,10,41,195,424.42,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,289.4,0.68,289.4,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0356,0.00145,0.194,0.00793,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2012-07-14,2011,10,42,196,419.22,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,284.2,0.68,284.2,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00135,0.19,0.00774,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.3,1470
2012-07-15,2011,10,42,197,414.03,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,279,0.67,279,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0307,0.00125,0.186,0.00756,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2012-07-16,2011,10,42,198,408.83,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,273.8,0.67,273.8,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0282,0.00115,0.181,0.00738,2,0.127,0.309,0.0126,24.3,0.935,0.97,0.907,30.4,29.5,59.1,1420
2012-07-17,2011,10,42,199,404.18,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,269.2,0.67,269.2,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0261,0.00106,0.177,0.00722,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
2012-07-18,2011,10,42,200,399.53,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,264.5,0.66,264.5,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0239,0.00097,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2012-07-19,2011,10,42,201,394.89,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,259.9,0.66,259.9,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0217,0.00088,0.17,0.00689,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2012-07-20,2011,10,42,202,390.24,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,255.2,0.65,255.2,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.00079,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2012-07-21,2011,10,43,203,386.68,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,251.7,0.65,251.7,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.000721,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.3,1300
2012-07-22,2011,10,43,204,382.58,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,247.6,0.65,247.6,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.00068,0.161,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2012-07-23,2011,10,43,205,378.48,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,243.5,0.64,243.5,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000666,0.159,0.00642,2,0.107,0.266,0.0107,24.4,0.927,0.97,0.9,27.1,26.3,52.5,1260
2012-07-24,2011,10,43,206,374.38,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,239.4,0.64,239.4,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2012-07-25,2011,10,43,207,370.28,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,235.3,0.64,235.3,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
2012-07-26,2011,10,43,208,366.17,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,231.2,0.63,231.2,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1190
2012-07-27,2011,10,43,209,362.07,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,227.1,0.63,227.1,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.0151,0.000607,0.152,0.00611,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52.1,48.2,48.2,1160
2012-07-28,2011,10,44,210,357.97,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,223,0.62,223,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00604,1,0.244,0.393,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2012-07-29,2011,10,44,211,354.42,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,219.4,0.62,219.4,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-07-30,2011,10,44,212,350.86,0.61,4,Mod_Dry,42,9,8,6,70,135,0.39,215.9,0.61,215.9,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000567,0.147,0.0059,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2012-07-31,2011,10,44,213,347.31,0.61,4,Mod_Dry,42,9,8,6,70,135,0.39,212.3,0.61,212.3,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2012-08-01,2011,11,44,214,343.75,0.61,4,Mod_Dry,39,7,5,4,60,115,0.34,228.8,0.67,228.8,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000611,0.149,0.00601,1,0.251,0.401,0.0161,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2012-08-02,2011,11,44,215,338.56,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,223.6,0.66,223.6,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.00591,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2012-08-03,2011,11,44,216,335,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,220,0.66,220,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.00058,0.146,0.00584,1,0.24,0.385,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-08-04,2011,11,45,217,330.9,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,215.9,0.65,215.9,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000565,0.144,0.00577,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.8,48.2,48.2,1160
2012-08-05,2011,11,45,218,326.8,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,211.8,0.65,211.8,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2012-08-06,2011,11,45,219,322.7,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,207.7,0.64,207.7,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,48,47,47,1130
2012-08-07,2011,11,45,220,318.6,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,203.6,0.64,203.6,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000522,0.138,0.00554,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2012-08-08,2011,11,45,221,314.49,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,199.5,0.63,199.5,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2012-08-09,2011,11,45,222,310.94,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,195.9,0.63,195.9,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1060
2012-08-10,2011,11,45,223,307.39,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,192.4,0.63,192.4,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1050
2012-08-11,2011,11,46,224,303.83,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,188.8,0.62,188.8,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2012-08-12,2011,11,46,225,300.28,0.67,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2012-08-13,2011,11,46,226,296.72,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,181.7,0.61,181.7,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,987
2012-08-14,2011,11,46,227,294.26,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2012-08-15,2011,11,46,228,291.25,0.68,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.7,39.7,954
2012-08-16,2011,11,46,229,288.24,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,173.2,0.6,173.2,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2012-08-17,2011,11,46,230,285.24,0.7,4,Mod_Dry,39,7,5,4,60,115,0.4,170.2,0.6,170.2,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.2,38.2,918
2012-08-18,2011,11,47,231,282.23,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,167.2,0.59,167.2,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00996,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2012-08-19,2011,11,47,232,279.22,0.71,4,Mod_Dry,39,7,5,4,60,115,0.41,164.2,0.59,164.2,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
2012-08-20,2011,11,47,233,276.21,0.71,4,Mod_Dry,39,7,5,4,60,115,0.42,161.2,0.58,161.2,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,865
2012-08-21,2011,11,47,234,273.21,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,158.2,0.58,158.2,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2012-08-22,2011,11,47,235,270.2,0.72,4,Mod_Dry,39,7,5,4,60,115,0.43,155.2,0.57,155.2,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2012-08-23,2011,11,47,236,267.74,0.73,4,Mod_Dry,39,7,5,4,60,115,0.43,152.7,0.57,152.7,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,818
2012-08-24,2011,11,47,237,265.28,0.73,4,Mod_Dry,39,7,5,4,60,115,0.43,150.3,0.57,150.3,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00852,0.000338,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2012-08-25,2011,11,48,238,262.81,0.74,4,Mod_Dry,39,7,5,4,60,115,0.44,147.8,0.56,147.8,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00831,0.000329,0.114,0.00452,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2012-08-26,2011,11,48,239,260.35,0.74,4,Mod_Dry,39,7,5,4,60,115,0.44,145.3,0.56,145.3,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.0081,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2012-08-27,2011,11,48,240,257.89,0.75,4,Mod_Dry,39,7,5,4,60,115,0.45,142.9,0.55,142.9,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00443,1,0.135,0.247,0.00979,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2012-08-28,2011,11,48,241,255.43,0.76,4,Mod_Dry,39,7,5,4,60,115,0.45,140.4,0.55,140.4,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2012-08-29,2011,11,48,242,252.97,0.77,4,Mod_Dry,39,7,5,4,60,115,0.46,138,0.55,138,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2012-08-30,2011,11,48,243,250.51,0.77,4,Mod_Dry,39,7,5,4,60,115,0.46,135.5,0.54,135.5,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.101,0.00727,0.000287,0.109,0.00429,1,0.125,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.1,30.1,724
2012-08-31,2011,11,48,244,248.05,0.78,4,Mod_Dry,39,7,5,4,60,115,0.46,133.1,0.54,133.1,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.1,0.00706,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2012-09-01,2011,12,49,245,245.59,0.79,4,Mod_Dry,34,6,4,3,44,91,0.37,154.6,0.63,154.6,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
2012-09-02,2011,12,49,246,241.49,0.8,4,Mod_Dry,34,6,4,3,44,91,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00854,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
2012-09-03,2011,12,49,247,237.93,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,146.9,0.62,146.9,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00824,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2012-09-04,2011,12,49,248,234.38,0.82,4,Mod_Dry,34,6,4,3,44,91,0.39,143.4,0.61,143.4,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2012-09-05,2011,12,49,249,231.92,0.82,4,Mod_Dry,34,6,4,3,44,91,0.39,140.9,0.61,140.9,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2012-09-06,2011,12,49,250,228.91,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,137.9,0.6,137.9,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00747,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2012-09-07,2011,12,49,251,225.9,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,134.9,0.6,134.9,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2012-09-08,2011,12,50,252,222.89,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2012-09-09,2011,12,50,253,219.89,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00862,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2012-09-10,2011,12,50,254,216.88,0.86,4,Mod_Dry,34,6,4,3,44,91,0.42,125.9,0.58,125.9,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2012-09-11,2011,12,50,255,214.42,0.87,5,Dry,30,6,4,2,30,72,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0999,0.00786,0.000308,0.108,0.00422,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.907,33,32,32,769
2012-09-12,2011,12,50,256,211.96,0.88,5,Dry,30,6,4,2,30,72,0.34,140,0.66,140,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00765,0.0003,0.107,0.00418,1,0.131,0.238,0.00933,25.3,0.935,0.97,0.906,32.4,31.5,31.5,755
2012-09-13,2011,12,50,257,209.49,0.88,5,Dry,30,6,4,2,30,72,0.34,137.5,0.66,137.5,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0982,0.00744,0.000291,0.106,0.00413,1,0.128,0.234,0.00915,25.3,0.934,0.97,0.905,31.9,30.9,30.9,742
2012-09-14,2011,12,50,258,207.03,0.89,5,Dry,30,6,4,2,30,72,0.35,135,0.65,135,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0973,0.00723,0.000283,0.105,0.00409,1,0.125,0.229,0.00897,25.3,0.932,0.97,0.905,31.3,30.3,30.3,728
2012-09-15,2011,12,51,259,204.57,0.89,5,Dry,30,6,4,2,30,72,0.35,132.6,0.65,132.6,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0964,0.00702,0.000274,0.103,0.00405,1,0.121,0.225,0.0088,25.3,0.931,0.97,0.904,30.7,29.8,29.8,715
2012-09-16,2011,12,51,260,203.21,0.89,5,Dry,30,6,4,2,30,72,0.35,131.2,0.65,131.2,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.0069,0.00027,0.103,0.00402,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2012-09-17,2011,12,51,261,201.29,0.9,5,Dry,30,6,4,2,30,72,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00674,0.000263,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
2012-09-18,2011,12,51,262,199.38,0.9,5,Dry,30,6,4,2,30,72,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00658,0.000257,0.101,0.00395,1,0.114,0.216,0.00842,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2012-09-19,2011,12,51,263,197.46,0.9,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.00641,0.000251,0.1,0.00392,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2012-09-20,2011,12,51,264,195.55,0.91,5,Dry,30,6,4,2,30,72,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00625,0.000244,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2012-09-21,2011,12,51,265,193.64,0.91,5,Dry,30,6,4,2,30,72,0.37,121.6,0.63,121.6,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2012-09-22,2011,12,52,266,191.72,0.91,5,Dry,30,6,4,2,30,72,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0978,0.00382,1,0.104,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.7,26.7,641
2012-09-23,2011,12,52,267,189.81,0.92,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2012-09-24,2011,12,52,268,187.89,0.92,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2012-09-25,2011,12,52,269,185.98,0.92,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2012-09-26,2011,12,52,270,184.61,0.93,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0945,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2012-09-27,2011,12,52,271,183.24,0.93,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2012-09-28,2011,12,52,272,181.33,0.93,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2012-09-29,2011,12,53,273,179.42,0.93,5,Dry,30,6,4,2,30,72,0.4,107.4,0.6,107.4,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00488,0.000191,0.0924,0.00362,1,0.0875,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2012-09-30,2011,12,53,274,178.05,0.94,5,Dry,30,6,4,2,30,72,0.4,106,0.6,106,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00476,0.000186,0.0918,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2012-10-01,2012,1,1,275,176.68,0.94,5,Dry,24,4,2,2,20,52,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000248,0.0965,0.00378,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2012-10-02,2012,1,1,276,175.31,0.94,5,Dry,24,4,2,2,20,52,0.3,123.3,0.7,123.3,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00623,0.000244,0.0959,0.00375,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.899,28.4,27.6,27.6,662
2012-10-03,2012,1,1,277,173.95,0.94,5,Dry,24,4,2,2,20,52,0.3,122,0.7,122,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0892,0.00612,0.000239,0.0953,0.00373,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
2012-10-04,2012,1,1,278,172.58,0.94,5,Dry,24,4,2,2,20,52,0.3,120.6,0.7,120.6,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.006,0.000235,0.0947,0.00371,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2012-10-05,2012,1,1,279,171.21,0.94,5,Dry,24,4,2,2,20,52,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00588,0.00023,0.0941,0.00368,1,0.103,0.198,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2012-10-06,2012,1,1,280,169.85,0.94,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00577,0.000226,0.0935,0.00366,1,0.102,0.195,0.00764,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2012-10-07,2012,1,1,281,168.48,0.95,5,Dry,24,4,2,2,20,52,0.31,116.5,0.69,116.5,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00565,0.000221,0.0929,0.00364,1,0.0997,0.193,0.00754,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2012-10-08,2012,1,2,282,167.11,0.95,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00553,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2012-10-09,2012,1,2,283,166.84,0.95,5,Dry,24,4,2,2,20,52,0.31,114.8,0.69,114.8,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00551,0.000216,0.0922,0.00361,1,0.0975,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2012-10-10,2012,1,2,284,167.66,0.95,5,Dry,24,4,2,2,20,52,0.31,115.7,0.69,115.7,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00558,0.000219,0.0925,0.00362,1,0.0986,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2012-10-11,2012,1,2,285,169.03,0.95,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.1,0.194,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
2012-10-12,2012,1,2,286,169.3,0.95,5,Dry,24,4,2,2,20,52,0.31,117.3,0.69,117.3,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00572,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-10-13,2012,1,2,287,170.67,0.94,5,Dry,24,4,2,2,20,52,0.3,118.7,0.69,118.7,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.088,0.00584,0.000229,0.0938,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2012-10-14,2012,1,2,288,172.03,0.94,5,Dry,24,4,2,2,20,52,0.3,120,0.7,120,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00595,0.000233,0.0944,0.0037,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2012-10-15,2012,1,3,289,170.12,0.94,5,Dry,24,4,2,2,20,52,0.31,118.1,0.69,118.1,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.00579,0.000227,0.0936,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2012-10-16,2012,1,3,290,168.21,0.95,5,Dry,24,4,2,2,20,52,0.31,116.2,0.69,116.2,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00563,0.00022,0.0928,0.00363,1,0.0994,0.192,0.00752,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2012-10-17,2012,1,3,291,167.39,0.95,5,Dry,24,4,2,2,20,52,0.31,115.4,0.69,115.4,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00556,0.000218,0.0924,0.00362,1,0.0983,0.191,0.00747,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2012-10-18,2012,1,3,292,166.56,0.95,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.092,0.0036,1,0.0972,0.189,0.00741,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2012-10-19,2012,1,3,293,164.65,0.95,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0946,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2012-10-20,2012,1,3,294,163.28,0.95,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2012-10-21,2012,1,3,295,164.1,0.95,4,Mod_Dry,31,4,3,2,33,73,0.45,91.1,0.56,91.1,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2012-10-22,2012,1,4,296,164.38,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,91.38,0.56,91.38,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2012-10-23,2012,1,4,297,166.29,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2012-10-24,2012,1,4,298,167.11,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,94.11,0.56,94.11,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00375,0.000147,0.0859,0.00336,1,0.0695,0.155,0.00609,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
2012-10-25,2012,1,4,299,166.84,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,93.84,0.56,93.84,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2012-10-26,2012,1,4,300,166.56,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2012-10-27,2012,1,4,301,165.2,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,92.2,0.56,92.2,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.00014,0.0851,0.00333,1,0.067,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2012-10-28,2012,1,4,302,163.28,0.95,4,Mod_Dry,31,4,3,2,33,73,0.45,90.28,0.55,90.28,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0644,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,480
2012-10-29,2012,1,5,303,161.37,0.95,4,Mod_Dry,31,4,3,2,33,73,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2012-10-30,2012,1,5,304,159.46,0.96,4,Mod_Dry,31,4,3,2,33,73,0.46,86.46,0.54,86.46,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0795,0.0031,0.000121,0.0826,0.00324,1,0.0592,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2012-10-31,2012,1,5,305,157.54,0.96,4,Mod_Dry,31,4,3,2,33,73,0.46,84.54,0.54,84.54,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0788,0.00294,0.000115,0.0817,0.0032,1,0.0566,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2012-11-01,2012,2,5,306,160.55,0.96,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2012-11-02,2012,2,5,307,164.65,0.95,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2012-11-03,2012,2,5,308,163.83,0.95,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2012-11-04,2012,2,5,309,163.56,0.95,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2012-11-05,2012,2,6,310,163.28,0.95,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2012-11-06,2012,2,6,311,163.01,0.95,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2012-11-07,2012,2,6,312,162.19,0.95,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2012-11-08,2012,2,6,313,161.37,0.95,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2012-11-09,2012,2,6,314,164.38,0.95,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2012-11-10,2012,2,6,315,169.03,0.95,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0936,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2012-11-11,2012,2,6,316,170.94,0.94,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2012-11-12,2012,2,7,317,169.57,0.95,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000232,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2012-11-13,2012,2,7,318,168.21,0.95,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2012-11-14,2012,2,7,319,169.03,0.95,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0936,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2012-11-15,2012,2,7,320,170.94,0.94,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2012-11-16,2012,2,7,321,170.12,0.94,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2012-11-17,2012,2,7,322,172.03,0.94,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2012-11-18,2012,2,7,323,173.95,0.94,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2012-11-19,2012,2,8,324,173.67,0.94,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2012-11-20,2012,2,8,325,173.4,0.94,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2012-11-21,2012,2,8,326,173.13,0.94,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2012-11-22,2012,2,8,327,172.85,0.94,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-11-23,2012,2,8,328,173.67,0.94,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2012-11-24,2012,2,8,329,177.78,0.94,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2012-11-25,2012,2,8,330,181.33,0.93,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2012-11-26,2012,2,9,331,185.43,0.93,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2012-11-27,2012,2,9,332,188.44,0.92,5,Dry,23,4,2,2,19,50,0.27,138.4,0.73,138.4,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2012-11-28,2012,2,9,333,191.45,0.92,5,Dry,23,4,2,2,19,50,0.26,141.4,0.74,141.4,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2012-11-29,2012,2,9,334,195,0.91,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2012-11-30,2012,2,9,335,199.1,0.9,5,Dry,23,4,2,2,19,50,0.25,149.1,0.75,149.1,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00842,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2012-12-01,2012,3,9,336,202.66,0.9,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2012-12-02,2012,3,9,337,202.93,0.9,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2012-12-03,2012,3,10,338,203.21,0.89,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2012-12-04,2012,3,10,339,206.76,0.89,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2012-12-05,2012,3,10,340,210.31,0.88,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2012-12-06,2012,3,10,341,210.59,0.88,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2012-12-07,2012,3,10,342,210.86,0.88,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2012-12-08,2012,3,10,343,212.23,0.87,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2012-12-09,2012,3,10,344,214.14,0.87,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2012-12-10,2012,3,11,345,217.15,0.86,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2012-12-11,2012,3,11,346,219.61,0.85,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2012-12-12,2012,3,11,347,219.89,0.85,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2012-12-13,2012,3,11,348,219.61,0.85,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
