date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-12-14,2012,3,11,349,222.62,0.85,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2012-12-15,2012,3,11,350,226.17,0.84,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2012-12-16,2012,3,11,351,227.54,0.83,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2012-12-17,2012,3,12,352,228.91,0.83,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2012-12-18,2012,3,12,353,230.82,0.83,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2012-12-19,2012,3,12,354,232.74,0.82,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2012-12-20,2012,3,12,355,237.93,0.81,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2012-12-21,2012,3,12,356,242.58,0.8,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2012-12-22,2012,3,12,357,247.78,0.78,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2012-12-23,2012,3,12,358,251.88,0.77,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2012-12-24,2012,3,13,359,253.79,0.76,5,Dry,26,4,3,2,24,59,0.23,194.8,0.77,194.8,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2012-12-25,2012,3,13,360,257.35,0.75,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2012-12-26,2012,3,13,361,264.18,0.73,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2012-12-27,2012,3,13,362,271.56,0.72,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2012-12-28,2012,3,13,363,280.04,0.7,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2012-12-29,2012,3,13,364,287.97,0.69,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.00569,2,0.0971,0.24,0.00955,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2012-12-30,2012,3,13,365,297.54,0.67,5,Dry,26,4,3,2,24,59,0.2,238.5,0.8,238.5,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.104,0.251,0.00999,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2012-12-31,2012,3,14,366,308.21,0.66,5,Dry,26,4,3,2,24,59,0.19,249.2,0.81,249.2,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000676,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.6,1310
2013-01-01,2012,4,14,1,316.14,0.65,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2013-01-02,2012,4,14,2,321.88,0.64,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2013-01-03,2012,4,14,3,332.54,0.63,5,Dry,29,5,4,2,33,73,0.22,259.5,0.78,259.5,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000862,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2013-01-04,2012,4,14,4,345.94,0.61,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2013-01-05,2012,4,14,5,360.43,0.6,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2013-01-06,2012,4,14,6,372.74,0.59,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2013-01-07,2012,4,15,7,385.04,0.57,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2013-01-08,2012,4,15,8,401.17,0.56,5,Dry,29,5,4,2,33,73,0.18,328.2,0.82,328.2,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0539,0.00219,0.219,0.00889,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2013-01-09,2012,4,15,9,418.4,0.55,5,Dry,29,5,4,2,33,73,0.17,345.4,0.83,345.4,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.0095,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.3,1810
2013-01-10,2012,4,15,10,433.99,0.53,5,Dry,29,5,4,2,33,73,0.17,361,0.83,361,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0694,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2013-01-11,2012,4,15,11,451.21,0.52,5,Dry,29,5,4,2,33,73,0.16,378.2,0.84,378.2,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2013-01-12,2012,4,15,12,468.99,0.51,5,Dry,29,5,4,2,33,73,0.16,396,0.84,396,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0859,0.00354,0.275,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.5,2080
2013-01-13,2012,4,15,13,485.67,0.49,5,Dry,29,5,4,2,33,73,0.15,412.7,0.85,412.7,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.9,44.9,89.9,2160
2013-01-14,2012,4,16,14,502.35,0.48,5,Dry,29,5,4,2,33,73,0.14,429.4,0.85,429.4,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.6,46.6,93.2,2240
2013-01-15,2012,4,16,15,521.76,0.47,5,Dry,29,5,4,2,33,73,0.14,448.8,0.86,448.8,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.245,0.564,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2013-01-16,2012,4,16,16,542.27,0.46,5,Dry,29,5,4,2,33,73,0.14,469.3,0.86,469.3,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.12,0.00503,0.335,0.014,2,0.259,0.595,0.0248,23.4,0.957,0.98,0.937,51.4,48.2,96.4,2310
2013-01-17,2012,4,16,17,562.78,0.45,5,Dry,29,5,4,2,33,73,0.13,489.8,0.87,489.8,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.226,0.13,0.00545,0.357,0.0149,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2013-01-18,2012,4,16,18,582.74,0.43,5,Dry,29,5,4,2,33,73,0.13,509.7,0.88,509.7,0,0,0,0,-2,2,29,5,4,0,35,548,990,966.2,23.8,0.238,0.142,0.00595,0.379,0.016,3,0.172,0.551,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2013-01-19,2012,4,16,19,608.71,0.42,5,Dry,29,5,4,2,33,73,0.12,535.7,0.88,535.7,0,0,0,0,-2,2,29,5,4,0,35,574,990,966.3,23.7,0.253,0.159,0.00671,0.411,0.0174,3,0.184,0.595,0.0251,23.1,0.95,0.973,0.924,38.4,37.3,112,2690
2013-01-20,2012,4,16,20,636.33,0.41,5,Dry,29,5,4,2,33,73,0.12,563.3,0.89,563.3,0,0,0,0,-2,2,29,5,4,0,35,601,990,966.4,23.6,0.268,0.177,0.00753,0.446,0.0189,3,0.196,0.642,0.0272,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2013-01-21,2012,4,17,21,664.49,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,573.5,0.86,573.5,0,0,0,0,-3,3,34,5,4,0,48,616,990,966.6,23.4,0.277,0.184,0.00785,0.461,0.0197,3,0.201,0.662,0.0282,22.8,0.952,0.977,0.931,40.7,39.8,119,2860
2013-01-22,2012,4,17,22,691.56,0.38,4,Mod_Dry,34,5,4,3,45,91,0.13,600.6,0.87,600.6,0,0,0,0,-3,3,34,5,4,0,48,644,990,966.7,23.3,0.292,0.202,0.00866,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.954,0.98,0.935,42.4,41.6,125,2990
2013-01-23,2012,4,17,23,718.09,0.37,4,Mod_Dry,34,5,4,3,45,91,0.13,627.1,0.87,627.1,0,0,0,0,-3,3,34,5,4,0,48,670,990,966.8,23.2,0.307,0.22,0.00947,0.527,0.0227,3,0.225,0.752,0.0324,22.5,0.955,0.98,0.936,44,43.1,129,3110
2013-01-24,2012,4,17,24,744.61,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,653.6,0.88,653.6,0,0,0,0,-3,3,34,5,4,0,48,697,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0345,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2013-01-25,2012,4,17,25,770.04,0.35,4,Mod_Dry,34,5,4,3,45,91,0.12,679,0.88,679,0,0,0,0,-3,3,34,5,4,0,48,722,990,967,23,0.337,0.255,0.0111,0.591,0.0257,3,0.248,0.84,0.0365,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
2013-01-26,2012,4,17,26,786.62,0.34,4,Mod_Dry,34,5,4,3,45,91,0.12,695.6,0.88,695.6,0,0,0,0,-3,3,34,5,4,0,48,739,990,967,23,0.346,0.266,0.0116,0.612,0.0267,3,0.256,0.867,0.0378,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2013-01-27,2012,4,17,27,810.61,0.33,4,Mod_Dry,34,5,4,3,45,91,0.11,719.6,0.89,719.6,0,0,0,0,-3,3,34,5,4,0,48,763,990,967.1,22.9,0.36,0.282,0.0123,0.642,0.0281,3,0.266,0.908,0.0397,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2013-01-28,2012,4,18,28,834.24,0.32,4,Mod_Dry,34,5,4,3,45,91,0.11,743.2,0.89,743.2,0,0,0,0,-3,3,34,5,4,0,48,786,990,967.2,22.8,0.375,0.297,0.0131,0.672,0.0295,3,0.277,0.949,0.0417,21.8,0.957,0.98,0.938,50.7,48.2,145,3470
2013-01-29,2012,4,18,29,859.84,0.31,4,Mod_Dry,34,5,4,3,45,91,0.11,768.8,0.89,768.8,0,0,0,0,-3,3,34,5,4,0,48,812,990,967.3,22.7,0.398,0.311,0.0137,0.709,0.0313,3,0.285,0.994,0.0439,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2013-01-30,2012,4,18,30,887.07,0.3,4,Mod_Dry,34,5,4,3,45,91,0.1,796.1,0.9,796.1,0,0,0,0,-3,3,34,5,4,0,48,839,990,967.4,22.6,0.423,0.324,0.0144,0.747,0.0331,4,0.211,0.959,0.0425,21.6,0.953,0.976,0.931,40.2,39.2,157,3770
2013-01-31,2012,4,18,31,911.22,0.29,4,Mod_Dry,34,5,4,3,45,91,0.1,820.2,0.9,820.2,0,0,0,0,-3,3,34,5,4,0,48,863,990,967.5,22.5,0.445,0.336,0.015,0.781,0.0348,4,0.219,1,0.0446,21.5,0.954,0.979,0.933,41.2,40.3,161,3870
2013-02-01,2012,5,18,32,936.27,0.29,3,Normal,43,7,5,4,78,137,0.15,799.3,0.85,799.3,0,0,0,0,-4,4,43,7,5,0,82,854,990,967.6,22.4,0.437,0.326,0.0146,0.763,0.0341,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,39.9,39,156,3740
2013-02-02,2012,5,18,33,962.14,0.28,3,Normal,43,7,5,4,78,137,0.14,825.1,0.86,825.1,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
2013-02-03,2012,5,18,34,988.77,0.27,3,Normal,43,7,5,4,78,137,0.14,851.8,0.86,851.8,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
2013-02-04,2012,5,19,35,1016.1,0.27,3,Normal,43,7,5,4,78,137,0.14,879.1,0.86,879.1,0,0,0,0,-4,4,43,7,5,0,82,934,990,968,22,0.51,0.364,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2013-02-05,2012,5,19,36,1039,0.26,3,Normal,43,7,5,4,78,137,0.13,902,0.87,902,0,0,0,0,-4,4,43,7,5,0,82,957,990,968,22,0.531,0.376,0.0171,0.906,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,172,4140
2013-02-06,2012,5,19,37,1062.3,0.26,3,Normal,43,7,5,4,78,137,0.13,925.3,0.87,925.3,0,0,0,0,-4,4,43,7,5,0,82,980,990,968.1,21.9,0.552,0.387,0.0177,0.939,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4220
2013-02-07,2012,5,19,38,1075.4,0.25,3,Normal,43,7,5,4,78,137,0.13,938.4,0.87,938.4,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.957,0.0438,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2013-02-08,2012,5,19,39,1083.3,0.25,3,Normal,43,7,5,4,78,137,0.13,946.3,0.87,946.3,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.571,0.397,0.0182,0.968,0.0443,4,0.262,1.23,0.0563,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2013-02-09,2012,5,19,40,1091.3,0.25,3,Normal,43,7,5,4,78,137,0.13,954.3,0.87,954.3,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.579,0.401,0.0184,0.98,0.0449,4,0.265,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2013-02-10,2012,5,19,41,1093.9,0.25,3,Normal,43,7,5,4,78,137,0.13,956.9,0.88,956.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2013-02-11,2012,5,20,42,1091.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,929.3,0.85,929.3,0,0,0,0,-5,5,49,8,7,0,98,993,990,968.2,21.8,0.564,0.389,0.0178,0.953,0.0437,4,0.256,1.21,0.0554,20.6,0.955,0.98,0.936,44.8,43.9,176,4220
2013-02-12,2012,5,20,43,1088.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,926.6,0.85,926.6,0,0,0,0,-5,5,49,8,7,0,98,991,990,968.2,21.8,0.562,0.387,0.0178,0.949,0.0435,4,0.255,1.2,0.0552,20.6,0.955,0.98,0.936,44.7,43.8,175,4210
2013-02-13,2012,5,20,44,1085.9,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,923.9,0.85,923.9,0,0,0,0,-5,5,49,8,7,0,98,988,990,968.2,21.8,0.559,0.386,0.0177,0.945,0.0433,4,0.254,1.2,0.055,20.6,0.955,0.98,0.936,44.6,43.8,175,4200
2013-02-14,2012,5,20,45,1083.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,921.3,0.85,921.3,0,0,0,0,-5,5,49,8,7,0,98,985,990,968.2,21.8,0.557,0.385,0.0176,0.942,0.0431,4,0.253,1.2,0.0547,20.6,0.955,0.98,0.936,44.5,43.7,175,4190
2013-02-15,2012,5,20,46,1080.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,918.6,0.85,918.6,0,0,0,0,-5,5,49,8,7,0,98,983,990,968.2,21.8,0.554,0.384,0.0176,0.938,0.0429,4,0.253,1.19,0.0545,20.7,0.955,0.98,0.936,44.4,43.6,174,4180
2013-02-16,2012,5,20,47,1083.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,921.3,0.85,921.3,0,0,0,0,-5,5,49,8,7,0,98,985,990,968.2,21.8,0.557,0.385,0.0176,0.942,0.0431,4,0.253,1.2,0.0547,20.6,0.955,0.98,0.936,44.5,43.7,175,4190
2013-02-17,2012,5,20,48,1085.9,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,923.9,0.85,923.9,0,0,0,0,-5,5,49,8,7,0,98,988,990,968.2,21.8,0.559,0.386,0.0177,0.945,0.0433,4,0.254,1.2,0.055,20.6,0.955,0.98,0.936,44.6,43.8,175,4200
2013-02-18,2012,5,21,49,1093.9,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,931.9,0.85,931.9,0,0,0,0,-5,5,49,8,7,0,98,996,990,968.2,21.8,0.567,0.39,0.0179,0.957,0.0439,4,0.257,1.21,0.0557,20.6,0.955,0.98,0.936,44.9,44,176,4230
2013-02-19,2012,5,21,50,1101.9,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,939.9,0.85,939.9,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.574,0.394,0.0181,0.968,0.0444,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.2,44.3,177,4260
2013-02-20,2012,5,21,51,1104.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,942.6,0.85,942.6,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0182,0.972,0.0446,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.3,44.4,178,4270
2013-02-21,2012,5,21,52,1118.1,0.25,3,Normal,43,7,5,4,78,137,0.12,981.1,0.88,981.1,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.605,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.4,0.956,0.98,0.936,47,46,184,4420
2013-02-22,2012,5,21,53,1137.2,0.24,3,Normal,43,7,5,4,78,137,0.12,1000,0.88,1000,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.633,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0617,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
2013-02-23,2012,5,21,54,1150.9,0.24,3,Normal,43,7,5,4,78,137,0.12,1014,0.88,1014,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.653,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
2013-02-24,2012,5,21,55,1170.4,0.24,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.681,0.498,0.0231,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.6,47.7,191,4580
2013-02-25,2012,5,22,56,1190,0.23,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.71,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0718,20,0.955,0.98,0.936,49.2,48.2,193,4630
2013-02-26,2012,5,22,57,1209.8,0.23,3,Normal,43,7,5,4,78,137,0.11,1073,0.89,1073,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.739,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2013-02-27,2012,5,22,58,1235.6,0.23,3,Normal,43,7,5,4,78,137,0.11,1099,0.89,1099,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.777,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2013-02-28,2012,5,22,59,1255.9,0.22,3,Normal,43,7,5,4,78,137,0.11,1119,0.89,1100,19,4,1,1,-3,16,47,8,6,1,94,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2013-03-01,2012,6,22,60,1282.3,0.22,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.796,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50,48.2,193,4630
2013-03-02,2012,6,22,61,1308.9,0.22,3,Normal,49,9,9,9,107,183,0.14,1126,0.86,1100,26,6,1,1,-8,26,55,10,10,1,133,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-03-03,2012,6,22,62,1335.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1153,0.86,1100,53,12,2,2,-7,44,61,11,11,2,151,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-03-04,2012,6,23,63,1363,0.21,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-03-05,2012,6,23,64,1390.5,0.21,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2013-03-06,2012,6,23,65,1405.8,0.2,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-03-07,2012,6,23,66,1421.3,0.2,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-03-08,2012,6,23,67,1436.8,0.2,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-03-09,2012,6,23,68,1446.2,0.2,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-03-10,2012,6,23,69,1455.6,0.19,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-03-11,2012,6,24,70,1471.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2013-03-12,2012,6,24,71,1487.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2013-03-13,2012,6,24,72,1502.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1320,0.88,1100,220,50,7,7,-2,158,99,16,16,7,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2013-03-14,2012,6,24,73,1518.9,0.18,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2013-03-15,2012,6,24,74,1541.3,0.18,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2013-03-16,2012,6,24,75,1570.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2013-03-17,2012,6,24,76,1606.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2013-03-18,2012,6,25,77,1648.9,0.16,3,Normal,49,9,9,9,107,183,0.11,1466,0.89,1100,366,51,9,11,2,293,100,18,20,11,400,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2013-03-19,2012,6,25,78,1705.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-03-20,2012,6,25,79,1776.5,0.15,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2013-03-21,2012,6,25,80,1855.5,0.14,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2013-03-22,2012,6,25,81,1949.8,0.13,3,Normal,49,9,9,9,107,183,0.094,1767,0.91,1100,667,51,9,16,11,580,100,18,25,20,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2013-03-23,2012,6,25,82,2060.2,0.12,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2013-03-24,2012,6,25,83,2180,0.11,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2013-03-25,2012,6,26,84,2302,0.1,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2013-03-26,2012,6,26,85,2403.5,0.095,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2013-03-27,2012,6,26,86,2498.8,0.088,3,Normal,49,9,9,9,107,183,0.073,2316,0.93,1100,1220,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2013-03-28,2012,6,26,87,2595.1,0.081,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2013-03-29,2012,6,26,88,2684.8,0.075,3,Normal,49,9,9,9,107,183,0.068,2502,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2013-03-30,2012,6,26,89,2767.5,0.07,3,Normal,49,9,9,9,107,183,0.066,2584,0.93,1100,1480,51,9,16,36,1370,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2013-03-31,2012,6,26,90,2842.9,0.065,3,Normal,49,9,9,9,107,183,0.064,2660,0.94,1100,1560,51,9,16,38,1450,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2013-04-01,2012,7,27,91,2911,0.062,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2013-04-02,2012,7,27,92,2971.4,0.058,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2013-04-03,2012,7,27,93,3024.1,0.055,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2013-04-04,2012,7,27,94,3068.8,0.052,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2013-04-05,2012,7,27,95,3105.6,0.05,3,Normal,54,13,14,19,117,217,0.07,2889,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2013-04-06,2012,7,27,96,3126.1,0.048,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2013-04-07,2012,7,27,97,3138.4,0.047,3,Normal,54,13,14,19,117,217,0.069,2921,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2013-04-08,2012,7,28,98,3142.5,0.047,3,Normal,54,13,14,19,117,217,0.069,2926,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2013-04-09,2012,7,28,99,3138.4,0.047,3,Normal,54,13,14,19,117,217,0.069,2921,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2013-04-10,2012,7,28,100,3126.1,0.048,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2013-04-11,2012,7,28,101,3105.6,0.05,3,Normal,54,13,14,19,117,217,0.07,2889,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2013-04-12,2012,7,28,102,3085.2,0.051,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2013-04-13,2012,7,28,103,3056.6,0.053,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2013-04-14,2012,7,28,104,3028.1,0.055,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2013-04-15,2012,7,29,105,2999.7,0.056,3,Normal,54,13,14,19,117,217,0.072,2783,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2013-04-16,2012,7,29,106,2963.3,0.059,3,Normal,54,13,14,19,117,217,0.073,2746,0.93,1100,1650,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2013-04-17,2012,7,29,107,2927.1,0.061,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2013-04-18,2012,7,29,108,2890.9,0.063,3,Normal,54,13,14,19,117,217,0.075,2674,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2013-04-19,2012,7,29,109,2854.9,0.065,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2013-04-20,2012,7,29,110,2811.1,0.067,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2013-04-21,2012,7,29,111,2767.5,0.07,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2013-04-22,2012,7,30,112,2724.1,0.073,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2013-04-23,2012,7,30,113,2680.9,0.075,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2013-04-24,2012,7,30,114,2637.9,0.078,3,Normal,54,13,14,19,117,217,0.082,2421,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2013-04-25,2012,7,30,115,2595.1,0.081,3,Normal,54,13,14,19,117,217,0.084,2378,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2013-04-26,2012,7,30,116,2552.6,0.084,3,Normal,54,13,14,19,117,217,0.085,2336,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2013-04-27,2012,7,30,117,2510.3,0.087,3,Normal,54,13,14,19,117,217,0.086,2293,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2013-04-28,2012,7,30,118,2460.5,0.091,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2013-04-29,2012,7,31,119,2418.7,0.094,3,Normal,54,13,14,19,117,217,0.09,2202,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2013-04-30,2012,7,31,120,2377.1,0.097,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-05-01,2012,8,31,121,2335.7,0.1,3,Normal,55,13,13,17,178,276,0.12,2060,0.88,1100,960,45,5,12,12,886,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2013-05-02,2012,8,31,122,2294.6,0.1,3,Normal,55,13,13,17,178,276,0.12,2019,0.88,1100,919,45,5,12,11,846,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2013-05-03,2012,8,31,123,2246.3,0.11,3,Normal,55,13,13,17,178,276,0.12,1970,0.88,1100,870,45,5,12,9,799,100,18,25,26,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2013-05-04,2012,8,31,124,2183.6,0.11,3,Normal,55,13,13,17,178,276,0.13,1908,0.87,1100,808,45,5,12,7,739,100,18,25,24,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2013-05-05,2012,8,31,125,2121.6,0.12,3,Normal,55,13,13,17,178,276,0.13,1846,0.87,1100,746,45,5,12,5,679,100,18,25,22,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2013-05-06,2012,8,32,126,2067.4,0.12,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2013-05-07,2012,8,32,127,2013.6,0.13,3,Normal,55,13,13,17,178,276,0.14,1738,0.86,1100,638,45,5,12,2,574,100,18,25,19,752,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2013-05-08,2012,8,32,128,1960.4,0.13,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2013-05-09,2012,8,32,129,1907.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2013-05-10,2012,8,32,130,1862.4,0.14,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2013-05-11,2012,8,32,131,1817.5,0.15,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2013-05-12,2012,8,32,132,1773.1,0.15,3,Normal,55,13,13,17,178,276,0.16,1497,0.84,1100,397,45,5,12,-5,340,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2013-05-13,2012,8,33,133,1729,0.15,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-05-14,2012,8,33,134,1692.1,0.16,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-05-15,2012,8,33,135,1655.5,0.16,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2013-05-16,2012,8,33,136,1619.3,0.17,3,Normal,55,13,13,17,178,276,0.17,1343,0.83,1100,243,45,5,7,-10,196,100,18,20,7,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-05-17,2012,8,33,137,1583.3,0.17,3,Normal,55,13,13,17,178,276,0.17,1307,0.83,1100,207,45,5,6,-11,162,100,18,19,6,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-05-18,2012,8,33,138,1547.7,0.18,3,Normal,55,13,13,17,178,276,0.18,1272,0.82,1100,172,39,5,5,-12,135,94,18,18,5,313,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-05-19,2012,8,33,139,1512.5,0.18,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0744,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2013-05-20,2012,8,34,140,1477.6,0.19,3,Normal,55,13,13,17,178,276,0.19,1202,0.81,1100,102,23,3,3,-14,87,78,16,16,3,265,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2013-05-21,2012,8,34,141,1449.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-05-22,2012,8,34,142,1421.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2013-05-23,2012,8,34,143,1393.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2013-05-24,2012,8,34,144,1341.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1150,0.86,1100,50,11,2,2,-8,43,58,12,12,2,158,1180,990,969,21,0.819,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-05-25,2012,8,34,145,1291.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.795,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-05-26,2012,8,34,146,1247.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.547,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2013-05-27,2012,8,35,147,1204.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.668,0.45,0.021,1.12,0.0521,4,0.282,1.4,0.0653,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2013-05-28,2012,8,35,148,1167.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2013-05-29,2012,8,35,149,1131.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,939.7,0.83,939.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.394,0.0182,0.97,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,176,4240
2013-05-30,2012,8,35,150,1101.9,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,909.9,0.83,909.9,0,0,0,0,-10,10,47,10,10,0,125,977,990,968.2,21.8,0.549,0.379,0.0174,0.929,0.0426,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,43.9,43,172,4130
2013-05-31,2012,8,35,151,1072.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,880.7,0.82,880.7,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.522,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2013-06-01,2012,9,35,152,1044.1,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,883.1,0.85,883.1,0,0,0,0,-9,9,45,10,9,0,97,947,990,968,22,0.522,0.366,0.0167,0.888,0.0405,4,0.241,1.13,0.0514,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2013-06-02,2012,9,35,153,1021.1,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,860.1,0.84,860.1,0,0,0,0,-9,9,45,10,9,0,97,924,990,968,22,0.501,0.355,0.0161,0.856,0.0389,4,0.233,1.09,0.0494,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2013-06-03,2012,9,36,154,998.63,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,837.6,0.84,837.6,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.48,0.344,0.0156,0.825,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,161,3880
2013-06-04,2012,9,36,155,976.57,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2013-06-05,2012,9,36,156,955,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2013-06-06,2012,9,36,157,938.59,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2013-06-07,2012,9,36,158,922.5,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2013-06-08,2012,9,36,159,906.76,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2013-06-09,2012,9,36,160,891.39,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2013-06-10,2012,9,37,161,876.42,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2013-06-11,2012,9,37,162,861.88,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2013-06-12,2012,9,37,163,847.8,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2013-06-13,2012,9,37,164,834.24,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,673.2,0.81,673.2,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.251,0.011,0.596,0.0262,3,0.245,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.2,136,3260
2013-06-14,2012,9,37,165,821.24,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2013-06-15,2012,9,37,166,808.89,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2013-06-16,2012,9,37,167,797.29,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,636.3,0.8,636.3,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00987,0.551,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2013-06-17,2012,9,38,168,789.56,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,628.6,0.8,628.6,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2013-06-18,2012,9,38,169,782.41,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,621.4,0.79,621.4,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2013-06-19,2012,9,38,170,776,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,615,0.79,615,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2013-06-20,2012,9,38,171,770.04,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2013-06-21,2012,9,38,172,757.19,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,596.2,0.79,596.2,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2013-06-22,2012,9,38,173,744.89,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,583.9,0.78,583.9,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2013-06-23,2012,9,38,174,733.67,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,572.7,0.78,572.7,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2013-06-24,2012,9,39,175,721.92,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,560.9,0.78,560.9,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2013-06-25,2012,9,39,176,710.71,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,549.7,0.77,549.7,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.443,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2013-06-26,2012,9,39,177,700.59,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,539.6,0.77,539.6,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.161,0.00693,0.431,0.0185,3,0.185,0.616,0.0265,22.7,0.95,0.972,0.923,38,36.9,111,2660
2013-06-27,2012,9,39,178,689.92,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,528.9,0.77,528.9,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.263,0.154,0.00661,0.418,0.0179,3,0.181,0.598,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2013-06-28,2012,9,39,179,679.26,0.39,4,Mod_Dry,45,10,9,9,88,161,0.24,518.3,0.76,518.3,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.0063,0.405,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2013-06-29,2012,9,39,180,668.6,0.39,4,Mod_Dry,45,10,9,9,88,161,0.24,507.6,0.76,507.6,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.251,0.14,0.00598,0.391,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.8,105,2510
2013-06-30,2012,9,39,181,658.48,0.4,4,Mod_Dry,45,10,9,9,88,161,0.24,497.5,0.76,497.5,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.246,0.134,0.0057,0.379,0.0162,3,0.166,0.546,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2460
2013-07-01,2012,10,40,182,649.46,0.4,3,Normal,50,10,9,9,108,186,0.29,463.5,0.71,463.5,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.00501,0.347,0.0148,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2013-07-02,2012,10,40,183,639.89,0.41,3,Normal,50,10,9,9,108,186,0.29,453.9,0.71,453.9,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00481,0.337,0.0143,2,0.249,0.586,0.0249,23,0.958,0.98,0.939,48.9,48,95.9,2300
2013-07-03,2012,10,40,184,630.31,0.41,3,Normal,50,10,9,9,108,186,0.29,444.3,0.7,444.3,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.00461,0.327,0.0139,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47.1,94.1,2260
2013-07-04,2012,10,40,185,620.74,0.41,3,Normal,50,10,9,9,108,186,0.3,434.7,0.7,434.7,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00441,0.318,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47.1,46.1,92.2,2210
2013-07-05,2012,10,40,186,611.72,0.42,3,Normal,50,10,9,9,108,186,0.3,425.7,0.7,425.7,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.0999,0.00423,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.956,0.98,0.937,46.2,45.2,90.5,2170
2013-07-06,2012,10,40,187,602.7,0.42,3,Normal,50,10,9,9,108,186,0.31,416.7,0.69,416.7,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0957,0.00404,0.303,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.7,2130
2013-07-07,2012,10,40,188,594.77,0.43,3,Normal,50,10,9,9,108,186,0.31,408.8,0.69,408.8,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.0919,0.00388,0.296,0.0125,2,0.218,0.515,0.0217,23.2,0.955,0.98,0.936,44.4,43.6,87.1,2090
2013-07-08,2012,10,41,189,586.29,0.43,3,Normal,50,10,9,9,108,186,0.32,400.3,0.68,400.3,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0879,0.0037,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.4,2050
2013-07-09,2012,10,41,190,577.81,0.44,3,Normal,50,10,9,9,108,186,0.32,391.8,0.68,391.8,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0839,0.00353,0.282,0.0119,2,0.207,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.9,83.7,2010
2013-07-10,2012,10,41,191,569.34,0.44,3,Normal,50,10,9,9,108,186,0.33,383.3,0.67,383.3,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0799,0.00335,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.934,41.8,41,82,1970
2013-07-11,2012,10,41,192,561.41,0.45,3,Normal,50,10,9,9,108,186,0.33,375.4,0.67,375.4,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0762,0.00319,0.269,0.0112,2,0.196,0.464,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.2,1930
2013-07-12,2012,10,41,193,554.57,0.45,3,Normal,50,10,9,9,108,186,0.34,368.6,0.67,368.6,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.073,0.00305,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.3,39.4,78.7,1890
2013-07-13,2012,10,41,194,547.19,0.46,3,Normal,50,10,9,9,108,186,0.34,361.2,0.66,361.2,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0695,0.0029,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77.1,1850
2013-07-14,2012,10,41,195,539.81,0.46,3,Normal,50,10,9,9,108,186,0.34,353.8,0.66,353.8,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.066,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.4,1810
2013-07-15,2012,10,42,196,532.42,0.47,3,Normal,50,10,9,9,108,186,0.35,346.4,0.65,346.4,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0625,0.0026,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
