date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-07-16,2012,10,42,197,525.04,0.47,3,Normal,50,10,9,9,108,186,0.35,339,0.65,339,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.059,0.00246,0.239,0.00992,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.918,37.2,36.1,72.2,1730
2013-07-17,2012,10,42,198,518.21,0.47,3,Normal,50,10,9,9,108,186,0.36,332.2,0.64,332.2,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0558,0.00232,0.233,0.00968,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.7,1700
2013-07-18,2012,10,42,199,511.37,0.48,3,Normal,50,10,9,9,108,186,0.36,325.4,0.64,325.4,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0526,0.00218,0.227,0.00943,2,0.162,0.389,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2013-07-19,2012,10,42,200,505.63,0.48,3,Normal,50,10,9,9,108,186,0.37,319.6,0.63,319.6,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.1,1640
2013-07-20,2012,10,42,201,499.34,0.49,3,Normal,50,10,9,9,108,186,0.37,313.3,0.63,313.3,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0469,0.00194,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.8,1600
2013-07-21,2012,10,42,202,493.05,0.49,3,Normal,50,10,9,9,108,186,0.38,307.1,0.62,307.1,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0439,0.00182,0.212,0.00877,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2013-07-22,2012,10,43,203,486.76,0.49,3,Normal,50,10,9,9,108,186,0.38,300.8,0.62,300.8,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.041,0.00169,0.207,0.00855,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2013-07-23,2012,10,43,204,480.47,0.5,3,Normal,50,10,9,9,108,186,0.39,294.5,0.61,294.5,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.038,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2013-07-24,2012,10,43,205,474.18,0.5,3,Normal,50,10,9,9,108,186,0.39,288.2,0.61,288.2,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.035,0.00144,0.197,0.0081,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.6,1480
2013-07-25,2012,10,43,206,468.44,0.51,3,Normal,50,10,9,9,108,186,0.4,282.4,0.6,282.4,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2013-07-26,2012,10,43,207,462.7,0.51,3,Normal,50,10,9,9,108,186,0.4,276.7,0.6,276.7,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0296,0.00122,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2013-07-27,2012,10,43,208,456.96,0.51,3,Normal,50,10,9,9,108,186,0.41,271,0.59,271,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0269,0.0011,0.182,0.00749,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.8,29,57.9,1390
2013-07-28,2012,10,43,209,452.31,0.52,3,Normal,50,10,9,9,108,186,0.41,266.3,0.59,266.3,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0247,0.00101,0.179,0.00733,2,0.122,0.301,0.0123,24.1,0.934,0.97,0.906,29.3,28.5,56.9,1370
2013-07-29,2012,10,44,210,447.11,0.52,3,Normal,50,10,9,9,108,186,0.42,261.1,0.58,261.1,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0222,0.000912,0.174,0.00715,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2013-07-30,2012,10,44,211,441.92,0.53,3,Normal,50,10,9,9,108,186,0.42,255.9,0.58,255.9,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0198,0.000811,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2013-07-31,2012,10,44,212,436.72,0.53,3,Normal,50,10,9,9,108,186,0.43,250.7,0.57,250.7,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0173,0.00071,0.166,0.00678,2,0.112,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2013-08-01,2012,11,44,213,430.43,0.54,3,Normal,47,8,6,5,89,155,0.36,275.4,0.64,275.4,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.029,0.00119,0.183,0.00749,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2013-08-02,2012,11,44,214,424.69,0.54,3,Normal,47,8,6,5,89,155,0.36,269.7,0.64,269.7,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00107,0.179,0.00729,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2013-08-03,2012,11,44,215,418.95,0.55,3,Normal,47,8,6,5,89,155,0.37,263.9,0.63,263.9,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000962,0.174,0.00709,2,0.121,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.4,56.7,1360
2013-08-04,2012,11,44,216,413.21,0.55,3,Normal,47,8,6,5,89,155,0.38,258.2,0.63,258.2,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0209,0.000851,0.169,0.00689,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.6,27.8,55.5,1330
2013-08-05,2012,11,45,217,407.46,0.55,3,Normal,47,8,6,5,89,155,0.38,252.5,0.62,252.5,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0182,0.000739,0.164,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2013-08-06,2012,11,45,218,402.81,0.56,3,Normal,47,8,6,5,89,155,0.39,247.8,0.61,247.8,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0168,0.000684,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.5,26.6,53.3,1280
2013-08-07,2012,11,45,219,397.62,0.56,3,Normal,47,8,6,5,89,155,0.39,242.6,0.61,242.6,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.9,26.1,52.1,1250
2013-08-08,2012,11,45,220,392.42,0.57,3,Normal,47,8,6,5,89,155,0.4,237.4,0.6,237.4,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000647,0.157,0.00636,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2013-08-09,2012,11,45,221,387.23,0.57,3,Normal,47,8,6,5,89,155,0.4,232.2,0.6,232.2,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.155,0.00626,2,0.0993,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2013-08-10,2012,11,45,222,382.58,0.58,3,Normal,47,8,6,5,89,155,0.41,227.6,0.59,227.6,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00618,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2013-08-11,2012,11,45,223,377.93,0.58,3,Normal,47,8,6,5,89,155,0.41,222.9,0.59,222.9,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,51,48.2,48.2,1160
2013-08-12,2012,11,46,224,373.28,0.59,3,Normal,47,8,6,5,89,155,0.41,218.3,0.58,218.3,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2013-08-13,2012,11,46,225,368.64,0.59,3,Normal,47,8,6,5,89,155,0.42,213.6,0.58,213.6,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2013-08-14,2012,11,46,226,365.08,0.59,3,Normal,47,8,6,5,89,155,0.42,210.1,0.57,210.1,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2013-08-15,2012,11,46,227,360.98,0.6,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2013-08-16,2012,11,46,228,356.88,0.6,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2013-08-17,2012,11,46,229,352.78,0.6,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2013-08-18,2012,11,46,230,348.67,0.61,3,Normal,47,8,6,5,89,155,0.45,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2013-08-19,2012,11,47,231,344.57,0.61,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2013-08-20,2012,11,47,232,340.47,0.62,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.123,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
2013-08-21,2012,11,47,233,336.92,0.62,3,Normal,47,8,6,5,89,155,0.46,181.9,0.54,181.9,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.321,0.0129,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
2013-08-22,2012,11,47,234,333.36,0.63,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,958
2013-08-23,2012,11,47,235,329.81,0.63,3,Normal,47,8,6,5,89,155,0.47,174.8,0.53,174.8,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00518,1,0.178,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
2013-08-24,2012,11,47,236,326.25,0.63,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000413,0.128,0.00512,1,0.174,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2013-08-25,2012,11,47,237,322.7,0.64,3,Normal,47,8,6,5,89,155,0.48,167.7,0.52,167.7,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.0004,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
2013-08-26,2012,11,48,238,319.14,0.64,3,Normal,47,8,6,5,89,155,0.49,164.1,0.51,164.1,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.0097,0.000388,0.125,0.00499,1,0.164,0.289,0.0115,24.7,0.944,0.971,0.916,37.6,36.5,36.5,875
2013-08-27,2012,11,48,239,315.59,0.65,3,Normal,47,8,6,5,89,155,0.49,160.6,0.51,160.6,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.0094,0.000376,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,855
2013-08-28,2012,11,48,240,313.13,0.65,3,Normal,47,8,6,5,89,155,0.49,158.1,0.51,158.1,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00919,0.000367,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2013-08-29,2012,11,48,241,310.12,0.66,3,Normal,47,8,6,5,89,155,0.5,155.1,0.5,155.1,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00894,0.000357,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
2013-08-30,2012,11,48,242,307.11,0.66,3,Normal,47,8,6,5,89,155,0.51,152.1,0.49,152.1,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00868,0.000346,0.119,0.00476,1,0.148,0.267,0.0107,24.8,0.94,0.97,0.912,34.8,33.7,33.7,810
2013-08-31,2012,11,48,243,304.1,0.66,3,Normal,47,8,6,5,89,155,0.51,149.1,0.49,149.1,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00842,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33.1,33.1,793
2013-09-01,2012,12,48,244,300,0.67,3,Normal,40,6,4,3,65,118,0.39,182,0.61,182,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2013-09-02,2012,12,49,245,295.35,0.68,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2013-09-03,2012,12,49,246,291.8,0.68,3,Normal,40,6,4,3,65,118,0.4,173.8,0.6,173.8,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2013-09-04,2012,12,49,247,287.7,0.69,3,Normal,40,6,4,3,65,118,0.41,169.7,0.59,169.7,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2013-09-05,2012,12,49,248,283.6,0.7,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2013-09-06,2012,12,49,249,279.49,0.71,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2013-09-07,2012,12,49,250,275.39,0.71,3,Normal,40,6,4,3,65,118,0.43,157.4,0.57,157.4,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2013-09-08,2012,12,49,251,271.84,0.72,3,Normal,40,6,4,3,65,118,0.43,153.8,0.57,153.8,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2013-09-09,2012,12,50,252,268.28,0.73,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2013-09-10,2012,12,50,253,264.73,0.73,3,Normal,40,6,4,3,65,118,0.45,146.7,0.55,146.7,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00822,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2013-09-11,2012,12,50,254,262.27,0.74,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2013-09-12,2012,12,50,255,259.26,0.75,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2013-09-13,2012,12,50,256,256.25,0.76,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,738
2013-09-14,2012,12,50,257,253.24,0.76,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2013-09-15,2012,12,50,258,250.24,0.77,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00699,0.000276,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2013-09-16,2012,12,51,259,247.23,0.78,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2013-09-17,2012,12,51,260,244.22,0.79,3,Normal,40,6,4,3,65,118,0.48,126.2,0.52,126.2,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2013-09-18,2012,12,51,261,241.21,0.8,3,Normal,40,6,4,3,65,118,0.49,123.2,0.51,123.2,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2013-09-19,2012,12,51,262,238.75,0.81,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.106,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
2013-09-20,2012,12,51,263,236.29,0.81,3,Normal,40,6,4,3,65,118,0.5,118.3,0.5,118.3,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.0058,0.000229,0.101,0.00397,1,0.102,0.203,0.00799,25.2,0.924,0.97,0.897,27,26.2,26.2,629
2013-09-21,2012,12,51,264,233.83,0.82,3,Normal,40,6,4,3,65,118,0.51,115.8,0.49,115.8,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.0056,0.00022,0.0997,0.00392,1,0.0989,0.199,0.00782,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2013-09-22,2012,12,51,265,231.37,0.83,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0955,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25,25,601
2013-09-23,2012,12,52,266,228.91,0.83,3,Normal,40,6,4,3,65,118,0.52,110.9,0.48,110.9,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00383,1,0.0922,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2013-09-24,2012,12,52,267,226.45,0.84,3,Normal,40,6,4,3,65,118,0.52,108.5,0.48,108.5,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0915,0.00497,0.000195,0.0964,0.00379,1,0.0889,0.185,0.00728,25.3,0.917,0.97,0.89,24.6,23.9,23.9,574
2013-09-25,2012,12,52,268,223.99,0.84,3,Normal,40,6,4,3,65,118,0.53,106,0.47,106,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00476,0.000187,0.0953,0.00375,1,0.0856,0.181,0.00711,25.3,0.916,0.97,0.888,24.1,23.3,23.3,560
2013-09-26,2012,12,52,269,221.53,0.85,3,Normal,40,6,4,3,65,118,0.53,103.5,0.47,103.5,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0897,0.00455,0.000179,0.0943,0.0037,1,0.0823,0.177,0.00693,25.3,0.914,0.97,0.886,23.5,22.8,22.8,546
2013-09-27,2012,12,52,270,220.16,0.85,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0892,0.00443,0.000174,0.0937,0.00368,1,0.0804,0.174,0.00683,25.3,0.913,0.97,0.885,23.1,22.4,22.4,539
2013-09-28,2012,12,52,271,218.24,0.86,3,Normal,40,6,4,3,65,118,0.54,100.2,0.46,100.2,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0886,0.00427,0.000168,0.0928,0.00364,1,0.0778,0.171,0.00669,25.3,0.911,0.969,0.883,22.7,22,22,527
2013-09-29,2012,12,52,272,216.33,0.86,3,Normal,40,6,4,3,65,118,0.55,98.33,0.46,98.33,0,0,0,0,-3,3,40,6,4,0,68,148,990,964.5,25.5,0.0879,0.00411,0.000161,0.092,0.00361,1,0.0752,0.167,0.00656,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2013-09-30,2012,12,53,273,214.42,0.87,3,Normal,40,6,4,3,65,118,0.55,96.42,0.45,96.42,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.0872,0.00395,0.000155,0.0912,0.00357,1,0.0727,0.164,0.00642,25.3,0.915,0.967,0.884,21.9,21.2,21.2,509
2013-10-01,2013,1,1,274,212.5,0.87,4,Mod_Dry,31,4,3,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2013-10-02,2013,1,1,275,210.59,0.88,4,Mod_Dry,31,4,3,2,33,73,0.35,137.6,0.65,137.6,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
2013-10-03,2013,1,1,276,209.22,0.88,4,Mod_Dry,31,4,3,2,33,73,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-10-04,2013,1,1,277,207.85,0.89,4,Mod_Dry,31,4,3,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2013-10-05,2013,1,1,278,206.49,0.89,4,Mod_Dry,31,4,3,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2013-10-06,2013,1,1,279,205.12,0.89,4,Mod_Dry,31,4,3,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2013-10-07,2013,1,1,280,203.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2013-10-08,2013,1,2,281,202.39,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
2013-10-09,2013,1,2,282,201.02,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2013-10-10,2013,1,2,283,199.65,0.9,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2013-10-11,2013,1,2,284,198.28,0.9,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2013-10-12,2013,1,2,285,196.92,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2013-10-13,2013,1,2,286,195.55,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-10-14,2013,1,2,287,194.18,0.91,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2013-10-15,2013,1,3,288,192.81,0.91,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2013-10-16,2013,1,3,289,191.45,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2013-10-17,2013,1,3,290,190.08,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2013-10-18,2013,1,3,291,188.71,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2013-10-19,2013,1,3,292,187.35,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2013-10-20,2013,1,3,293,187.07,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2013-10-21,2013,1,3,294,186.25,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2013-10-22,2013,1,4,295,185.43,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2013-10-23,2013,1,4,296,188.99,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2013-10-24,2013,1,4,297,191.45,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2013-10-25,2013,1,4,298,189.53,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2013-10-26,2013,1,4,299,188.71,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2013-10-27,2013,1,4,300,188.99,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2013-10-28,2013,1,4,301,188.71,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2013-10-29,2013,1,5,302,186.8,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2013-10-30,2013,1,5,303,186.53,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2013-10-31,2013,1,5,304,184.61,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-11-01,2013,2,5,305,183.24,0.93,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-11-02,2013,2,5,306,186.25,0.92,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2013-11-03,2013,2,5,307,190.35,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2013-11-04,2013,2,5,308,191.17,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2013-11-05,2013,2,6,309,194.18,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2013-11-06,2013,2,6,310,195.55,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.0039,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2013-11-07,2013,2,6,311,197.46,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00684,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-11-08,2013,2,6,312,199.38,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2013-11-09,2013,2,6,313,198.01,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-11-10,2013,2,6,314,196.64,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2013-11-11,2013,2,6,315,195.28,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2013-11-12,2013,2,7,316,193.36,0.91,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-11-13,2013,2,7,317,193.09,0.91,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2013-11-14,2013,2,7,318,192.27,0.91,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2013-11-15,2013,2,7,319,190.35,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2013-11-16,2013,2,7,320,192.27,0.91,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2013-11-17,2013,2,7,321,194.18,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2013-11-18,2013,2,7,322,193.91,0.91,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2013-11-19,2013,2,8,323,196.37,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
2013-11-20,2013,2,8,324,197.74,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2013-11-21,2013,2,8,325,199.65,0.9,5,Dry,23,4,2,2,19,50,0.25,149.7,0.75,149.7,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00847,0.000331,0.107,0.00418,1,0.145,0.252,0.00983,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
2013-11-22,2013,2,8,326,204.85,0.89,5,Dry,23,4,2,2,19,50,0.24,154.8,0.76,154.8,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00891,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,841
2013-11-23,2013,2,8,327,206.76,0.89,5,Dry,23,4,2,2,19,50,0.24,156.8,0.76,156.8,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00907,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.6,35.5,35.5,852
2013-11-24,2013,2,8,328,208.67,0.88,5,Dry,23,4,2,2,19,50,0.24,158.7,0.76,158.7,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00924,0.000362,0.111,0.00434,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,862
2013-11-25,2013,2,8,329,211.68,0.88,5,Dry,23,4,2,2,19,50,0.24,161.7,0.76,161.7,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00949,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,879
2013-11-26,2013,2,9,330,211.41,0.88,5,Dry,23,4,2,2,19,50,0.24,161.4,0.76,161.4,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00947,0.000371,0.112,0.00439,1,0.16,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,878
2013-11-27,2013,2,9,331,210.04,0.88,5,Dry,23,4,2,2,19,50,0.24,160,0.76,160,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00935,0.000366,0.112,0.00437,1,0.159,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,870
2013-11-28,2013,2,9,332,208.67,0.88,5,Dry,23,4,2,2,19,50,0.24,158.7,0.76,158.7,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00924,0.000362,0.111,0.00434,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,862
2013-11-29,2013,2,9,333,207.31,0.89,5,Dry,23,4,2,2,19,50,0.24,157.3,0.76,157.3,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00912,0.000357,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,855
2013-11-30,2013,2,9,334,210.31,0.88,5,Dry,23,4,2,2,19,50,0.24,160.3,0.76,160.3,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00938,0.000367,0.112,0.00437,1,0.159,0.271,0.0106,25.3,0.942,0.97,0.914,37.4,36.3,36.3,871
2013-12-01,2013,3,9,335,213.87,0.87,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2013-12-02,2013,3,9,336,217.42,0.86,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2013-12-03,2013,3,10,337,223.17,0.84,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2013-12-04,2013,3,10,338,225.63,0.84,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2013-12-05,2013,3,10,339,226.45,0.84,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2013-12-06,2013,3,10,340,228.36,0.83,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2013-12-07,2013,3,10,341,231.92,0.82,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2013-12-08,2013,3,10,342,237.66,0.81,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2013-12-09,2013,3,10,343,243.95,0.79,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2013-12-10,2013,3,11,344,250.24,0.77,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2013-12-11,2013,3,11,345,255.43,0.76,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2013-12-12,2013,3,11,346,260.63,0.74,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2013-12-13,2013,3,11,347,264.73,0.73,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2013-12-14,2013,3,11,348,266.64,0.73,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2013-12-15,2013,3,11,349,270.74,0.72,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2013-12-16,2013,3,11,350,276.49,0.71,5,Dry,26,4,3,2,24,59,0.21,217.5,0.79,217.5,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00548,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2013-12-17,2013,3,12,351,281.14,0.7,5,Dry,26,4,3,2,24,59,0.21,222.1,0.79,222.1,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2013-12-18,2013,3,12,352,285.78,0.69,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0956,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2013-12-19,2013,3,12,353,291.53,0.68,5,Dry,26,4,3,2,24,59,0.2,232.5,0.8,232.5,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0995,0.244,0.00972,24.9,0.924,0.97,0.896,26.2,25.4,50.9,1220
2013-12-20,2013,3,12,354,297.81,0.67,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.148,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2013-12-21,2013,3,12,355,301.92,0.67,5,Dry,26,4,3,2,24,59,0.2,242.9,0.81,242.9,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2013-12-22,2013,3,12,356,304.92,0.66,5,Dry,26,4,3,2,24,59,0.19,245.9,0.81,245.9,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000664,0.151,0.00601,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2013-12-23,2013,3,12,357,311.21,0.65,5,Dry,26,4,3,2,24,59,0.19,252.2,0.81,252.2,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.018,0.00072,0.154,0.00616,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.6,55.3,1330
2013-12-24,2013,3,13,358,319.14,0.64,5,Dry,26,4,3,2,24,59,0.18,260.1,0.81,260.1,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0218,0.000871,0.161,0.00643,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.4,28.5,57,1370
2013-12-25,2013,3,13,359,325.98,0.64,5,Dry,26,4,3,2,24,59,0.18,267,0.82,267,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.025,0.001,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.5,1400
2013-12-26,2013,3,13,360,332.27,0.63,5,Dry,26,4,3,2,24,59,0.18,273.3,0.82,273.3,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.144,0.028,0.00112,0.172,0.00688,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2013-12-27,2013,3,13,361,336.92,0.62,5,Dry,26,4,3,2,24,59,0.17,277.9,0.82,277.9,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0302,0.00121,0.175,0.00704,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.4,60.9,1460
2013-12-28,2013,3,13,362,346.49,0.61,5,Dry,26,4,3,2,24,59,0.17,287.5,0.83,287.5,0,0,0,0,-2,2,26,4,3,0,26,320,990,965.1,24.9,0.149,0.0347,0.0014,0.183,0.00737,2,0.137,0.32,0.0129,24.5,0.937,0.97,0.909,32.4,31.5,62.9,1510
2013-12-29,2013,3,13,363,356.6,0.6,5,Dry,26,4,3,2,24,59,0.17,297.6,0.83,297.6,0,0,0,0,-2,2,26,4,3,0,26,331,990,965.2,24.8,0.152,0.0395,0.00159,0.192,0.00772,2,0.143,0.335,0.0135,24.5,0.94,0.97,0.911,33.6,32.6,65.1,1560
2013-12-30,2013,3,13,364,368.36,0.59,5,Dry,26,4,3,2,24,59,0.16,309.4,0.84,309.4,0,0,0,0,-2,2,26,4,3,0,26,342,990,965.2,24.8,0.156,0.045,0.00182,0.201,0.00813,2,0.151,0.353,0.0142,24.4,0.942,0.97,0.913,34.9,33.8,67.6,1620
2013-12-31,2013,3,14,365,381.76,0.58,5,Dry,26,4,3,2,24,59,0.15,322.8,0.84,322.8,0,0,0,0,-2,2,26,4,3,0,26,356,990,965.3,24.7,0.161,0.0513,0.00208,0.212,0.0086,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.3,35.2,70.5,1690
2014-01-01,2013,4,14,1,396.8,0.56,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2014-01-02,2013,4,14,2,411.29,0.55,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2014-01-03,2013,4,14,3,424.14,0.54,5,Dry,29,5,4,2,33,73,0.17,351.1,0.83,351.1,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2014-01-04,2013,4,14,4,434.26,0.53,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2014-01-05,2013,4,14,5,446.02,0.52,5,Dry,29,5,4,2,33,73,0.16,373,0.84,373,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.6,1960
2014-01-06,2013,4,14,6,457.23,0.51,5,Dry,29,5,4,2,33,73,0.16,384.2,0.84,384.2,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2014-01-07,2013,4,15,7,471.72,0.5,5,Dry,29,5,4,2,33,73,0.15,398.7,0.84,398.7,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2014-01-08,2013,4,15,8,487.31,0.49,5,Dry,29,5,4,2,33,73,0.15,414.3,0.85,414.3,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0946,0.00391,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2014-01-09,2013,4,15,9,500.71,0.48,5,Dry,29,5,4,2,33,73,0.15,427.7,0.85,427.7,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2014-01-10,2013,4,15,10,513.01,0.48,5,Dry,29,5,4,2,33,73,0.14,440,0.86,440,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.7,95.3,2290
2014-01-11,2013,4,15,11,526.96,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,436,0.83,436,0,0,0,0,-3,3,34,5,4,0,48,479,990,966,24,0.205,0.105,0.00436,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2014-01-12,2013,4,15,12,541.45,0.46,4,Mod_Dry,34,5,4,3,45,91,0.17,450.4,0.83,450.4,0,0,0,0,-3,3,34,5,4,0,48,493,990,966,24,0.21,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2014-01-13,2013,4,15,13,557.58,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,466.6,0.84,466.6,0,0,0,0,-3,3,34,5,4,0,48,510,990,966.1,23.9,0.216,0.119,0.00499,0.335,0.014,2,0.257,0.593,0.0248,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2014-01-14,2013,4,16,14,572.07,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,481.1,0.84,481.1,0,0,0,0,-3,3,34,5,4,0,48,524,990,966.2,23.8,0.224,0.126,0.00529,0.35,0.0147,2,0.267,0.618,0.0259,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2014-01-15,2013,4,16,15,589.3,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,498.3,0.85,498.3,0,0,0,0,-3,3,34,5,4,0,48,541,990,966.3,23.7,0.234,0.134,0.00565,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2014-01-16,2013,4,16,16,605.43,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,514.4,0.85,514.4,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.145,0.00611,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2014-01-17,2013,4,16,17,622.66,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,531.7,0.85,531.7,0,0,0,0,-3,3,34,5,4,0,48,575,990,966.4,23.6,0.253,0.156,0.00661,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.922,38,36.9,111,2660
2014-01-18,2013,4,16,18,642.62,0.4,4,Mod_Dry,34,5,4,3,45,91,0.14,551.6,0.86,551.6,0,0,0,0,-3,3,34,5,4,0,48,595,990,966.5,23.5,0.264,0.169,0.0072,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2014-01-19,2013,4,16,19,664.22,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,573.2,0.86,573.2,0,0,0,0,-3,3,34,5,4,0,48,616,990,966.6,23.4,0.277,0.184,0.00784,0.461,0.0196,3,0.2,0.661,0.0282,22.8,0.952,0.977,0.931,40.7,39.7,119,2860
2014-01-20,2013,4,16,20,685.82,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,594.8,0.87,594.8,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.198,0.00849,0.487,0.0209,3,0.21,0.697,0.0299,22.7,0.954,0.98,0.935,42,41.2,124,2970
2014-01-21,2013,4,17,21,703.6,0.38,3,Normal,41,6,4,3,66,120,0.17,583.6,0.83,583.6,0,0,0,0,-3,3,41,6,4,0,69,635,990,966.7,23.3,0.287,0.191,0.0082,0.478,0.0205,3,0.205,0.683,0.0293,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2014-01-22,2013,4,17,22,723.01,0.37,3,Normal,41,6,4,3,66,120,0.17,603,0.83,603,0,0,0,0,-3,3,41,6,4,0,69,654,990,966.8,23.2,0.298,0.204,0.00878,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2014-01-23,2013,4,17,23,744.61,0.36,3,Normal,41,6,4,3,66,120,0.16,624.6,0.84,624.6,0,0,0,0,-3,3,41,6,4,0,69,676,990,966.9,23.1,0.31,0.218,0.00944,0.529,0.0229,3,0.224,0.752,0.0325,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2014-01-24,2013,4,17,24,767.31,0.35,3,Normal,41,6,4,3,66,120,0.16,647.3,0.84,647.3,0,0,0,0,-3,3,41,6,4,0,69,698,990,967,23,0.323,0.233,0.0101,0.557,0.0242,3,0.234,0.791,0.0343,22.2,0.956,0.98,0.937,45,44.1,132,3170
2014-01-25,2013,4,17,25,781.06,0.34,3,Normal,41,6,4,3,66,120,0.15,661.1,0.85,661.1,0,0,0,0,-3,3,41,6,4,0,69,712,990,967,23,0.331,0.243,0.0106,0.574,0.025,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2014-01-26,2013,4,17,26,800.52,0.33,3,Normal,41,6,4,3,66,120,0.15,680.5,0.85,680.5,0,0,0,0,-3,3,41,6,4,0,69,732,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2014-01-27,2013,4,17,27,823.06,0.32,3,Normal,41,6,4,3,66,120,0.15,703.1,0.85,703.1,0,0,0,0,-3,3,41,6,4,0,69,754,990,967.2,22.8,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0388,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2014-01-28,2013,4,18,28,847.8,0.31,3,Normal,41,6,4,3,66,120,0.14,727.8,0.86,727.8,0,0,0,0,-3,3,41,6,4,0,69,779,990,967.3,22.7,0.369,0.287,0.0126,0.656,0.0289,3,0.27,0.926,0.0408,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2014-01-29,2013,4,18,29,874.32,0.31,3,Normal,41,6,4,3,66,120,0.14,754.3,0.86,754.3,0,0,0,0,-3,3,41,6,4,0,69,805,990,967.4,22.6,0.392,0.304,0.0135,0.696,0.0308,3,0.281,0.977,0.0432,21.6,0.957,0.98,0.938,51,48.2,145,3470
2014-01-30,2013,4,18,30,906.76,0.3,3,Normal,41,6,4,3,66,120,0.13,786.8,0.87,786.8,0,0,0,0,-3,3,41,6,4,0,69,838,990,967.5,22.5,0.422,0.32,0.0142,0.742,0.033,4,0.208,0.95,0.0423,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2014-01-31,2013,4,18,31,940.91,0.29,3,Normal,41,6,4,3,66,120,0.13,820.9,0.87,820.9,0,0,0,0,-3,3,41,6,4,0,69,872,990,967.7,22.3,0.453,0.336,0.0151,0.789,0.0353,4,0.22,1.01,0.0452,21.3,0.954,0.978,0.933,40.9,40,160,3840
2014-02-01,2013,5,18,32,976.57,0.28,3,Normal,43,7,5,4,78,137,0.14,839.6,0.86,839.6,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.345,0.0156,0.819,0.0369,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.5,40.7,163,3910
2014-02-02,2013,5,18,33,1013.6,0.27,3,Normal,43,7,5,4,78,137,0.14,876.6,0.86,876.6,0,0,0,0,-4,4,43,7,5,0,82,932,990,967.9,22.1,0.508,0.363,0.0165,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,43,42.1,169,4040
2014-02-03,2013,5,18,34,1051.8,0.26,3,Normal,43,7,5,4,78,137,0.13,914.9,0.87,914.9,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
2014-02-04,2013,5,19,35,1085.9,0.25,3,Normal,43,7,5,4,78,137,0.13,948.9,0.87,948.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.574,0.398,0.0182,0.972,0.0445,4,0.263,1.23,0.0566,20.6,0.955,0.98,0.936,45.8,44.9,179,4310
2014-02-05,2013,5,19,36,1115.4,0.25,3,Normal,43,7,5,4,78,137,0.12,978.4,0.88,978.4,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.601,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2014-02-06,2013,5,19,37,1139.9,0.24,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.637,0.43,0.0198,1.07,0.0492,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2014-02-07,2013,5,19,38,1153.7,0.24,3,Normal,43,7,5,4,78,137,0.12,1017,0.88,1017,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.657,0.461,0.0213,1.12,0.0517,4,0.283,1.4,0.0648,20.2,0.955,0.98,0.936,48.1,47.2,189,4530
2014-02-08,2013,5,19,39,1162,0.24,3,Normal,43,7,5,4,78,137,0.12,1025,0.88,1025,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.669,0.479,0.0222,1.15,0.0532,4,0.285,1.43,0.0664,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2014-02-09,2013,5,19,40,1170.4,0.24,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.681,0.498,0.0231,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.6,47.7,191,4580
2014-02-10,2013,5,19,41,1178.8,0.24,3,Normal,43,7,5,4,78,137,0.12,1042,0.88,1042,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.694,0.517,0.024,1.21,0.0562,4,0.288,1.5,0.0696,20,0.955,0.98,0.936,48.9,47.9,192,4600
2014-02-11,2013,5,20,42,1187.2,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14,1025,0.86,1025,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.054,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2014-02-12,2013,5,20,43,1195.7,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14,1034,0.86,1034,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.695,0.499,0.0232,1.19,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.4,47.5,190,4560
2014-02-13,2013,5,20,44,1209.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1048,0.87,1048,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.716,0.531,0.0248,1.25,0.0581,4,0.29,1.54,0.0716,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
2014-02-14,2013,5,20,45,1218.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1056,0.87,1056,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.728,0.55,0.0257,1.28,0.0597,4,0.291,1.57,0.0733,19.8,0.955,0.98,0.936,49.1,48.1,192,4620
