date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-02-15,2013,5,20,46,1221.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1059,0.87,1059,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.733,0.556,0.026,1.29,0.0602,4,0.292,1.58,0.0739,19.8,0.955,0.98,0.936,49.1,48.2,193,4620
2014-02-16,2013,5,20,47,1224.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1062,0.87,1062,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.737,0.563,0.0263,1.3,0.0607,4,0.292,1.59,0.0744,19.8,0.955,0.98,0.935,49.2,48.2,193,4630
2014-02-17,2013,5,20,48,1227,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1065,0.87,1065,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.741,0.569,0.0266,1.31,0.0613,4,0.293,1.6,0.075,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2014-02-18,2013,5,21,49,1224.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1062,0.87,1062,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.737,0.563,0.0263,1.3,0.0607,4,0.292,1.59,0.0744,19.8,0.955,0.98,0.935,49.2,48.2,193,4630
2014-02-19,2013,5,21,50,1221.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1059,0.87,1059,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.733,0.556,0.026,1.29,0.0602,4,0.292,1.58,0.0739,19.8,0.955,0.98,0.936,49.1,48.2,193,4620
2014-02-20,2013,5,21,51,1218.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1056,0.87,1056,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.728,0.55,0.0257,1.28,0.0597,4,0.291,1.57,0.0733,19.8,0.955,0.98,0.936,49.1,48.1,192,4620
2014-02-21,2013,5,21,52,1209.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1048,0.87,1048,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.716,0.531,0.0248,1.25,0.0581,4,0.29,1.54,0.0716,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
2014-02-22,2013,5,21,53,1201.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14,1039,0.86,1039,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.703,0.511,0.0238,1.21,0.0566,4,0.288,1.5,0.07,20,0.955,0.98,0.936,48.6,47.6,190,4570
2014-02-23,2013,5,21,54,1192.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14,1031,0.86,1031,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.691,0.492,0.0229,1.18,0.0551,4,0.286,1.47,0.0684,20,0.955,0.98,0.936,48.3,47.4,189,4550
2014-02-24,2013,5,21,55,1178.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.14,1017,0.86,1017,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.67,0.461,0.0214,1.13,0.0525,4,0.283,1.41,0.0657,20.1,0.955,0.98,0.936,47.9,47,188,4510
2014-02-25,2013,5,22,56,1164.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.14,1003,0.86,1003,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.65,0.429,0.0199,1.08,0.05,4,0.281,1.36,0.063,20.2,0.955,0.98,0.936,47.5,46.6,186,4470
2014-02-26,2013,5,22,57,1156.5,0.24,2,Mod_Wet,49,8,7,5,93,162,0.14,994.5,0.86,994.5,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.638,0.42,0.0195,1.06,0.049,4,0.278,1.34,0.0618,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2014-02-27,2013,5,22,58,1148.2,0.24,2,Mod_Wet,49,8,7,5,93,162,0.14,986.2,0.86,986.2,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.625,0.416,0.0192,1.04,0.0482,4,0.275,1.32,0.0609,20.3,0.955,0.98,0.936,46.9,46,184,4420
2014-02-28,2013,5,22,59,1139.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.14,977.9,0.86,977.9,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.613,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.0599,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2014-03-01,2013,6,22,60,1131.7,0.24,3,Normal,49,9,9,9,107,183,0.16,948.7,0.84,948.7,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0453,4,0.263,1.25,0.0574,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2014-03-02,2013,6,22,61,1129,0.24,3,Normal,49,9,9,9,107,183,0.16,946,0.84,946,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0451,4,0.262,1.24,0.0572,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2014-03-03,2013,6,22,62,1131.7,0.24,3,Normal,49,9,9,9,107,183,0.16,948.7,0.84,948.7,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0453,4,0.263,1.25,0.0574,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2014-03-04,2013,6,23,63,1139.9,0.24,3,Normal,49,9,9,9,107,183,0.16,956.9,0.84,956.9,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.592,0.402,0.0186,0.994,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2014-03-05,2013,6,23,64,1153.7,0.24,3,Normal,49,9,9,9,107,183,0.16,970.7,0.84,970.7,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.047,4,0.27,1.29,0.0595,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2014-03-06,2013,6,23,65,1173.2,0.24,3,Normal,49,9,9,9,107,183,0.16,990.2,0.84,990.2,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.4,21.6,0.636,0.418,0.0194,1.05,0.0489,4,0.277,1.33,0.0617,20.2,0.955,0.98,0.936,46.9,46,184,4410
2014-03-07,2013,6,23,66,1198.5,0.23,3,Normal,49,9,9,9,107,183,0.15,1015,0.85,1015,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.673,0.458,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20.1,0.955,0.98,0.936,47.7,46.8,187,4490
2014-03-08,2013,6,23,67,1229.9,0.23,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2014-03-09,2013,6,23,68,1273.4,0.22,3,Normal,49,9,9,9,107,183,0.14,1090,0.86,1090,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.783,0.626,0.0295,1.41,0.0663,4,0.298,1.71,0.0804,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2014-03-10,2013,6,23,69,1317.8,0.22,3,Normal,49,9,9,9,107,183,0.14,1135,0.86,1100,35,8,1,1,-8,33,57,10,10,1,140,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-03-11,2013,6,24,70,1369.1,0.21,3,Normal,49,9,9,9,107,183,0.13,1186,0.87,1100,86,19,3,3,-6,67,68,12,12,3,174,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2014-03-12,2013,6,24,71,1408.9,0.2,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-03-13,2013,6,24,72,1436.8,0.2,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-03-14,2013,6,24,73,1465,0.19,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-03-15,2013,6,24,74,1499.8,0.19,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2014-03-16,2013,6,24,75,1534.9,0.18,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2014-03-17,2013,6,24,76,1570.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2014-03-18,2013,6,25,77,1612.7,0.17,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2014-03-19,2013,6,25,78,1655.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2014-03-20,2013,6,25,79,1705.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-03-21,2013,6,25,80,1762.9,0.15,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-03-22,2013,6,25,81,1827.8,0.14,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2014-03-23,2013,6,25,82,1893.7,0.14,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2014-03-24,2013,6,25,83,1967.5,0.13,3,Normal,49,9,9,9,107,183,0.093,1784,0.91,1100,684,51,9,16,12,596,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2014-03-25,2013,6,26,84,2049.4,0.13,3,Normal,49,9,9,9,107,183,0.089,1866,0.91,1100,766,51,9,16,14,676,100,18,25,23,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2014-03-26,2013,6,26,85,2139.8,0.12,3,Normal,49,9,9,9,107,183,0.086,1957,0.91,1100,857,51,9,16,17,764,100,18,25,26,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-03-27,2013,6,26,86,2238.9,0.11,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2014-03-28,2013,6,26,87,2309.5,0.1,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2014-03-29,2013,6,26,88,2373.3,0.098,3,Normal,49,9,9,9,107,183,0.077,2190,0.92,1100,1090,51,9,16,24,990,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-03-30,2013,6,26,89,2437.7,0.093,3,Normal,49,9,9,9,107,183,0.075,2255,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2014-03-31,2013,6,26,90,2502.6,0.088,3,Normal,49,9,9,9,107,183,0.073,2320,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2014-04-01,2013,7,27,91,2560.3,0.084,3,Normal,54,13,14,19,117,217,0.085,2343,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2014-04-02,2013,7,27,92,2618.4,0.08,3,Normal,54,13,14,19,117,217,0.083,2401,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2014-04-03,2013,7,27,93,2669.1,0.076,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2014-04-04,2013,7,27,94,2712.3,0.073,3,Normal,54,13,14,19,117,217,0.08,2495,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2014-04-05,2013,7,27,95,2747.7,0.071,3,Normal,54,13,14,19,117,217,0.079,2531,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2014-04-06,2013,7,27,96,2775.4,0.069,3,Normal,54,13,14,19,117,217,0.078,2558,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2014-04-07,2013,7,27,97,2803.2,0.068,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2014-04-08,2013,7,28,98,2823,0.067,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2014-04-09,2013,7,28,99,2835,0.066,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-04-10,2013,7,28,100,2846.9,0.065,3,Normal,54,13,14,19,117,217,0.076,2630,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2014-04-11,2013,7,28,101,2858.9,0.065,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2014-04-12,2013,7,28,102,2870.9,0.064,3,Normal,54,13,14,19,117,217,0.076,2654,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2014-04-13,2013,7,28,103,2882.9,0.063,3,Normal,54,13,14,19,117,217,0.075,2666,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2014-04-14,2013,7,28,104,2894.9,0.063,3,Normal,54,13,14,19,117,217,0.075,2678,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2014-04-15,2013,7,29,105,2907,0.062,3,Normal,54,13,14,19,117,217,0.075,2690,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2014-04-16,2013,7,29,106,2919,0.061,3,Normal,54,13,14,19,117,217,0.074,2702,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2014-04-17,2013,7,29,107,2931.1,0.06,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2014-04-18,2013,7,29,108,2951.2,0.059,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2014-04-19,2013,7,29,109,2971.4,0.058,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2014-04-20,2013,7,29,110,2999.7,0.056,3,Normal,54,13,14,19,117,217,0.072,2783,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2014-04-21,2013,7,29,111,3028.1,0.055,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2014-04-22,2013,7,30,112,3056.6,0.053,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2014-04-23,2013,7,30,113,3085.2,0.051,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2014-04-24,2013,7,30,114,3113.8,0.049,3,Normal,54,13,14,19,117,217,0.07,2897,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2014-04-25,2013,7,30,115,3142.5,0.047,3,Normal,54,13,14,19,117,217,0.069,2926,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2014-04-26,2013,7,30,116,3171.3,0.045,3,Normal,54,13,14,19,117,217,0.068,2954,0.93,1100,1850,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2014-04-27,2013,7,30,117,3200.2,0.043,3,Normal,54,13,14,19,117,217,0.068,2983,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2014-04-28,2013,7,30,118,3229.1,0.041,3,Normal,54,13,14,19,117,217,0.067,3012,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2014-04-29,2013,7,31,119,3249.9,0.04,3,Normal,54,13,14,19,117,217,0.067,3033,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2014-04-30,2013,7,31,120,3262.3,0.039,3,Normal,54,13,14,19,117,217,0.067,3045,0.93,1100,1950,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2014-05-01,2013,8,31,121,3258.2,0.039,2,Mod_Wet,65,14,17,23,202,321,0.099,2937,0.9,1100,1840,35,4,8,32,1760,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2014-05-02,2013,8,31,122,3245.7,0.04,2,Mod_Wet,65,14,17,23,202,321,0.099,2925,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2014-05-03,2013,8,31,123,3225,0.041,2,Mod_Wet,65,14,17,23,202,321,0.1,2904,0.9,1100,1800,35,4,8,31,1730,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2014-05-04,2013,8,31,124,3196.1,0.043,2,Mod_Wet,65,14,17,23,202,321,0.1,2875,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2014-05-05,2013,8,31,125,3159,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2838,0.9,1100,1740,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2014-05-06,2013,8,32,126,3122,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2801,0.9,1100,1700,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2014-05-07,2013,8,32,127,3085.2,0.051,2,Mod_Wet,65,14,17,23,202,321,0.1,2764,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2014-05-08,2013,8,32,128,3040.3,0.054,2,Mod_Wet,65,14,17,23,202,321,0.11,2719,0.89,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2014-05-09,2013,8,32,129,2995.7,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2675,0.89,1100,1580,35,4,8,24,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2014-05-10,2013,8,32,130,2951.2,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2014-05-11,2013,8,32,131,2907,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2586,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2014-05-12,2013,8,32,132,2862.9,0.064,2,Mod_Wet,65,14,17,23,202,321,0.11,2542,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2014-05-13,2013,8,33,133,2819.1,0.067,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2014-05-14,2013,8,33,134,2775.4,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2454,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2014-05-15,2013,8,33,135,2731.9,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2411,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2014-05-16,2013,8,33,136,2688.7,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2014-05-17,2013,8,33,137,2645.7,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2325,0.88,1100,1230,35,4,8,14,1160,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2014-05-18,2013,8,33,138,2602.9,0.081,2,Mod_Wet,65,14,17,23,202,321,0.12,2282,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2014-05-19,2013,8,33,139,2560.3,0.084,2,Mod_Wet,65,14,17,23,202,321,0.13,2239,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2014-05-20,2013,8,34,140,2517.9,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2014-05-21,2013,8,34,141,2475.8,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2155,0.87,1100,1060,35,4,8,9,999,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2014-05-22,2013,8,34,142,2433.9,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2113,0.87,1100,1010,35,4,8,7,959,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2014-05-23,2013,8,34,143,2392.2,0.096,2,Mod_Wet,65,14,17,23,202,321,0.13,2071,0.87,1100,971,35,4,8,6,918,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2014-05-24,2013,8,34,144,2350.7,0.099,2,Mod_Wet,65,14,17,23,202,321,0.14,2030,0.86,1100,930,35,4,8,5,878,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2014-05-25,2013,8,34,145,2309.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2014-05-26,2013,8,34,146,2268.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1948,0.86,1100,848,35,4,8,2,799,100,18,25,25,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2014-05-27,2013,8,35,147,2205.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1885,0.85,1100,785,35,4,8,1,737,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2014-05-28,2013,8,35,148,2143.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1822,0.85,1100,722,35,4,8,-1,676,100,18,25,22,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2014-05-29,2013,8,35,149,2089,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1768,0.85,1100,668,35,4,8,-3,624,100,18,25,20,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2014-05-30,2013,8,35,150,2035.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1714,0.84,1100,614,35,4,8,-5,572,100,18,25,18,774,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2014-05-31,2013,8,35,151,1981.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1661,0.84,1100,561,35,4,8,-6,520,100,18,25,17,722,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-06-01,2013,9,35,152,1928.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1672,0.87,1100,572,38,6,11,1,516,100,18,25,17,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2014-06-02,2013,9,35,153,1883.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1626,0.86,1100,526,38,6,11,0,471,100,18,25,16,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-06-03,2013,9,36,154,1838.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1581,0.86,1100,481,38,6,11,-2,428,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2014-06-04,2013,9,36,155,1793.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1537,0.86,1100,437,38,6,11,-3,385,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2014-06-05,2013,9,36,156,1749.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1492,0.85,1100,392,38,6,11,-4,341,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-06-06,2013,9,36,157,1705.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1449,0.85,1100,349,38,6,11,-6,300,100,18,25,10,453,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-06-07,2013,9,36,158,1668.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1412,0.85,1100,312,38,6,10,-7,265,100,18,24,9,418,1240,990,970,20,0.924,0.648,0.0324,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2014-06-08,2013,9,36,159,1632.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1375,0.84,1100,275,38,6,8,-8,231,100,18,22,8,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2014-06-09,2013,9,36,160,1596.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1339,0.84,1100,239,38,6,7,-9,197,100,18,21,7,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2014-06-10,2013,9,37,161,1560.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1304,0.83,1100,204,38,6,6,-10,164,100,18,20,6,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2014-06-11,2013,9,37,162,1525.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1268,0.83,1100,168,38,5,5,-11,131,100,17,19,5,284,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2014-06-12,2013,9,37,163,1490.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1233,0.83,1100,133,30,4,4,-12,107,92,16,18,4,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-06-13,2013,9,37,164,1455.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-06-14,2013,9,37,165,1427.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-06-15,2013,9,37,166,1399.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2014-06-16,2013,9,37,167,1353.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-06-17,2013,9,38,168,1302.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2014-06-18,2013,9,38,169,1253,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,996,0.8,996,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.675,0.421,0.0198,1.1,0.0514,4,0.279,1.37,0.0645,19.9,0.955,0.98,0.936,46.5,45.5,182,4370
2014-06-19,2013,9,38,170,1209.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,952.9,0.79,952.9,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.612,0.4,0.0187,1.01,0.0472,4,0.264,1.28,0.0595,20.2,0.955,0.98,0.936,45,44.1,176,4230
2014-06-20,2013,9,38,171,1173.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,916.2,0.78,916.2,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.574,0.382,0.0177,0.957,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.6,42.8,171,4110
2014-06-21,2013,9,38,172,1137.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,880.2,0.77,880.2,0,0,0,0,-16,16,62,12,14,0,169,968,990,968.3,21.7,0.541,0.365,0.0168,0.906,0.0418,4,0.24,1.15,0.0529,20.5,0.954,0.98,0.935,42.3,41.4,166,3980
2014-06-22,2013,9,38,173,1101.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2014-06-23,2013,9,38,174,1072.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2014-06-24,2013,9,39,175,1044.1,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,787.1,0.75,787.1,0,0,0,0,-16,16,62,12,14,0,169,875,990,968,22,0.456,0.32,0.0146,0.776,0.0353,3,0.29,1.07,0.0485,20.9,0.956,0.98,0.937,51.4,48.2,145,3470
2014-06-25,2013,9,39,176,1021.1,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,764.1,0.75,764.1,0,0,0,0,-16,16,62,12,14,0,169,852,990,968,22,0.435,0.309,0.014,0.744,0.0338,3,0.284,1.03,0.0466,21,0.957,0.98,0.937,50.2,48.2,145,3470
2014-06-26,2013,9,39,177,998.63,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,741.6,0.74,741.6,0,0,0,0,-16,16,62,12,14,0,169,830,990,967.9,22.1,0.414,0.296,0.0134,0.711,0.0322,3,0.276,0.987,0.0447,21.1,0.957,0.98,0.937,49,48,144,3460
2014-06-27,2013,9,39,178,976.57,0.28,2,Mod_Wet,62,12,14,16,153,257,0.26,719.6,0.74,719.6,0,0,0,0,-16,16,62,12,14,0,169,808,990,967.8,22.2,0.394,0.282,0.0127,0.676,0.0305,3,0.266,0.942,0.0425,21.3,0.956,0.98,0.937,47.8,46.9,141,3370
2014-06-28,2013,9,39,179,955,0.28,2,Mod_Wet,62,12,14,16,153,257,0.27,698,0.73,698,0,0,0,0,-16,16,62,12,14,0,169,786,990,967.7,22.3,0.374,0.267,0.012,0.642,0.0288,3,0.257,0.898,0.0403,21.4,0.956,0.98,0.937,46.7,45.7,137,3290
2014-06-29,2013,9,39,180,933.95,0.29,2,Mod_Wet,62,12,14,16,153,257,0.28,677,0.72,677,0,0,0,0,-16,16,62,12,14,0,169,765,990,967.6,22.4,0.361,0.253,0.0113,0.614,0.0275,3,0.247,0.862,0.0385,21.5,0.956,0.98,0.937,45.5,44.6,134,3210
2014-06-30,2013,9,39,181,917.96,0.29,2,Mod_Wet,62,12,14,16,153,257,0.28,661,0.72,661,0,0,0,0,-16,16,62,12,14,0,169,749,990,967.6,22.4,0.352,0.243,0.0108,0.595,0.0265,3,0.24,0.835,0.0372,21.6,0.956,0.98,0.937,44.6,43.7,131,3150
2014-07-01,2013,10,40,182,902.33,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,675.3,0.75,675.3,0,0,0,0,-11,11,58,11,11,0,147,755,990,967.5,22.5,0.356,0.252,0.0112,0.608,0.027,3,0.246,0.854,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3220
2014-07-02,2013,10,40,183,887.07,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,660.1,0.74,660.1,0,0,0,0,-11,11,58,11,11,0,147,740,990,967.4,22.6,0.347,0.242,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2014-07-03,2013,10,40,184,872.22,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,645.2,0.74,645.2,0,0,0,0,-11,11,58,11,11,0,147,725,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.8,0.956,0.98,0.936,44,43.1,129,3100
2014-07-04,2013,10,40,185,857.81,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,630.8,0.73,630.8,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.33,0.222,0.00981,0.553,0.0244,3,0.226,0.779,0.0344,21.9,0.955,0.98,0.936,43.1,42.2,127,3040
2014-07-05,2013,10,40,186,843.87,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,616.9,0.73,616.9,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00938,0.536,0.0236,3,0.22,0.756,0.0333,22,0.955,0.98,0.936,42.3,41.4,124,2980
2014-07-06,2013,10,40,187,830.46,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
2014-07-07,2013,10,40,188,817.64,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,590.6,0.72,590.6,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00857,0.503,0.022,3,0.208,0.711,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2014-07-08,2013,10,41,189,805.49,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2014-07-09,2013,10,41,190,794.14,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2014-07-10,2013,10,41,191,783.79,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2014-07-11,2013,10,41,192,774.84,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2014-07-12,2013,10,41,193,768.67,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2014-07-13,2013,10,41,194,755.82,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2014-07-14,2013,10,41,195,743.52,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,516.5,0.69,516.5,0,0,0,0,-11,11,58,11,11,0,147,597,990,966.9,23.1,0.266,0.146,0.00631,0.412,0.0178,3,0.175,0.586,0.0254,22.5,0.948,0.97,0.919,36.1,35,105,2520
2014-07-15,2013,10,42,196,732.31,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,505.3,0.69,505.3,0,0,0,0,-11,11,58,11,11,0,147,585,990,966.8,23.2,0.259,0.139,0.00598,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.3,34.3,103,2470
2014-07-16,2013,10,42,197,720.55,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,493.6,0.69,493.6,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.252,0.132,0.00568,0.384,0.0166,2,0.276,0.66,0.0284,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2014-07-17,2013,10,42,198,709.34,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,482.3,0.68,482.3,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.127,0.00544,0.373,0.016,2,0.268,0.641,0.0275,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2014-07-18,2013,10,42,199,698.13,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,471.1,0.68,471.1,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.121,0.00521,0.361,0.0155,2,0.261,0.622,0.0267,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2014-07-19,2013,10,42,200,688.01,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,461,0.67,461,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.117,0.00499,0.351,0.015,2,0.254,0.604,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2014-07-20,2013,10,42,201,677.35,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,450.4,0.67,450.4,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.112,0.00477,0.339,0.0145,2,0.246,0.586,0.0251,22.8,0.958,0.98,0.939,48.2,47.3,94.5,2270
2014-07-21,2013,10,42,202,666.68,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,439.7,0.66,439.7,0,0,0,0,-11,11,58,11,11,0,147,520,990,966.6,23.4,0.222,0.107,0.00455,0.328,0.014,2,0.239,0.568,0.0242,22.9,0.957,0.98,0.938,47.2,46.2,92.5,2220
2014-07-22,2013,10,43,203,656.56,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,429.6,0.65,429.6,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.216,0.102,0.00433,0.318,0.0135,2,0.232,0.55,0.0234,22.9,0.957,0.98,0.938,46.2,45.3,90.5,2170
2014-07-23,2013,10,43,204,647.54,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,420.5,0.65,420.5,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0975,0.00415,0.31,0.0132,2,0.226,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.8,2130
2014-07-24,2013,10,43,205,637.97,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,411,0.64,411,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.093,0.00395,0.302,0.0128,2,0.22,0.522,0.0222,23,0.955,0.98,0.936,44.3,43.4,86.9,2090
2014-07-25,2013,10,43,206,628.4,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,401.4,0.64,401.4,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0885,0.00375,0.294,0.0125,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.4,42.5,85,2040
2014-07-26,2013,10,43,207,618.83,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,391.8,0.63,391.8,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0839,0.00355,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.5,83.1,1990
2014-07-27,2013,10,43,208,609.81,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,382.8,0.63,382.8,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0797,0.00337,0.279,0.0118,2,0.201,0.479,0.0203,23.2,0.953,0.979,0.933,41.5,40.6,81.2,1950
2014-07-28,2013,10,43,209,601.88,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,374.9,0.62,374.9,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0759,0.00321,0.272,0.0115,2,0.196,0.468,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.4,1910
2014-07-29,2013,10,44,210,593.4,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,366.4,0.62,366.4,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0719,0.00303,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.975,0.927,39.8,38.8,77.6,1860
2014-07-30,2013,10,44,211,584.92,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,357.9,0.61,357.9,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0679,0.00286,0.258,0.0109,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.7,1820
2014-07-31,2013,10,44,212,576.45,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,349.4,0.61,349.4,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0639,0.00269,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2014-08-01,2013,11,44,213,568.52,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,384.5,0.68,384.5,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.196,0.0805,0.00338,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1970
2014-08-02,2013,11,44,214,558.95,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,374.9,0.67,374.9,0,0,0,0,-6,6,54,9,8,0,113,446,990,966.1,23.9,0.193,0.076,0.00318,0.269,0.0113,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2014-08-03,2013,11,44,215,551.02,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,367,0.67,367,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0722,0.00302,0.262,0.011,2,0.19,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2014-08-04,2013,11,44,216,542.54,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,358.5,0.66,358.5,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0682,0.00285,0.255,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.974,0.925,39.3,38.3,76.5,1840
2014-08-05,2013,11,45,217,534.06,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,350.1,0.66,350.1,0,0,0,0,-6,6,54,9,8,0,113,421,990,966,24,0.184,0.0642,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.6,1790
2014-08-06,2013,11,45,218,526.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,342.1,0.65,342.1,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0605,0.00252,0.242,0.0101,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.9,1750
2014-08-07,2013,11,45,219,519.3,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,335.3,0.65,335.3,0,0,0,0,-6,6,54,9,8,0,113,406,990,965.9,24.1,0.179,0.0573,0.00238,0.236,0.00982,2,0.169,0.405,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.4,1710
2014-08-08,2013,11,45,220,511.92,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,327.9,0.64,327.9,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0538,0.00223,0.23,0.00955,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2014-08-09,2013,11,45,221,504.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,320.5,0.64,320.5,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0503,0.00208,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2014-08-10,2013,11,45,222,497.15,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,313.1,0.63,313.1,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0468,0.00194,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2014-08-11,2013,11,45,223,489.77,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,305.8,0.62,305.8,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0433,0.00179,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.6,65.3,1570
2014-08-12,2013,11,46,224,482.93,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,298.9,0.62,298.9,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00165,0.206,0.00851,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
2014-08-13,2013,11,46,225,476.1,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,292.1,0.61,292.1,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0369,0.00152,0.201,0.00827,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2014-08-14,2013,11,46,226,470.35,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00806,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2014-08-15,2013,11,46,227,464.06,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2014-08-16,2013,11,46,228,457.78,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,273.8,0.6,273.8,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00762,2,0.127,0.313,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2014-08-17,2013,11,46,229,451.49,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,267.5,0.59,267.5,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2014-08-18,2013,11,46,230,445.74,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,261.7,0.59,261.7,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0225,0.000924,0.176,0.00719,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.8,28,56,1340
2014-08-19,2013,11,47,231,440,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,256,0.58,256,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0198,0.000812,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2014-08-20,2013,11,47,232,434.26,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2014-08-21,2013,11,47,233,428.52,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,244.5,0.57,244.5,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0165,0.000676,0.163,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2014-08-22,2013,11,47,234,423.87,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2014-08-23,2013,11,47,235,418.67,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2014-08-24,2013,11,47,236,413.48,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,229.5,0.56,229.5,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.142,0.0153,0.000622,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2014-08-25,2013,11,47,237,408.28,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,224.3,0.55,224.3,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2014-08-26,2013,11,48,238,403.09,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,219.1,0.54,219.1,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000585,0.152,0.00619,1,0.238,0.391,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2014-08-27,2013,11,48,239,397.89,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,213.9,0.54,213.9,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000566,0.15,0.0061,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.7,47.7,1140
2014-08-28,2013,11,48,240,393.24,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,209.2,0.53,209.2,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.00601,1,0.225,0.373,0.0151,24.3,0.956,0.98,0.937,47.6,46.7,46.7,1120
2014-08-29,2013,11,48,241,388.6,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,204.6,0.53,204.6,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0131,0.000533,0.146,0.00592,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.6,45.7,45.7,1100
2014-08-30,2013,11,48,242,383.95,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,199.9,0.52,199.9,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0127,0.000516,0.144,0.00583,1,0.212,0.356,0.0144,24.3,0.955,0.98,0.936,45.5,44.6,44.6,1070
2014-08-31,2013,11,48,243,379.3,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,195.3,0.52,195.3,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.13,0.0124,0.0005,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.935,44.5,43.6,43.6,1050
2014-09-01,2013,12,48,244,374.65,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,236.7,0.63,236.7,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2014-09-02,2013,12,49,245,368.36,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,230.4,0.63,230.4,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00618,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2014-09-03,2013,12,49,246,362.62,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,224.6,0.62,224.6,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2014-09-04,2013,12,49,247,357.97,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,220,0.61,220,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2014-09-05,2013,12,49,248,352.78,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,214.8,0.61,214.8,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.232,0.379,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-09-06,2013,12,49,249,347.58,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2014-09-07,2013,12,49,250,342.93,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,204.9,0.6,204.9,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2014-09-08,2013,12,49,251,338.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
2014-09-09,2013,12,50,252,333.64,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,195.6,0.59,195.6,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.344,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2014-09-10,2013,12,50,253,328.99,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,191,0.58,191,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2014-09-11,2013,12,50,254,325.43,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
