date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-09-12,2013,12,50,255,321.33,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,183.3,0.57,183.3,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,991
2014-09-13,2013,12,50,256,317.23,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2014-09-14,2013,12,50,257,313.13,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
2014-09-15,2013,12,50,258,309.03,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2014-09-16,2013,12,51,259,304.92,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.9,0.55,166.9,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00994,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,894
2014-09-17,2013,12,51,260,301.37,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,163.4,0.54,163.4,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2014-09-18,2013,12,51,261,297.81,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,159.8,0.54,159.8,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
2014-09-19,2013,12,51,262,294.26,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,156.3,0.53,156.3,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.112,0.00903,0.00036,0.121,0.0048,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.8,34.8,835
2014-09-20,2013,12,51,263,290.71,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,152.7,0.53,152.7,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00873,0.000347,0.119,0.00473,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35,34,34,815
2014-09-21,2013,12,51,264,287.15,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,149.2,0.52,149.2,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00843,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,796
2014-09-22,2013,12,51,265,283.6,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,145.6,0.51,145.6,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,776
2014-09-23,2013,12,52,266,281.14,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,143.1,0.51,143.1,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00792,0.000314,0.115,0.00456,1,0.136,0.251,0.00995,24.9,0.936,0.97,0.908,32.8,31.8,31.8,763
2014-09-24,2013,12,52,267,278.13,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,140.1,0.5,140.1,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00766,0.000304,0.113,0.00451,1,0.132,0.245,0.00973,24.9,0.935,0.97,0.907,32.1,31.1,31.1,746
2014-09-25,2013,12,52,268,275.12,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,137.1,0.5,137.1,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00741,0.000294,0.112,0.00445,1,0.128,0.24,0.00951,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2014-09-26,2013,12,52,269,272.11,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,134.1,0.49,134.1,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00715,0.000284,0.111,0.0044,1,0.124,0.234,0.0093,25,0.933,0.97,0.905,30.6,29.7,29.7,713
2014-09-27,2013,12,52,270,269.1,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,131.1,0.49,131.1,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00689,0.000273,0.11,0.00434,1,0.119,0.229,0.00908,25,0.931,0.97,0.903,29.9,29,29,697
2014-09-28,2013,12,52,271,266.1,0.73,2,Mod_Wet,46,7,6,4,75,138,0.52,128.1,0.48,128.1,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00664,0.000263,0.108,0.00429,1,0.115,0.224,0.00886,25,0.93,0.97,0.902,29.2,28.4,28.4,680
2014-09-29,2013,12,52,272,263.09,0.74,2,Mod_Wet,46,7,6,4,75,138,0.53,125.1,0.47,125.1,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.101,0.00638,0.000253,0.107,0.00423,1,0.111,0.218,0.00864,25,0.929,0.97,0.901,28.5,27.7,27.7,664
2014-09-30,2013,12,53,273,260.08,0.75,2,Mod_Wet,46,7,6,4,75,138,0.53,122.1,0.47,122.1,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0994,0.00613,0.000243,0.106,0.00418,1,0.107,0.213,0.00843,25,0.927,0.97,0.899,27.8,27,27,647
2014-10-01,2014,1,1,274,257.07,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2014-10-02,2014,1,1,275,254.61,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2014-10-03,2014,1,1,276,252.15,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2014-10-04,2014,1,1,277,252.97,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2014-10-05,2014,1,1,278,252.15,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2014-10-06,2014,1,1,279,249.69,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2014-10-07,2014,1,1,280,247.23,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2014-10-08,2014,1,2,281,244.77,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2014-10-09,2014,1,2,282,242.31,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2014-10-10,2014,1,2,283,240.94,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2014-10-11,2014,1,2,284,239.03,0.81,3,Normal,37,5,3,2,50,97,0.41,142,0.59,142,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00782,0.000308,0.109,0.00431,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2014-10-12,2014,1,2,285,236.02,0.81,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2014-10-13,2014,1,2,286,233.56,0.82,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2014-10-14,2014,1,2,287,232.19,0.82,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2014-10-15,2014,1,3,288,231.37,0.83,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2014-10-16,2014,1,3,289,230.55,0.83,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2014-10-17,2014,1,3,290,229.18,0.83,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2014-10-18,2014,1,3,291,227.27,0.84,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2014-10-19,2014,1,3,292,225.35,0.84,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2014-10-20,2014,1,3,293,222.35,0.85,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2014-10-21,2014,1,3,294,219.89,0.85,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2014-10-22,2014,1,4,295,218.52,0.86,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2014-10-23,2014,1,4,296,216.6,0.86,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2014-10-24,2014,1,4,297,213.6,0.87,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2014-10-25,2014,1,4,298,212.23,0.87,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2014-10-26,2014,1,4,299,210.31,0.88,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2014-10-27,2014,1,4,300,208.95,0.88,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2014-10-28,2014,1,4,301,207.58,0.89,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2014-10-29,2014,1,5,302,205.67,0.89,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2014-10-30,2014,1,5,303,203.75,0.89,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2014-10-31,2014,1,5,304,201.84,0.9,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2014-11-01,2014,2,5,305,201.02,0.9,3,Normal,36,5,3,2,47,93,0.46,108,0.54,108,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0892,0.00493,0.000193,0.0941,0.00368,1,0.0883,0.182,0.00713,25.4,0,0,0,0,0,0,0
2014-11-02,2014,2,5,306,201.84,0.9,3,Normal,36,5,3,2,47,93,0.46,108.8,0.54,108.8,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0895,0.005,0.000195,0.0945,0.00369,1,0.0894,0.184,0.00719,25.4,0,0,0,0,0,0,0
2014-11-03,2014,2,5,307,204.3,0.89,3,Normal,36,5,3,2,47,93,0.46,111.3,0.55,111.3,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00521,0.000204,0.0956,0.00374,1,0.0928,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2014-11-04,2014,2,5,308,206.76,0.89,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2014-11-05,2014,2,6,309,208.67,0.88,3,Normal,36,5,3,2,47,93,0.45,115.7,0.55,115.7,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0919,0.00558,0.000218,0.0975,0.00382,1,0.0987,0.196,0.00768,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2014-11-06,2014,2,6,310,208.95,0.88,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-11-07,2014,2,6,311,208.13,0.89,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2014-11-08,2014,2,6,312,208.95,0.88,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-11-09,2014,2,6,313,211.41,0.88,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2014-11-10,2014,2,6,314,216.6,0.86,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2014-11-11,2014,2,6,315,216.88,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2014-11-12,2014,2,7,316,218.79,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2014-11-13,2014,2,7,317,220.16,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2014-11-14,2014,2,7,318,218.24,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2014-11-15,2014,2,7,319,216.88,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2014-11-16,2014,2,7,320,215.51,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2014-11-17,2014,2,7,321,214.14,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2014-11-18,2014,2,7,322,213.87,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2014-11-19,2014,2,8,323,213.6,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2014-11-20,2014,2,8,324,212.23,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2014-11-21,2014,2,8,325,211.41,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2014-11-22,2014,2,8,326,211.68,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2014-11-23,2014,2,8,327,214.14,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2014-11-24,2014,2,8,328,215.51,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2014-11-25,2014,2,8,329,214.69,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2014-11-26,2014,2,9,330,212.78,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2014-11-27,2014,2,9,331,211.41,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2014-11-28,2014,2,9,332,211.14,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2014-11-29,2014,2,9,333,212.5,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2014-11-30,2014,2,9,334,214.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2014-12-01,2014,3,9,335,213.05,0.87,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2014-12-02,2014,3,9,336,214.96,0.87,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2014-12-03,2014,3,10,337,218.52,0.86,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2014-12-04,2014,3,10,338,222.62,0.85,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2014-12-05,2014,3,10,339,224.53,0.84,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2014-12-06,2014,3,10,340,226.45,0.84,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2014-12-07,2014,3,10,341,230.55,0.83,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2014-12-08,2014,3,10,342,230.82,0.83,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2014-12-09,2014,3,10,343,228.91,0.83,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2014-12-10,2014,3,11,344,230.28,0.83,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
2014-12-11,2014,3,11,345,231.64,0.83,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2014-12-12,2014,3,11,346,233.56,0.82,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2014-12-13,2014,3,11,347,234.38,0.82,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2014-12-14,2014,3,11,348,231.37,0.83,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2014-12-15,2014,3,11,349,232.19,0.82,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2014-12-16,2014,3,11,350,236.29,0.81,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2014-12-17,2014,3,12,351,237.66,0.81,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2014-12-18,2014,3,12,352,239.03,0.81,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2014-12-19,2014,3,12,353,242.58,0.8,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2014-12-20,2014,3,12,354,246.14,0.79,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2014-12-21,2014,3,12,355,249.69,0.78,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2014-12-22,2014,3,12,356,249.96,0.78,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2014-12-23,2014,3,12,357,250.24,0.77,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2014-12-24,2014,3,13,358,254.34,0.76,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2014-12-25,2014,3,13,359,257.35,0.75,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2014-12-26,2014,3,13,360,258.17,0.75,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2014-12-27,2014,3,13,361,258.99,0.75,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2014-12-28,2014,3,13,362,259.81,0.75,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2014-12-29,2014,3,13,363,257.89,0.75,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2014-12-30,2014,3,13,364,259.81,0.75,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2014-12-31,2014,3,14,365,265,0.73,5,Dry,26,4,3,2,24,59,0.22,206,0.78,206,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2015-01-01,2014,4,14,1,271.29,0.72,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2015-01-02,2014,4,14,2,274.85,0.71,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1110
2015-01-03,2014,4,14,3,278.4,0.71,5,Dry,29,5,4,2,33,73,0.26,205.4,0.74,205.4,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00535,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2015-01-04,2014,4,14,4,284.14,0.7,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
2015-01-05,2014,4,14,5,288.24,0.69,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2015-01-06,2014,4,14,6,289.61,0.69,5,Dry,29,5,4,2,33,73,0.25,216.6,0.75,216.6,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2015-01-07,2014,4,15,7,294.26,0.68,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2015-01-08,2014,4,15,8,300,0.67,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2015-01-09,2014,4,15,9,305.74,0.66,5,Dry,29,5,4,2,33,73,0.24,232.7,0.76,232.7,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2015-01-10,2014,4,15,10,310.39,0.65,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2015-01-11,2014,4,15,11,316.68,0.65,5,Dry,29,5,4,2,33,73,0.23,243.7,0.77,243.7,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2015-01-12,2014,4,15,12,322.97,0.64,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2015-01-13,2014,4,15,13,329.26,0.63,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.0008,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2015-01-14,2014,4,16,14,337.74,0.62,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000962,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2015-01-15,2014,4,16,15,346.21,0.61,5,Dry,29,5,4,2,33,73,0.21,273.2,0.79,273.2,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2015-01-16,2014,4,16,16,355.24,0.6,5,Dry,29,5,4,2,33,73,0.2,282.2,0.8,282.2,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2015-01-17,2014,4,16,17,365.35,0.59,5,Dry,29,5,4,2,33,73,0.2,292.4,0.8,292.4,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2015-01-18,2014,4,16,18,375.47,0.58,5,Dry,29,5,4,2,33,73,0.19,302.5,0.81,302.5,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0418,0.00169,0.197,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2015-01-19,2014,4,16,19,385.59,0.57,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2015-01-20,2014,4,16,20,395.71,0.56,5,Dry,29,5,4,2,33,73,0.18,322.7,0.82,322.7,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0513,0.00208,0.214,0.0087,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2015-01-21,2014,4,17,21,406.37,0.56,5,Dry,29,5,4,2,33,73,0.18,333.4,0.82,333.4,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0564,0.00229,0.223,0.00907,2,0.168,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2015-01-22,2014,4,17,22,417.03,0.55,5,Dry,29,5,4,2,33,73,0.17,344,0.82,344,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
2015-01-23,2014,4,17,23,427.7,0.54,5,Dry,29,5,4,2,33,73,0.17,354.7,0.83,354.7,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0664,0.00271,0.241,0.00983,2,0.182,0.422,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.4,1860
2015-01-24,2014,4,17,24,437.27,0.53,5,Dry,29,5,4,2,33,73,0.17,364.3,0.83,364.3,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.0709,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2015-01-25,2014,4,17,25,445.74,0.52,5,Dry,29,5,4,2,33,73,0.16,372.7,0.84,372.7,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.18,0.0749,0.00307,0.255,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.6,40.8,81.6,1960
2015-01-26,2014,4,17,26,457.5,0.51,5,Dry,29,5,4,2,33,73,0.16,384.5,0.84,384.5,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0805,0.00331,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84.1,2020
2015-01-27,2014,4,17,27,471.99,0.5,5,Dry,29,5,4,2,33,73,0.15,399,0.84,399,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0873,0.0036,0.277,0.0114,2,0.212,0.489,0.0201,23.8,0.955,0.98,0.936,44.4,43.6,87.1,2090
2015-01-28,2014,4,18,28,487.58,0.49,5,Dry,29,5,4,2,33,73,0.15,414.6,0.85,414.6,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0947,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.7,0.956,0.98,0.937,46,45.1,90.3,2170
2015-01-29,2014,4,18,29,504.26,0.48,5,Dry,29,5,4,2,33,73,0.14,431.3,0.85,431.3,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.537,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2015-01-30,2014,4,18,30,523.13,0.47,5,Dry,29,5,4,2,33,73,0.14,450.1,0.86,450.1,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00464,0.319,0.0133,2,0.246,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2015-01-31,2014,4,18,31,545.82,0.46,5,Dry,29,5,4,2,33,73,0.13,472.8,0.87,472.8,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.0051,0.339,0.0142,2,0.262,0.601,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2015-02-01,2014,5,18,32,569.06,0.44,5,Dry,31,6,4,3,41,85,0.15,484.1,0.85,484.1,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00535,0.352,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2015-02-02,2014,5,18,33,593.95,0.43,5,Dry,31,6,4,3,41,85,0.14,508.9,0.86,508.9,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2015-02-03,2014,5,18,34,616.1,0.42,5,Dry,31,6,4,3,41,85,0.14,531.1,0.86,531.1,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2015-02-04,2014,5,19,35,639.89,0.41,5,Dry,31,6,4,3,41,85,0.13,554.9,0.87,554.9,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00729,0.437,0.0186,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2015-02-05,2014,5,19,36,664.77,0.39,5,Dry,31,6,4,3,41,85,0.13,579.8,0.87,579.8,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00803,0.468,0.0199,3,0.203,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2015-02-06,2014,5,19,37,688.01,0.38,5,Dry,31,6,4,3,41,85,0.12,603,0.88,603,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
2015-02-07,2014,5,19,38,713.44,0.37,5,Dry,31,6,4,3,41,85,0.12,628.4,0.88,628.4,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.0095,0.528,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2015-02-08,2014,5,19,39,742.7,0.36,5,Dry,31,6,4,3,41,85,0.11,657.7,0.89,657.7,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.24,0.0104,0.564,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.938,45.9,45,135,3240
2015-02-09,2014,5,19,40,771.69,0.35,5,Dry,31,6,4,3,41,85,0.11,686.7,0.89,686.7,0,0,0,0,-3,3,31,6,4,0,44,728,990,967,23,0.34,0.26,0.0113,0.6,0.0261,3,0.252,0.851,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
2015-02-10,2014,5,19,41,788.08,0.34,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2015-02-11,2014,5,20,42,808.89,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,703.9,0.87,703.9,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3420
2015-02-12,2014,5,20,43,836.14,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.289,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2015-02-13,2014,5,20,44,861.88,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2015-02-14,2014,5,20,45,884.93,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2015-02-15,2014,5,20,46,913.46,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,808.5,0.89,808.5,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.438,0.33,0.0147,0.768,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.6,159,3810
2015-02-16,2014,5,20,47,943.24,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2015-02-17,2014,5,20,48,974.15,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,869.1,0.89,869.1,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.494,0.36,0.0162,0.853,0.0384,4,0.236,1.09,0.0491,21.1,0.955,0.98,0.936,43,42.1,168,4040
2015-02-18,2014,5,21,49,1006.1,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,901.1,0.9,901.1,0,0,0,0,-4,4,36,6,5,0,58,948,990,967.9,22.1,0.523,0.375,0.017,0.898,0.0407,4,0.247,1.14,0.0518,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2015-02-19,2014,5,21,50,1033.8,0.26,4,Mod_Dry,36,6,5,4,54,105,0.1,928.9,0.9,928.9,0,0,0,0,-4,4,36,6,5,0,58,976,990,968,22,0.548,0.389,0.0177,0.937,0.0426,4,0.256,1.19,0.0542,20.8,0.956,0.98,0.937,45.3,44.4,177,4260
2015-02-20,2014,5,21,51,1057,0.26,4,Mod_Dry,36,6,5,4,54,105,0.099,952,0.9,952,0,0,0,0,-4,4,36,6,5,0,58,999,990,968.1,21.9,0.569,0.4,0.0182,0.969,0.0442,4,0.264,1.23,0.0562,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2015-02-21,2014,5,21,52,1080.6,0.25,3,Normal,43,7,5,4,78,137,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.569,0.396,0.0181,0.965,0.0442,4,0.261,1.23,0.0561,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2015-02-22,2014,5,21,53,1104.6,0.25,3,Normal,43,7,5,4,78,137,0.12,967.6,0.88,967.6,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
2015-02-23,2014,5,21,54,1123.5,0.24,3,Normal,43,7,5,4,78,137,0.12,986.5,0.88,986.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.613,0.416,0.0192,1.03,0.0474,4,0.275,1.3,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2015-02-24,2014,5,21,55,1142.7,0.24,3,Normal,43,7,5,4,78,137,0.12,1006,0.88,1006,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.641,0.436,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
2015-02-25,2014,5,22,56,1156.5,0.24,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.661,0.467,0.0216,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2015-02-26,2014,5,22,57,1164.8,0.24,3,Normal,43,7,5,4,78,137,0.12,1028,0.88,1028,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.673,0.486,0.0225,1.16,0.0537,4,0.286,1.44,0.0669,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2015-02-27,2014,5,22,58,1167.6,0.24,3,Normal,43,7,5,4,78,137,0.12,1031,0.88,1031,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.677,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
2015-02-28,2014,5,22,59,1170.4,0.24,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.681,0.498,0.0231,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.6,47.7,191,4580
2015-03-01,2014,6,22,60,1173.2,0.24,3,Normal,49,9,9,9,107,183,0.16,990.2,0.84,990.2,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.4,21.6,0.636,0.418,0.0194,1.05,0.0489,4,0.277,1.33,0.0617,20.2,0.955,0.98,0.936,46.9,46,184,4410
2015-03-02,2014,6,22,61,1176,0.24,3,Normal,49,9,9,9,107,183,0.16,993,0.84,993,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,47,46.1,184,4420
2015-03-03,2014,6,22,62,1178.8,0.24,3,Normal,49,9,9,9,107,183,0.15,995.8,0.84,995.8,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.644,0.421,0.0195,1.06,0.0494,4,0.279,1.34,0.0624,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2015-03-04,2014,6,23,63,1181.6,0.23,3,Normal,49,9,9,9,107,183,0.15,998.6,0.84,998.6,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.648,0.422,0.0196,1.07,0.0497,4,0.28,1.35,0.0627,20.2,0.955,0.98,0.936,47.2,46.3,185,4440
2015-03-05,2014,6,23,64,1184.4,0.23,3,Normal,49,9,9,9,107,183,0.15,1001,0.84,1001,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0501,4,0.28,1.36,0.0631,20.2,0.955,0.98,0.936,47.3,46.3,185,4450
2015-03-06,2014,6,23,65,1181.6,0.23,3,Normal,49,9,9,9,107,183,0.15,998.6,0.84,998.6,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.648,0.422,0.0196,1.07,0.0497,4,0.28,1.35,0.0627,20.2,0.955,0.98,0.936,47.2,46.3,185,4440
2015-03-07,2014,6,23,66,1184.4,0.23,3,Normal,49,9,9,9,107,183,0.15,1001,0.84,1001,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0501,4,0.28,1.36,0.0631,20.2,0.955,0.98,0.936,47.3,46.3,185,4450
2015-03-08,2014,6,23,67,1187.2,0.23,3,Normal,49,9,9,9,107,183,0.15,1004,0.85,1004,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.656,0.432,0.0201,1.09,0.0506,4,0.281,1.37,0.0637,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2015-03-09,2014,6,23,68,1190,0.23,3,Normal,49,9,9,9,107,183,0.15,1007,0.85,1007,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.66,0.439,0.0204,1.1,0.0511,4,0.281,1.38,0.0642,20.1,0.955,0.98,0.936,47.5,46.5,186,4460
2015-03-10,2014,6,23,69,1198.5,0.23,3,Normal,49,9,9,9,107,183,0.15,1015,0.85,1015,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.673,0.458,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20.1,0.955,0.98,0.936,47.7,46.8,187,4490
2015-03-11,2014,6,24,70,1201.3,0.23,3,Normal,49,9,9,9,107,183,0.15,1018,0.85,1018,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.677,0.464,0.0216,1.14,0.0532,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.8,46.8,187,4500
2015-03-12,2014,6,24,71,1204.2,0.23,3,Normal,49,9,9,9,107,183,0.15,1021,0.85,1021,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.681,0.471,0.0219,1.15,0.0537,4,0.284,1.44,0.0669,20,0.955,0.98,0.936,47.9,46.9,188,4500
2015-03-13,2014,6,24,72,1212.7,0.23,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0552,4,0.286,1.47,0.0686,20,0.955,0.98,0.936,48.1,47.2,189,4530
2015-03-14,2014,6,24,73,1227,0.23,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2015-03-15,2014,6,24,74,1241.4,0.23,3,Normal,49,9,9,9,107,183,0.15,1058,0.85,1058,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.736,0.554,0.026,1.29,0.0605,4,0.292,1.58,0.0741,19.8,0.954,0.98,0.935,48.9,48,192,4600
2015-03-16,2014,6,24,75,1261.7,0.22,3,Normal,49,9,9,9,107,183,0.14,1079,0.85,1079,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.766,0.6,0.0282,1.37,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2015-03-17,2014,6,24,76,1288.1,0.22,3,Normal,49,9,9,9,107,183,0.14,1105,0.86,1100,5,1,0,0,-9,13,50,9,9,0,120,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2015-03-18,2014,6,25,77,1320.8,0.22,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-03-19,2014,6,25,78,1360,0.21,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-03-20,2014,6,25,79,1399.7,0.2,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
2015-03-21,2014,6,25,80,1427.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2015-03-22,2014,6,25,81,1449.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.089,1320,0.91,1100,220,50,7,7,1,155,91,15,14,7,222,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2015-03-23,2014,6,25,82,1477.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.087,1349,0.91,1100,249,56,7,8,1,177,97,15,15,7,244,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-03-24,2014,6,25,83,1512.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.085,1383,0.92,1100,283,59,8,9,2,205,100,16,16,8,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2015-03-25,2014,6,26,84,1547.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.083,1419,0.92,1100,319,59,10,10,4,236,100,18,17,10,303,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2015-03-26,2014,6,26,85,1576.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.082,1448,0.92,1100,348,59,10,11,4,264,100,18,18,10,331,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2015-03-27,2014,6,26,86,1599.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.081,1471,0.92,1100,371,59,10,11,5,286,100,18,18,11,353,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2015-03-28,2014,6,26,87,1616,0.17,4,Mod_Dry,41,8,7,6,67,129,0.08,1487,0.92,1100,387,59,10,12,6,300,100,18,19,12,367,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2015-03-29,2014,6,26,88,1625.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.079,1497,0.92,1100,397,59,10,12,6,310,100,18,19,12,377,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2015-03-30,2014,6,26,89,1629.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.079,1500,0.92,1100,400,59,10,12,6,313,100,18,19,12,380,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2015-03-31,2014,6,26,90,1632.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.079,1503,0.92,1100,403,59,10,12,6,316,100,18,19,12,383,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2015-04-01,2014,7,27,91,1635.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2015-04-02,2014,7,27,92,1632.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1484,0.91,1100,384,55,7,12,2,308,100,18,22,12,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2015-04-03,2014,7,27,93,1629.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2015-04-04,2014,7,27,94,1625.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1478,0.91,1100,378,55,7,12,1,303,100,18,22,11,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2015-04-05,2014,7,27,95,1622.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2015-04-06,2014,7,27,96,1612.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2015-04-07,2014,7,27,97,1602.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1455,0.91,1100,355,55,7,11,1,281,100,18,21,11,353,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2015-04-08,2014,7,28,98,1599.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2015-04-09,2014,7,28,99,1596.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2015-04-10,2014,7,28,100,1593.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2015-04-11,2014,7,28,101,1596.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2015-04-12,2014,7,28,102,1606.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2015-04-13,2014,7,28,103,1622.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2015-04-14,2014,7,28,104,1645.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2015-04-15,2014,7,29,105,1668.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1521,0.91,1100,421,55,7,13,3,343,100,18,23,13,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
