date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-04-16,2014,7,29,106,1698.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2015-04-17,2014,7,29,107,1735.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2015-04-18,2014,7,29,108,1779.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2015-04-19,2014,7,29,109,1831.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2015-04-20,2014,7,29,110,1883.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2015-04-21,2014,7,29,111,1935.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2015-04-22,2014,7,30,112,1988.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2015-04-23,2014,7,30,113,2042.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2015-04-24,2014,7,30,114,2089,0.12,4,Mod_Dry,45,11,10,10,72,148,0.071,1941,0.93,1100,841,55,7,15,15,749,100,18,25,25,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2015-04-25,2014,7,30,115,2128.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.07,1981,0.93,1100,881,55,7,15,16,788,100,18,25,26,860,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2015-04-26,2014,7,30,116,2161.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.069,2014,0.93,1100,914,55,7,15,17,820,100,18,25,27,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2015-04-27,2014,7,30,117,2180,0.11,4,Mod_Dry,45,11,10,10,72,148,0.068,2032,0.93,1100,932,55,7,15,18,837,100,18,25,28,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2015-04-28,2014,7,30,118,2191,0.11,4,Mod_Dry,45,11,10,10,72,148,0.068,2043,0.93,1100,943,55,7,15,18,848,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2015-04-29,2014,7,31,119,2194.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.067,2047,0.93,1100,947,55,7,15,18,852,100,18,25,28,924,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2015-04-30,2014,7,31,120,2191,0.11,4,Mod_Dry,45,11,10,10,72,148,0.068,2043,0.93,1100,943,55,7,15,18,848,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2015-05-01,2014,8,31,121,2180,0.11,4,Mod_Dry,47,10,10,10,115,192,0.088,1988,0.91,1100,888,53,8,15,17,795,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2015-05-02,2014,8,31,122,2161.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.089,1970,0.91,1100,870,53,8,15,16,778,100,18,25,26,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2015-05-03,2014,8,31,123,2136.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.09,1944,0.91,1100,844,53,8,15,15,753,100,18,25,25,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2015-05-04,2014,8,31,124,2110.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.091,1919,0.91,1100,819,53,8,15,15,728,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2015-05-05,2014,8,31,125,2078.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.092,1886,0.91,1100,786,53,8,15,14,696,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2015-05-06,2014,8,32,126,2045.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.094,1854,0.91,1100,754,53,8,15,13,665,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2015-05-07,2014,8,32,127,2013.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.095,1822,0.91,1100,722,53,8,15,12,634,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2015-05-08,2014,8,32,128,1981.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.097,1790,0.9,1100,690,53,8,15,11,603,100,18,25,21,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2015-05-09,2014,8,32,129,1949.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.099,1758,0.9,1100,658,53,8,15,10,572,100,18,25,20,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2015-05-10,2014,8,32,130,1911.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.1,1719,0.9,1100,619,53,8,15,9,534,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2015-05-11,2014,8,32,131,1872.8,0.14,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2015-05-12,2014,8,32,132,1834.7,0.14,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2015-05-13,2014,8,33,133,1797,0.15,3,Normal,55,13,13,17,178,276,0.15,1521,0.85,1100,421,45,5,12,-4,363,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2015-05-14,2014,8,33,134,1759.5,0.15,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-05-15,2014,8,33,135,1722.3,0.15,3,Normal,55,13,13,17,178,276,0.16,1446,0.84,1100,346,45,5,11,-7,292,100,18,24,10,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2015-05-16,2014,8,33,136,1685.5,0.16,3,Normal,55,13,13,17,178,276,0.16,1409,0.84,1100,309,45,5,9,-8,258,100,18,22,9,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2015-05-17,2014,8,33,137,1655.5,0.16,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2015-05-18,2014,8,33,138,1625.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1350,0.83,1100,250,45,5,8,-9,201,100,18,21,8,379,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2015-05-19,2014,8,33,139,1596.3,0.17,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2015-05-20,2014,8,34,140,1567.1,0.17,3,Normal,55,13,13,17,178,276,0.18,1291,0.82,1100,191,43,5,6,-11,148,98,18,19,6,326,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2015-05-21,2014,8,34,141,1538.1,0.18,3,Normal,55,13,13,17,178,276,0.18,1262,0.82,1100,162,37,5,5,-12,127,92,18,18,5,305,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2015-05-22,2014,8,34,142,1509.3,0.18,3,Normal,55,13,13,17,178,276,0.18,1233,0.82,1100,133,30,4,4,-13,108,85,17,17,4,286,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2015-05-23,2014,8,34,143,1480.7,0.19,3,Normal,55,13,13,17,178,276,0.19,1205,0.81,1100,105,24,3,3,-14,89,79,16,16,3,267,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-05-24,2014,8,34,144,1452.4,0.19,3,Normal,55,13,13,17,178,276,0.19,1176,0.81,1100,76,17,2,2,-15,70,72,15,15,2,248,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-05-25,2014,8,34,145,1424.4,0.2,3,Normal,55,13,13,17,178,276,0.19,1148,0.81,1100,48,11,1,1,-16,51,66,14,14,1,229,1190,990,969.2,20.8,0.836,0.648,0.0312,1.48,0.0715,4,0.3,1.78,0.0859,19,0.952,0.98,0.933,48.7,47.8,191,4590
2015-05-26,2014,8,34,146,1402.8,0.2,3,Normal,55,13,13,17,178,276,0.2,1127,0.8,1100,27,6,1,1,-16,35,61,14,14,1,213,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,48.9,48,192,4610
2015-05-27,2014,8,35,147,1369.1,0.21,3,Normal,55,13,13,17,178,276,0.2,1093,0.8,1093,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969.1,20.9,0.807,0.632,0.0302,1.44,0.0687,4,0.299,1.74,0.083,19.2,0.953,0.98,0.934,49,48.1,192,4610
2015-05-28,2014,8,35,148,1323.8,0.22,3,Normal,55,13,13,17,178,276,0.21,1048,0.79,1048,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.741,0.531,0.0252,1.27,0.0603,4,0.29,1.56,0.074,19.5,0.954,0.98,0.935,47.8,46.9,188,4500
2015-05-29,2014,8,35,149,1285.2,0.22,3,Normal,55,13,13,17,178,276,0.21,1009,0.79,1009,0,0,0,0,-17,17,55,13,13,0,195,1090,990,968.8,21.2,0.684,0.444,0.0209,1.13,0.0532,4,0.282,1.41,0.0665,19.8,0.955,0.98,0.936,46.8,45.8,183,4400
2015-05-30,2014,8,35,150,1253,0.22,3,Normal,55,13,13,17,178,276,0.22,977,0.78,977,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.637,0.412,0.0193,1.05,0.0492,4,0.272,1.32,0.062,20,0.955,0.98,0.936,45.7,44.8,179,4300
2015-05-31,2014,8,35,151,1221.3,0.23,3,Normal,55,13,13,17,178,276,0.23,945.3,0.77,945.3,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.594,0.397,0.0185,0.991,0.0463,4,0.262,1.25,0.0585,20.2,0.955,0.98,0.936,44.6,43.7,175,4200
2015-06-01,2014,9,35,152,1195.7,0.23,4,Mod_Dry,45,10,9,9,88,161,0.14,1035,0.86,1035,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.697,0.501,0.0233,1.2,0.0557,4,0.287,1.48,0.0691,20,0.955,0.98,0.936,48.5,47.5,190,4560
2015-06-02,2014,9,35,153,1176,0.24,4,Mod_Dry,45,10,9,9,88,161,0.14,1015,0.86,1015,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.5,21.5,0.668,0.457,0.0212,1.12,0.0522,4,0.283,1.41,0.0653,20.1,0.955,0.98,0.936,47.9,46.9,188,4500
2015-06-03,2014,9,36,154,1156.5,0.24,4,Mod_Dry,45,10,9,9,88,161,0.14,995.5,0.86,995.5,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.639,0.421,0.0195,1.06,0.0491,4,0.278,1.34,0.0619,20.3,0.955,0.98,0.936,47.3,46.3,185,4450
2015-06-04,2014,9,36,155,1137.2,0.24,4,Mod_Dry,45,10,9,9,88,161,0.14,976.2,0.86,976.2,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.611,0.411,0.019,1.02,0.0472,4,0.272,1.29,0.0597,20.4,0.955,0.98,0.936,46.6,45.7,183,4380
2015-06-05,2014,9,36,156,1123.5,0.24,4,Mod_Dry,45,10,9,9,88,161,0.14,962.5,0.86,962.5,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.595,0.405,0.0186,0.999,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2015-06-06,2014,9,36,157,1110,0.25,4,Mod_Dry,45,10,9,9,88,161,0.14,949,0.85,949,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.582,0.398,0.0183,0.981,0.0451,4,0.263,1.24,0.0572,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
2015-06-07,2014,9,36,158,1101.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.15,940.9,0.85,940.9,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.575,0.394,0.0181,0.969,0.0445,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2015-06-08,2014,9,36,159,1093.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.15,932.9,0.85,932.9,0,0,0,0,-9,9,45,10,9,0,97,997,990,968.2,21.8,0.567,0.391,0.0179,0.958,0.0439,4,0.257,1.22,0.0557,20.6,0.955,0.98,0.936,45,44.1,176,4230
2015-06-09,2014,9,36,160,1085.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.15,924.9,0.85,924.9,0,0,0,0,-9,9,45,10,9,0,97,989,990,968.2,21.8,0.56,0.387,0.0177,0.947,0.0434,4,0.255,1.2,0.055,20.6,0.955,0.98,0.936,44.7,43.8,175,4200
2015-06-10,2014,9,37,161,1078,0.25,4,Mod_Dry,45,10,9,9,88,161,0.15,917,0.85,917,0,0,0,0,-9,9,45,10,9,0,97,981,990,968.1,21.9,0.553,0.383,0.0175,0.936,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2015-06-11,2014,9,37,162,1064.9,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,903.9,0.85,903.9,0,0,0,0,-9,9,45,10,9,0,97,968,990,968.1,21.9,0.541,0.376,0.0172,0.917,0.0419,4,0.248,1.16,0.0532,20.7,0.955,0.98,0.936,43.9,43,172,4130
2015-06-12,2014,9,37,163,1051.8,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,890.9,0.85,890.9,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.529,0.37,0.0169,0.899,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2015-06-13,2014,9,37,164,1039,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,878,0.84,878,0,0,0,0,-9,9,45,10,9,0,97,942,990,968,22,0.517,0.364,0.0166,0.881,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,42.9,42,168,4030
2015-06-14,2014,9,37,165,1026.2,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,865.2,0.84,865.2,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.506,0.358,0.0162,0.863,0.0392,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2015-06-15,2014,9,37,166,1013.6,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,852.6,0.84,852.6,0,0,0,0,-9,9,45,10,9,0,97,917,990,967.9,22.1,0.494,0.352,0.0159,0.846,0.0383,4,0.23,1.08,0.0488,21,0.954,0.98,0.935,41.9,41,164,3940
2015-06-16,2014,9,37,167,1001.1,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,840.1,0.84,840.1,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.483,0.346,0.0156,0.828,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.3,40.5,162,3890
2015-06-17,2014,9,38,168,988.77,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,827.8,0.84,827.8,0,0,0,0,-9,9,45,10,9,0,97,892,990,967.9,22.1,0.471,0.34,0.0153,0.811,0.0366,4,0.222,1.03,0.0466,21.1,0.954,0.978,0.933,40.9,40,160,3840
2015-06-18,2014,9,38,169,976.57,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2015-06-19,2014,9,38,170,964.53,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,803.5,0.83,803.5,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2015-06-20,2014,9,38,171,952.64,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,791.6,0.83,791.6,0,0,0,0,-9,9,45,10,9,0,97,856,990,967.7,22.3,0.438,0.322,0.0145,0.76,0.0341,4,0.21,0.97,0.0435,21.3,0.953,0.975,0.929,39.4,38.4,154,3690
2015-06-21,2014,9,38,172,936.27,0.29,3,Normal,53,12,12,13,120,210,0.22,726.3,0.78,726.3,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.676,0.0303,3,0.269,0.946,0.0423,21.4,0.957,0.98,0.937,48.6,47.7,143,3430
2015-06-22,2014,9,38,173,924.78,0.29,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2015-06-23,2014,9,38,174,908.99,0.3,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2015-06-24,2014,9,39,175,893.56,0.3,3,Normal,53,12,12,13,120,210,0.23,683.6,0.77,683.6,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2015-06-25,2014,9,39,176,882.79,0.3,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2015-06-26,2014,9,39,177,868.06,0.31,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2015-06-27,2014,9,39,178,857.81,0.31,3,Normal,53,12,12,13,120,210,0.24,647.8,0.76,647.8,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.338,0.234,0.0103,0.572,0.0252,3,0.234,0.806,0.0356,21.9,0.956,0.98,0.937,44.2,43.4,130,3120
2015-06-28,2014,9,39,179,843.87,0.32,3,Normal,53,12,12,13,120,210,0.25,633.9,0.75,633.9,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.224,0.00988,0.555,0.0244,3,0.228,0.783,0.0344,21.9,0.955,0.98,0.936,43.4,42.6,128,3060
2015-06-29,2014,9,39,180,834.24,0.32,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2015-06-30,2014,9,39,181,821.24,0.32,3,Normal,53,12,12,13,120,210,0.26,611.2,0.74,611.2,0,0,0,0,-13,13,53,12,12,0,133,688,990,967.2,22.8,0.318,0.209,0.00917,0.527,0.0231,3,0.218,0.745,0.0326,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2015-07-01,2014,10,40,182,812.34,0.33,3,Normal,50,10,9,9,108,186,0.23,626.3,0.77,626.3,0,0,0,0,-9,9,50,10,9,0,117,695,990,967.1,22.9,0.322,0.219,0.0096,0.541,0.0237,3,0.224,0.765,0.0335,22.1,0.955,0.98,0.936,43.2,42.3,127,3050
2015-07-02,2014,10,40,183,800.52,0.33,3,Normal,50,10,9,9,108,186,0.23,614.5,0.77,614.5,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.211,0.00924,0.526,0.023,3,0.219,0.745,0.0326,22.2,0.955,0.98,0.936,42.5,41.6,125,3000
2015-07-03,2014,10,40,184,789.56,0.34,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2015-07-04,2014,10,40,185,782.41,0.34,3,Normal,50,10,9,9,108,186,0.24,596.4,0.76,596.4,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2015-07-05,2014,10,40,186,773.72,0.35,3,Normal,50,10,9,9,108,186,0.24,587.7,0.76,587.7,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.493,0.0214,3,0.207,0.7,0.0304,22.3,0.953,0.978,0.932,40.9,39.9,120,2880
2015-07-06,2014,10,40,187,766.21,0.35,3,Normal,50,10,9,9,108,186,0.24,580.2,0.76,580.2,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.295,0.189,0.00819,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.5,118,2840
2015-07-07,2014,10,40,188,753.36,0.36,3,Normal,50,10,9,9,108,186,0.25,567.4,0.75,567.4,0,0,0,0,-9,9,50,10,9,0,117,636,990,966.9,23.1,0.288,0.18,0.0078,0.468,0.0203,3,0.198,0.666,0.0288,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2015-07-08,2014,10,41,189,741.06,0.36,3,Normal,50,10,9,9,108,186,0.25,555.1,0.75,555.1,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00742,0.453,0.0196,3,0.192,0.645,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
2015-07-09,2014,10,41,190,729.85,0.37,3,Normal,50,10,9,9,108,186,0.26,543.9,0.74,543.9,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.164,0.00709,0.439,0.0189,3,0.187,0.626,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2670
2015-07-10,2014,10,41,191,718.09,0.37,3,Normal,50,10,9,9,108,186,0.26,532.1,0.74,532.1,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.156,0.00673,0.425,0.0183,3,0.182,0.606,0.0261,22.6,0.949,0.97,0.921,37.4,36.2,109,2610
2015-07-11,2014,10,41,192,706.33,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,479.3,0.68,479.3,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.37,0.0159,2,0.266,0.636,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2015-07-12,2014,10,41,193,695.12,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,468.1,0.67,468.1,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0154,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2015-07-13,2014,10,41,194,685,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,458,0.67,458,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00493,0.347,0.0149,2,0.252,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,48,95.9,2300
2015-07-14,2014,10,41,195,674.34,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,447.3,0.66,447.3,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00471,0.336,0.0144,2,0.244,0.581,0.0248,22.8,0.958,0.98,0.939,47.9,47,94,2260
2015-07-15,2014,10,42,196,663.67,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,436.7,0.66,436.7,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,91.9,2210
2015-07-16,2014,10,42,197,653.01,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,426,0.65,426,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2015-07-17,2014,10,42,198,642.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,415.9,0.65,415.9,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0953,0.00405,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.9,2110
2015-07-18,2014,10,42,199,633.87,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,406.9,0.64,406.9,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.091,0.00386,0.298,0.0127,2,0.217,0.516,0.0219,23,0.955,0.98,0.936,43.9,43,86.1,2070
2015-07-19,2014,10,42,200,624.3,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,397.3,0.64,397.3,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0865,0.00367,0.291,0.0123,2,0.211,0.501,0.0212,23.1,0.954,0.98,0.935,43,42.1,84.2,2020
2015-07-20,2014,10,42,201,614.73,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,387.7,0.63,387.7,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.082,0.00347,0.283,0.012,2,0.204,0.487,0.0206,23.2,0.953,0.98,0.934,42,41.1,82.3,1970
2015-07-21,2014,10,42,202,605.71,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,378.7,0.63,378.7,0,0,0,0,-11,11,58,11,11,0,147,459,990,966.3,23.7,0.197,0.0778,0.00328,0.275,0.0116,2,0.198,0.473,0.02,23.2,0.952,0.978,0.931,41,40.1,80.3,1930
2015-07-22,2014,10,43,203,596.68,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,369.7,0.62,369.7,0,0,0,0,-11,11,58,11,11,0,147,450,990,966.3,23.7,0.194,0.0735,0.0031,0.268,0.0113,2,0.192,0.46,0.0194,23.3,0.951,0.976,0.928,40.1,39.1,78.3,1880
2015-07-23,2014,10,43,204,588.75,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,361.8,0.61,361.8,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.2,23.8,0.191,0.0697,0.00294,0.261,0.011,2,0.187,0.448,0.0189,23.3,0.95,0.974,0.926,39.3,38.3,76.5,1840
2015-07-24,2014,10,43,205,580.28,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,353.3,0.61,353.3,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0657,0.00276,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.3,74.7,1790
2015-07-25,2014,10,43,206,571.8,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,344.8,0.6,344.8,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0617,0.00259,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2015-07-26,2014,10,43,207,563.32,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,336.3,0.6,336.3,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0577,0.00242,0.24,0.0101,2,0.17,0.41,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71,1700
2015-07-27,2014,10,43,208,555.39,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,328.4,0.59,328.4,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.18,0.054,0.00226,0.234,0.00978,2,0.164,0.398,0.0166,23.5,0.945,0.97,0.917,35.8,34.7,69.4,1670
2015-07-28,2014,10,43,209,547.46,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,320.5,0.58,320.5,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0503,0.0021,0.227,0.00949,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.8,1630
2015-07-29,2014,10,44,210,540.63,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,313.6,0.58,313.6,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.174,0.047,0.00196,0.221,0.00924,2,0.154,0.376,0.0157,23.6,0.943,0.97,0.915,34.2,33.2,66.4,1590
2015-07-30,2014,10,44,211,533.24,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,306.2,0.57,306.2,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0435,0.00181,0.215,0.00897,2,0.149,0.365,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.9,1560
2015-07-31,2014,10,44,212,525.86,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,298.9,0.57,298.9,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0401,0.00167,0.209,0.00871,2,0.144,0.354,0.0147,23.7,0.941,0.97,0.913,32.6,31.7,63.3,1520
2015-08-01,2014,11,44,213,518.48,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,334.5,0.65,334.5,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.179,0.0569,0.00236,0.236,0.00979,2,0.168,0.404,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2015-08-02,2014,11,44,214,510,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,326,0.64,326,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0529,0.00219,0.229,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.5,1670
2015-08-03,2014,11,44,215,502.07,0.48,2,Mod_Wet,54,9,8,6,107,184,0.37,318.1,0.63,318.1,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0491,0.00204,0.222,0.0092,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.8,1630
2015-08-04,2014,11,44,216,495.24,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,311.2,0.63,311.2,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2015-08-05,2014,11,45,217,487.85,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,303.9,0.62,303.9,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0424,0.00175,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.4,64.9,1560
2015-08-06,2014,11,45,218,480.47,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,296.5,0.62,296.5,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0389,0.00161,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.3,1520
2015-08-07,2014,11,45,219,473.64,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,289.6,0.61,289.6,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0357,0.00147,0.199,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1490
2015-08-08,2014,11,45,220,466.8,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,282.8,0.61,282.8,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2015-08-09,2014,11,45,221,461.06,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00122,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2015-08-10,2014,11,45,222,454.77,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2015-08-11,2014,11,45,223,448.48,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,264.5,0.59,264.5,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0238,0.000978,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
2015-08-12,2014,11,46,224,442.19,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
2015-08-13,2014,11,46,225,435.9,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,251.9,0.58,251.9,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.902,27.8,26.9,53.9,1290
2015-08-14,2014,11,46,226,430.16,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2015-08-15,2014,11,46,227,424.42,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2015-08-16,2014,11,46,228,418.67,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2015-08-17,2014,11,46,229,414.03,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,230,0.56,230,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000624,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2015-08-18,2014,11,46,230,408.83,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,224.8,0.55,224.8,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000605,0.155,0.0063,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2015-08-19,2014,11,47,231,403.64,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,219.6,0.54,219.6,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000587,0.153,0.0062,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2015-08-20,2014,11,47,232,398.44,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,214.4,0.54,214.4,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000568,0.15,0.00611,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2015-08-21,2014,11,47,233,393.24,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,209.2,0.53,209.2,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.00601,1,0.225,0.373,0.0151,24.3,0.956,0.98,0.937,47.6,46.7,46.7,1120
2015-08-22,2014,11,47,234,388.6,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,204.6,0.53,204.6,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0131,0.000533,0.146,0.00592,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.6,45.7,45.7,1100
2015-08-23,2014,11,47,235,383.95,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,199.9,0.52,199.9,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0127,0.000516,0.144,0.00583,1,0.212,0.356,0.0144,24.3,0.955,0.98,0.936,45.5,44.6,44.6,1070
2015-08-24,2014,11,47,236,379.3,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,195.3,0.52,195.3,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.13,0.0124,0.0005,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.935,44.5,43.6,43.6,1050
2015-08-25,2014,11,47,237,374.65,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,190.7,0.51,190.7,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000483,0.14,0.00566,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.6,42.6,1020
2015-08-26,2014,11,48,238,370,0.59,2,Mod_Wet,54,9,8,6,107,184,0.5,186,0.5,186,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.8,0.126,0.0116,0.000467,0.138,0.00557,1,0.194,0.331,0.0134,24.4,0.951,0.98,0.932,42.4,41.5,41.5,996
2015-08-27,2014,11,48,239,366.45,0.59,2,Mod_Wet,54,9,8,6,107,184,0.5,182.4,0.5,182.4,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0113,0.000455,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.7,40.7,976
2015-08-28,2014,11,48,240,362.35,0.6,2,Mod_Wet,54,9,8,6,107,184,0.51,178.3,0.49,178.3,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.124,0.0109,0.00044,0.134,0.00542,1,0.183,0.318,0.0128,24.5,0.949,0.977,0.927,40.6,39.7,39.7,952
2015-08-29,2014,11,48,241,358.24,0.6,2,Mod_Wet,54,9,8,6,107,184,0.51,174.2,0.49,174.2,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0106,0.000426,0.133,0.00535,1,0.178,0.31,0.0125,24.5,0.947,0.975,0.924,39.7,38.7,38.7,928
2015-08-30,2014,11,48,242,354.14,0.6,2,Mod_Wet,54,9,8,6,107,184,0.52,170.1,0.48,170.1,0,0,0,0,-6,6,54,9,8,0,113,241,990,965.2,24.8,0.121,0.0102,0.000411,0.131,0.00527,1,0.172,0.303,0.0122,24.5,0.946,0.973,0.921,38.7,37.7,37.7,904
2015-08-31,2014,11,48,243,350.04,0.61,2,Mod_Wet,54,9,8,6,107,184,0.53,166,0.47,166,0,0,0,0,-6,6,54,9,8,0,113,237,990,965.2,24.8,0.119,0.00986,0.000397,0.129,0.00519,1,0.167,0.296,0.0119,24.6,0.945,0.971,0.918,37.8,36.7,36.7,881
2015-09-01,2014,12,48,244,344.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.364,0.0147,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2015-09-02,2014,12,49,245,339.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,201.1,0.59,201.1,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2015-09-03,2014,12,49,246,333.36,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2015-09-04,2014,12,49,247,328.71,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,190.7,0.58,190.7,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.336,0.0134,24.6,0.952,0.98,0.933,43.8,43,43,1030
2015-09-05,2014,12,49,248,323.52,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,185.5,0.57,185.5,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2015-09-06,2014,12,49,249,318.32,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2015-09-07,2014,12,49,250,313.67,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2015-09-08,2014,12,49,251,309.03,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2015-09-09,2014,12,50,252,304.38,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2015-09-10,2014,12,50,253,300.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2015-09-11,2014,12,50,254,296.72,0.68,3,Normal,40,6,4,3,65,118,0.4,178.7,0.6,178.7,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000436,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2015-09-12,2014,12,50,255,292.62,0.68,3,Normal,40,6,4,3,65,118,0.4,174.6,0.6,174.6,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2015-09-13,2014,12,50,256,288.52,0.69,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2015-09-14,2014,12,50,257,284.42,0.7,3,Normal,40,6,4,3,65,118,0.41,166.4,0.58,166.4,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2015-09-15,2014,12,50,258,280.31,0.7,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2015-09-16,2014,12,51,259,276.76,0.71,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2015-09-17,2014,12,51,260,273.21,0.72,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2015-09-18,2014,12,51,261,269.65,0.72,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2015-09-19,2014,12,51,262,266.1,0.73,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.00033,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,793
2015-09-20,2014,12,51,263,263.64,0.74,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2015-09-21,2014,12,51,264,260.63,0.74,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
2015-09-22,2014,12,51,265,257.62,0.75,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2015-09-23,2014,12,52,266,254.61,0.76,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2015-09-24,2014,12,52,267,251.6,0.77,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2015-09-25,2014,12,52,268,248.6,0.78,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2015-09-26,2014,12,52,269,245.59,0.79,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2015-09-27,2014,12,52,270,242.58,0.8,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.7,27.7,664
2015-09-28,2014,12,52,271,240.12,0.8,3,Normal,40,6,4,3,65,118,0.49,122.1,0.51,122.1,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00613,0.000242,0.102,0.00404,1,0.107,0.21,0.00827,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2015-09-29,2014,12,52,272,237.66,0.81,3,Normal,40,6,4,3,65,118,0.5,119.7,0.5,119.7,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2015-09-30,2014,12,53,273,235.2,0.82,3,Normal,40,6,4,3,65,118,0.5,117.2,0.5,117.2,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00571,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2015-10-01,2015,1,1,274,232.74,0.82,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2015-10-02,2015,1,1,275,231.37,0.83,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2015-10-03,2015,1,1,276,229.46,0.83,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2015-10-04,2015,1,1,277,229.18,0.83,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2015-10-05,2015,1,1,278,227.27,0.84,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2015-10-06,2015,1,1,279,224.81,0.84,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2015-10-07,2015,1,1,280,222.35,0.85,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2015-10-08,2015,1,2,281,219.89,0.85,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2015-10-09,2015,1,2,282,217.42,0.86,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2015-10-10,2015,1,2,283,214.96,0.87,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2015-10-11,2015,1,2,284,213.6,0.87,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2015-10-12,2015,1,2,285,211.68,0.88,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2015-10-13,2015,1,2,286,209.77,0.88,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2015-10-14,2015,1,2,287,207.85,0.89,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2015-10-15,2015,1,3,288,207.03,0.89,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2015-10-16,2015,1,3,289,206.76,0.89,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2015-10-17,2015,1,3,290,205.39,0.89,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2015-10-18,2015,1,3,291,203.48,0.89,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2015-10-19,2015,1,3,292,201.56,0.9,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.0069,25.4,0,0,0,0,0,0,0
2015-10-20,2015,1,3,293,199.65,0.9,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00448,0.000175,0.0921,0.0036,1,0.0811,0.173,0.00677,25.4,0,0,0,0,0,0,0
2015-10-21,2015,1,3,294,197.74,0.9,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2015-10-22,2015,1,4,295,195.82,0.91,3,Normal,37,5,3,2,50,97,0.49,98.82,0.51,98.82,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00415,0.000162,0.0904,0.00353,1,0.0759,0.166,0.0065,25.4,0,0,0,0,0,0,0
2015-10-23,2015,1,4,296,193.91,0.91,3,Normal,37,5,3,2,50,97,0.5,96.91,0.5,96.91,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0733,0.163,0.00637,25.4,0,0,0,0,0,0,0
2015-10-24,2015,1,4,297,191.99,0.91,3,Normal,37,5,3,2,50,97,0.51,94.99,0.49,94.99,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00382,0.000149,0.0888,0.00347,1,0.0707,0.159,0.00623,25.4,0,0,0,0,0,0,0
2015-10-25,2015,1,4,298,190.08,0.92,3,Normal,37,5,3,2,50,97,0.51,93.08,0.49,93.08,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0843,0.00366,0.000143,0.0879,0.00344,1,0.0682,0.156,0.0061,25.4,0,0,0,0,0,0,0
2015-10-26,2015,1,4,299,188.17,0.92,3,Normal,37,5,3,2,50,97,0.52,91.17,0.48,91.17,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0836,0.0035,0.000137,0.0871,0.00341,1,0.0656,0.153,0.00597,25.4,0,0,0,0,0,0,0
2015-10-27,2015,1,4,300,186.8,0.92,3,Normal,37,5,3,2,50,97,0.52,89.8,0.48,89.8,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0831,0.00338,0.000132,0.0865,0.00338,1,0.0637,0.15,0.00587,25.4,0,0,0,0,0,0,0
2015-10-28,2015,1,4,301,184.89,0.93,3,Normal,37,5,3,2,50,97,0.53,87.89,0.47,87.89,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0824,0.00322,0.000126,0.0857,0.00335,1,0.0612,0.147,0.00574,25.4,0,0,0,0,0,0,0
2015-10-29,2015,1,5,302,184.61,0.93,3,Normal,37,5,3,2,50,97,0.53,87.61,0.47,87.61,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0823,0.0032,0.000125,0.0855,0.00335,1,0.0608,0.146,0.00572,25.4,0,0,0,0,0,0,0
2015-10-30,2015,1,5,303,182.7,0.93,3,Normal,37,5,3,2,50,97,0.53,85.7,0.47,85.7,0,0,0,0,-2,2,37,5,3,0,52,131,990,964.4,25.6,0.0817,0.00303,0.000119,0.0847,0.00331,1,0.0582,0.143,0.00559,25.4,0,0,0,0,0,0,0
2015-10-31,2015,1,5,304,182.42,0.93,3,Normal,37,5,3,2,50,97,0.53,85.42,0.47,85.42,0,0,0,0,-2,2,37,5,3,0,52,130,990,964.4,25.6,0.0816,0.00301,0.000118,0.0846,0.00331,1,0.0578,0.142,0.00557,25.4,0,0,0,0,0,0,0
2015-11-01,2015,2,5,305,184.89,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2015-11-02,2015,2,5,306,187.35,0.92,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2015-11-03,2015,2,5,307,188.17,0.92,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2015-11-04,2015,2,5,308,188.99,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.0971,0.00379,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2015-11-05,2015,2,6,309,189.81,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2015-11-06,2015,2,6,310,190.08,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2015-11-07,2015,2,6,311,190.35,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2015-11-08,2015,2,6,312,189.53,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2015-11-09,2015,2,6,313,190.35,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2015-11-10,2015,2,6,314,190.63,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2015-11-11,2015,2,6,315,190.35,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2015-11-12,2015,2,7,316,192.81,0.91,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2015-11-13,2015,2,7,317,195.28,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
