date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-11-14,2015,2,7,318,194.46,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0995,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2015-11-15,2015,2,7,319,194.18,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2015-11-16,2015,2,7,320,193.36,0.91,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2015-11-17,2015,2,7,321,196.37,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
2015-11-18,2015,2,7,322,200.47,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2015-11-19,2015,2,8,323,204.03,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2015-11-20,2015,2,8,324,206.49,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2015-11-21,2015,2,8,325,209.49,0.88,5,Dry,23,4,2,2,19,50,0.24,159.5,0.76,159.5,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00931,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.942,0.97,0.913,37.2,36.1,36.1,867
2015-11-22,2015,2,8,326,214.69,0.87,5,Dry,23,4,2,2,19,50,0.23,164.7,0.77,164.7,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00975,0.000382,0.114,0.00445,1,0.165,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.4,37.4,897
2015-11-23,2015,2,8,327,218.24,0.86,5,Dry,23,4,2,2,19,50,0.23,168.2,0.77,168.2,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.0101,0.000394,0.115,0.00452,1,0.17,0.285,0.0112,25.2,0.944,0.974,0.92,39.3,38.3,38.3,918
2015-11-24,2015,2,8,328,220.16,0.85,5,Dry,23,4,2,2,19,50,0.23,170.2,0.77,170.2,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.000401,0.116,0.00455,1,0.172,0.288,0.0113,25.2,0.945,0.975,0.922,39.7,38.7,38.7,930
2015-11-25,2015,2,8,329,219.34,0.85,5,Dry,23,4,2,2,19,50,0.23,169.3,0.77,169.3,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.106,0.0101,0.000398,0.116,0.00454,1,0.171,0.287,0.0113,25.2,0.945,0.975,0.921,39.5,38.5,38.5,925
2015-11-26,2015,2,9,330,218.52,0.86,5,Dry,23,4,2,2,19,50,0.23,168.5,0.77,168.5,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000395,0.115,0.00452,1,0.17,0.285,0.0112,25.2,0.944,0.975,0.92,39.3,38.3,38.3,920
2015-11-27,2015,2,9,331,217.7,0.86,5,Dry,23,4,2,2,19,50,0.23,167.7,0.77,167.7,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000392,0.115,0.00451,1,0.169,0.284,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2015-11-28,2015,2,9,332,216.88,0.86,5,Dry,23,4,2,2,19,50,0.23,166.9,0.77,166.9,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00993,0.00039,0.115,0.00449,1,0.168,0.282,0.0111,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2015-11-29,2015,2,9,333,216.06,0.86,5,Dry,23,4,2,2,19,50,0.23,166.1,0.77,166.1,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00987,0.000387,0.114,0.00448,1,0.167,0.281,0.011,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2015-11-30,2015,2,9,334,219.06,0.85,5,Dry,23,4,2,2,19,50,0.23,169.1,0.77,169.1,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000397,0.116,0.00453,1,0.171,0.286,0.0112,25.2,0.945,0.975,0.921,39.5,38.5,38.5,923
2015-12-01,2015,3,9,335,220.98,0.85,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2015-12-02,2015,3,9,336,220.71,0.85,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2015-12-03,2015,3,10,337,223.71,0.84,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2015-12-04,2015,3,10,338,228.91,0.83,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2015-12-05,2015,3,10,339,234.1,0.82,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2015-12-06,2015,3,10,340,238.21,0.81,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2015-12-07,2015,3,10,341,239.57,0.8,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2015-12-08,2015,3,10,342,240.39,0.8,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2015-12-09,2015,3,10,343,243.4,0.79,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2015-12-10,2015,3,11,344,249.14,0.78,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
2015-12-11,2015,3,11,345,252.7,0.77,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2015-12-12,2015,3,11,346,256.8,0.75,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2015-12-13,2015,3,11,347,260.9,0.74,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2015-12-14,2015,3,11,348,261.17,0.74,5,Dry,26,4,3,2,24,59,0.23,202.2,0.77,202.2,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.131,0.00521,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2015-12-15,2015,3,11,349,264.18,0.73,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2015-12-16,2015,3,11,350,268.28,0.73,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00533,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2015-12-17,2015,3,12,351,272.39,0.72,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2015-12-18,2015,3,12,352,278.67,0.71,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2015-12-19,2015,3,12,353,283.32,0.7,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2015-12-20,2015,3,12,354,285.24,0.7,5,Dry,26,4,3,2,24,59,0.21,226.2,0.79,226.2,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2015-12-21,2015,3,12,355,284.96,0.7,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2015-12-22,2015,3,12,356,284.14,0.7,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2015-12-23,2015,3,12,357,287.15,0.69,5,Dry,26,4,3,2,24,59,0.2,228.2,0.8,228.2,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0965,0.239,0.00952,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2015-12-24,2015,3,13,358,293.44,0.68,5,Dry,26,4,3,2,24,59,0.2,234.4,0.8,234.4,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.3,1230
2015-12-25,2015,3,13,359,300.82,0.67,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2015-12-26,2015,3,13,360,304.38,0.66,5,Dry,26,4,3,2,24,59,0.19,245.4,0.81,245.4,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.7,1290
2015-12-27,2015,3,13,361,307.39,0.66,5,Dry,26,4,3,2,24,59,0.19,248.4,0.81,248.4,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0169,0.000673,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28.1,27.2,54.4,1310
2015-12-28,2015,3,13,362,313.67,0.65,5,Dry,26,4,3,2,24,59,0.19,254.7,0.81,254.7,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0192,0.000767,0.156,0.00624,2,0.114,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.8,1340
2015-12-29,2015,3,13,363,318.87,0.64,5,Dry,26,4,3,2,24,59,0.18,259.9,0.81,259.9,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0217,0.000866,0.161,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
2015-12-30,2015,3,13,364,321.88,0.64,5,Dry,26,4,3,2,24,59,0.18,262.9,0.82,262.9,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0231,0.000924,0.163,0.00652,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.6,1380
2015-12-31,2015,3,14,365,323.79,0.64,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.00096,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2016-01-01,2015,4,14,1,325.16,0.64,5,Dry,29,5,4,2,33,73,0.23,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000722,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2016-01-02,2015,4,14,2,328.71,0.63,5,Dry,29,5,4,2,33,73,0.22,255.7,0.78,255.7,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000789,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2016-01-03,2015,4,14,3,335.55,0.62,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2016-01-04,2015,4,14,4,346.21,0.61,5,Dry,29,5,4,2,33,73,0.21,273.2,0.79,273.2,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2016-01-05,2015,4,14,5,353.05,0.6,5,Dry,29,5,4,2,33,73,0.21,280.1,0.79,280.1,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2016-01-06,2015,4,14,6,358.24,0.6,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2016-01-07,2015,4,15,7,364.53,0.59,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2016-01-08,2015,4,15,8,374.65,0.58,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2016-01-09,2015,4,15,9,384.77,0.57,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2016-01-10,2015,4,15,10,391.6,0.57,5,Dry,29,5,4,2,33,73,0.19,318.6,0.81,318.6,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.002,0.211,0.00855,2,0.158,0.368,0.0149,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2016-01-11,2015,4,15,11,401.72,0.56,5,Dry,29,5,4,2,33,73,0.18,328.7,0.82,328.7,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0542,0.0022,0.219,0.00891,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2016-01-12,2015,4,15,12,412.39,0.55,5,Dry,29,5,4,2,33,73,0.18,339.4,0.82,339.4,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2016-01-13,2015,4,15,13,421.41,0.54,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2016-01-14,2015,4,16,14,432.62,0.53,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2016-01-15,2015,4,16,15,443.83,0.52,5,Dry,29,5,4,2,33,73,0.16,370.8,0.84,370.8,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.074,0.00303,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.4,40.6,81.1,1950
2016-01-16,2015,4,16,16,455.59,0.52,5,Dry,29,5,4,2,33,73,0.16,382.6,0.84,382.6,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0796,0.00327,0.264,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.7,2010
2016-01-17,2015,4,16,17,465.71,0.51,5,Dry,29,5,4,2,33,73,0.16,392.7,0.84,392.7,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0844,0.00347,0.272,0.0112,2,0.208,0.479,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2016-01-18,2015,4,16,18,475.28,0.5,5,Dry,29,5,4,2,33,73,0.15,402.3,0.85,402.3,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0889,0.00366,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2016-01-19,2015,4,16,19,481.56,0.5,5,Dry,29,5,4,2,33,73,0.15,408.6,0.85,408.6,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0918,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2016-01-20,2015,4,16,20,487.85,0.49,5,Dry,29,5,4,2,33,73,0.15,414.9,0.85,414.9,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0948,0.00392,0.29,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.3,2170
2016-01-21,2015,4,17,21,493.6,0.49,5,Dry,29,5,4,2,33,73,0.15,420.6,0.85,420.6,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0975,0.00403,0.295,0.0122,2,0.226,0.521,0.0216,23.7,0.956,0.98,0.937,46.7,45.7,91.5,2200
2016-01-22,2015,4,17,22,498.24,0.49,5,Dry,29,5,4,2,33,73,0.15,425.2,0.85,425.2,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0997,0.00413,0.299,0.0124,2,0.23,0.528,0.0219,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2016-01-23,2015,4,17,23,504.53,0.48,5,Dry,29,5,4,2,33,73,0.14,431.5,0.85,431.5,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2016-01-24,2015,4,17,24,509.18,0.48,5,Dry,29,5,4,2,33,73,0.14,436.2,0.86,436.2,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2016-01-25,2015,4,17,25,513.28,0.48,5,Dry,29,5,4,2,33,73,0.14,440.3,0.86,440.3,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2016-01-26,2015,4,17,26,516.84,0.47,5,Dry,29,5,4,2,33,73,0.14,443.8,0.86,443.8,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
2016-01-27,2015,4,17,27,519.3,0.47,5,Dry,29,5,4,2,33,73,0.14,446.3,0.86,446.3,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00456,0.316,0.0131,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2016-01-28,2015,4,18,28,523.4,0.47,5,Dry,29,5,4,2,33,73,0.14,450.4,0.86,450.4,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.112,0.00464,0.319,0.0133,2,0.247,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2016-01-29,2015,4,18,29,530.24,0.47,5,Dry,29,5,4,2,33,73,0.14,457.2,0.86,457.2,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00478,0.325,0.0135,2,0.251,0.576,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2016-01-30,2015,4,18,30,538.71,0.46,5,Dry,29,5,4,2,33,73,0.14,465.7,0.86,465.7,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.213,0.119,0.00496,0.332,0.0139,2,0.257,0.589,0.0246,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2016-01-31,2015,4,18,31,547.74,0.46,5,Dry,29,5,4,2,33,73,0.13,474.7,0.87,474.7,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00514,0.341,0.0142,2,0.263,0.604,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2016-02-01,2015,5,18,32,557.31,0.45,5,Dry,31,6,4,3,41,85,0.15,472.3,0.85,472.3,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2016-02-02,2015,5,18,33,567.97,0.44,5,Dry,31,6,4,3,41,85,0.15,483,0.85,483,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2016-02-03,2015,5,18,34,580.82,0.44,5,Dry,31,6,4,3,41,85,0.15,495.8,0.85,495.8,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00559,0.365,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2016-02-04,2015,5,19,35,594.77,0.43,5,Dry,31,6,4,3,41,85,0.14,509.8,0.86,509.8,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2016-02-05,2015,5,19,36,608.17,0.42,5,Dry,31,6,4,3,41,85,0.14,523.2,0.86,523.2,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00636,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2016-02-06,2015,5,19,37,622.11,0.41,5,Dry,31,6,4,3,41,85,0.14,537.1,0.86,537.1,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2016-02-07,2015,5,19,38,634.96,0.41,5,Dry,31,6,4,3,41,85,0.13,550,0.87,550,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00715,0.431,0.0183,3,0.19,0.621,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2016-02-08,2015,5,19,39,647.81,0.4,5,Dry,31,6,4,3,41,85,0.13,562.8,0.87,562.8,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00753,0.447,0.019,3,0.196,0.642,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
2016-02-09,2015,5,19,40,659.03,0.4,5,Dry,31,6,4,3,41,85,0.13,574,0.87,574,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.184,0.00786,0.46,0.0196,3,0.201,0.661,0.0282,22.8,0.953,0.978,0.931,40.8,39.8,120,2870
2016-02-10,2015,5,19,41,671.33,0.39,5,Dry,31,6,4,3,41,85,0.13,586.3,0.87,586.3,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.193,0.00823,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2016-02-11,2015,5,20,42,683.64,0.39,5,Dry,31,6,4,3,41,85,0.12,598.6,0.88,598.6,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.0086,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2016-02-12,2015,5,20,43,698.13,0.38,5,Dry,31,6,4,3,41,85,0.12,613.1,0.88,613.1,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2016-02-13,2015,5,20,44,716.99,0.37,5,Dry,31,6,4,3,41,85,0.12,632,0.88,632,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00961,0.532,0.0229,3,0.227,0.759,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2016-02-14,2015,5,20,45,734.77,0.37,5,Dry,31,6,4,3,41,85,0.12,649.8,0.88,649.8,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0101,0.554,0.0239,3,0.235,0.789,0.0341,22.4,0.956,0.98,0.937,45.4,44.5,134,3210
2016-02-15,2015,5,20,46,753.64,0.36,5,Dry,31,6,4,3,41,85,0.11,668.6,0.89,668.6,0,0,0,0,-3,3,31,6,4,0,44,710,990,966.9,23.1,0.33,0.248,0.0107,0.577,0.025,3,0.243,0.821,0.0356,22.3,0.957,0.98,0.938,46.6,45.6,137,3290
2016-02-16,2015,5,20,47,770.31,0.35,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2016-02-17,2015,5,20,48,785.19,0.34,5,Dry,31,6,4,3,41,85,0.11,700.2,0.89,700.2,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0269,3,0.258,0.874,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2016-02-18,2015,5,21,49,802.16,0.33,5,Dry,31,6,4,3,41,85,0.11,717.2,0.89,717.2,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2016-02-19,2015,5,21,50,821.24,0.32,5,Dry,31,6,4,3,41,85,0.1,736.2,0.9,736.2,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.293,0.0128,0.661,0.029,3,0.274,0.935,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2016-02-20,2015,5,21,51,841.92,0.32,5,Dry,31,6,4,3,41,85,0.1,756.9,0.9,756.9,0,0,0,0,-3,3,31,6,4,0,44,798,990,967.3,22.7,0.385,0.305,0.0134,0.691,0.0304,3,0.282,0.973,0.0428,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
2016-02-21,2015,5,21,52,868.06,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.397,0.308,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2016-02-22,2015,5,21,53,895.74,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,790.7,0.88,790.7,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
2016-02-23,2015,5,21,54,924.78,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,819.8,0.89,819.8,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.448,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,161,3850
2016-02-24,2015,5,21,55,955,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,850,0.89,850,0,0,0,0,-4,4,36,6,5,0,58,897,990,967.7,22.3,0.476,0.35,0.0157,0.826,0.0371,4,0.229,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2016-02-25,2015,5,22,56,981.43,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,876.4,0.89,876.4,0,0,0,0,-4,4,36,6,5,0,58,923,990,967.8,22.2,0.5,0.363,0.0164,0.863,0.0389,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.4,170,4070
2016-02-26,2015,5,22,57,1013.6,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2016-02-27,2015,5,22,58,1046.7,0.26,4,Mod_Dry,36,6,5,4,54,105,0.1,941.7,0.9,941.7,0,0,0,0,-4,4,36,6,5,0,58,989,990,968,22,0.56,0.395,0.018,0.955,0.0435,4,0.26,1.22,0.0553,20.7,0.956,0.98,0.937,45.8,44.8,179,4300
2016-02-28,2015,5,22,59,1080.6,0.25,4,Mod_Dry,36,6,5,4,54,105,0.097,975.6,0.9,975.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.591,0.411,0.0188,1,0.0459,4,0.272,1.27,0.0583,20.6,0.956,0.98,0.937,47,46.1,184,4420
2016-02-29,2015,5,22,60,1115.4,0.25,4,Mod_Dry,36,6,5,4,54,105,0.094,1010,0.91,1010,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.636,0.446,0.0205,1.08,0.0498,4,0.282,1.36,0.0628,20.4,0.956,0.98,0.937,48.2,47.3,189,4540
2016-03-01,2015,6,22,61,1150.9,0.24,3,Normal,49,9,9,9,107,183,0.16,967.9,0.84,967.9,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.603,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2016-03-02,2015,6,22,62,1187.2,0.23,3,Normal,49,9,9,9,107,183,0.15,1004,0.85,1004,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.656,0.432,0.0201,1.09,0.0506,4,0.281,1.37,0.0637,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2016-03-03,2015,6,23,63,1224.1,0.23,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.516,0.0241,1.23,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2016-03-04,2015,6,23,64,1261.7,0.22,3,Normal,49,9,9,9,107,183,0.14,1079,0.85,1079,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.766,0.6,0.0282,1.37,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2016-03-05,2015,6,23,65,1300,0.22,3,Normal,49,9,9,9,107,183,0.14,1117,0.86,1100,17,4,1,1,-8,19,53,10,10,1,126,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-03-06,2015,6,23,66,1332.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1150,0.86,1100,50,11,2,2,-7,42,60,11,11,2,149,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-03-07,2015,6,23,67,1366,0.21,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-03-08,2015,6,23,68,1393.5,0.21,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-03-09,2015,6,23,69,1408.9,0.2,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2016-03-10,2015,6,24,70,1424.4,0.2,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-11,2015,6,24,71,1440,0.2,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-03-12,2015,6,24,72,1455.6,0.19,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-13,2015,6,24,73,1471.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2016-03-14,2015,6,24,74,1493.4,0.19,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-03-15,2015,6,24,75,1522.1,0.18,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2016-03-16,2015,6,24,76,1551,0.18,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2016-03-17,2015,6,25,77,1586.6,0.17,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2016-03-18,2015,6,25,78,1629.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1446,0.89,1100,346,51,9,11,1,274,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2016-03-19,2015,6,25,79,1678.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1496,0.89,1100,396,51,9,12,3,321,100,18,21,12,428,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2016-03-20,2015,6,25,80,1735.8,0.15,3,Normal,49,9,9,9,107,183,0.1,1553,0.9,1100,453,51,9,14,5,374,100,18,23,14,481,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2016-03-21,2015,6,25,81,1800.4,0.15,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2016-03-22,2015,6,25,82,1872.8,0.14,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2016-03-23,2015,6,25,83,1946.3,0.13,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2016-03-24,2015,6,26,84,2020.8,0.13,3,Normal,49,9,9,9,107,183,0.091,1838,0.91,1100,738,51,9,16,13,649,100,18,25,22,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2016-03-25,2015,6,26,85,2096.2,0.12,3,Normal,49,9,9,9,107,183,0.087,1913,0.91,1100,813,51,9,16,15,722,100,18,25,24,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2016-03-26,2015,6,26,86,2172.7,0.12,3,Normal,49,9,9,9,107,183,0.084,1990,0.92,1100,890,51,9,16,18,796,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2016-03-27,2015,6,26,87,2242.6,0.11,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2016-03-28,2015,6,26,88,2290.9,0.11,3,Normal,49,9,9,9,107,183,0.08,2108,0.92,1100,1010,51,9,16,21,911,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2016-03-29,2015,6,26,89,2332,0.1,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2016-03-30,2015,6,26,90,2365.8,0.098,3,Normal,49,9,9,9,107,183,0.077,2183,0.92,1100,1080,51,9,16,23,984,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2016-03-31,2015,6,27,91,2399.8,0.096,3,Normal,49,9,9,9,107,183,0.076,2217,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2016-04-01,2015,7,27,92,2426.3,0.094,3,Normal,54,13,14,19,117,217,0.089,2209,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2016-04-02,2015,7,27,93,2452.9,0.092,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2016-04-03,2015,7,27,94,2472,0.09,3,Normal,54,13,14,19,117,217,0.088,2255,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2016-04-04,2015,7,27,95,2491.1,0.089,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2016-04-05,2015,7,27,96,2510.3,0.087,3,Normal,54,13,14,19,117,217,0.086,2293,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2016-04-06,2015,7,27,97,2529.5,0.086,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2016-04-07,2015,7,28,98,2548.7,0.085,3,Normal,54,13,14,19,117,217,0.085,2332,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2016-04-08,2015,7,28,99,2568,0.083,3,Normal,54,13,14,19,117,217,0.085,2351,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2016-04-09,2015,7,28,100,2587.4,0.082,3,Normal,54,13,14,19,117,217,0.084,2370,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2016-04-10,2015,7,28,101,2606.8,0.08,3,Normal,54,13,14,19,117,217,0.083,2390,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2016-04-11,2015,7,28,102,2626.2,0.079,3,Normal,54,13,14,19,117,217,0.083,2409,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2016-04-12,2015,7,28,103,2645.7,0.078,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2016-04-13,2015,7,28,104,2665.2,0.077,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2016-04-14,2015,7,29,105,2684.8,0.075,3,Normal,54,13,14,19,117,217,0.081,2468,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2016-04-15,2015,7,29,106,2704.4,0.074,3,Normal,54,13,14,19,117,217,0.08,2487,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2016-04-16,2015,7,29,107,2716.2,0.073,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2016-04-17,2015,7,29,108,2728,0.072,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2016-04-18,2015,7,29,109,2731.9,0.072,3,Normal,54,13,14,19,117,217,0.079,2515,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2016-04-19,2015,7,29,110,2728,0.072,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2016-04-20,2015,7,29,111,2716.2,0.073,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2016-04-21,2015,7,30,112,2704.4,0.074,3,Normal,54,13,14,19,117,217,0.08,2487,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2016-04-22,2015,7,30,113,2692.6,0.075,3,Normal,54,13,14,19,117,217,0.081,2476,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2016-04-23,2015,7,30,114,2673.1,0.076,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2016-04-24,2015,7,30,115,2653.5,0.077,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2016-04-25,2015,7,30,116,2634,0.079,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2016-04-26,2015,7,30,117,2614.5,0.08,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2016-04-27,2015,7,30,118,2587.4,0.082,3,Normal,54,13,14,19,117,217,0.084,2370,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2016-04-28,2015,7,31,119,2560.3,0.084,3,Normal,54,13,14,19,117,217,0.085,2343,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2016-04-29,2015,7,31,120,2533.3,0.086,3,Normal,54,13,14,19,117,217,0.086,2316,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2016-04-30,2015,7,31,121,2506.4,0.088,3,Normal,54,13,14,19,117,217,0.087,2289,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2016-05-01,2015,8,31,122,2479.6,0.09,3,Normal,55,13,13,17,178,276,0.11,2204,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2016-05-02,2015,8,31,123,2452.9,0.092,3,Normal,55,13,13,17,178,276,0.11,2177,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2016-05-03,2015,8,31,124,2418.7,0.094,3,Normal,55,13,13,17,178,276,0.11,2143,0.89,1100,1040,45,5,12,14,967,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2016-05-04,2015,8,31,125,2384.6,0.097,3,Normal,55,13,13,17,178,276,0.12,2109,0.88,1100,1010,45,5,12,13,934,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2016-05-05,2015,8,32,126,2350.7,0.099,3,Normal,55,13,13,17,178,276,0.12,2075,0.88,1100,975,45,5,12,12,901,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2016-05-06,2015,8,32,127,2317,0.1,3,Normal,55,13,13,17,178,276,0.12,2041,0.88,1100,941,45,5,12,11,868,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2016-05-07,2015,8,32,128,2283.4,0.11,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2016-05-08,2015,8,32,129,2242.6,0.11,3,Normal,55,13,13,17,178,276,0.12,1967,0.88,1100,867,45,5,12,9,796,100,18,25,26,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2016-05-09,2015,8,32,130,2194.7,0.11,3,Normal,55,13,13,17,178,276,0.13,1919,0.87,1100,819,45,5,12,8,749,100,18,25,25,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2016-05-10,2015,8,32,131,2147.1,0.12,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2016-05-11,2015,8,32,132,2099.8,0.12,3,Normal,55,13,13,17,178,276,0.13,1824,0.87,1100,724,45,5,12,5,657,100,18,25,22,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2016-05-12,2015,8,33,133,2060.2,0.12,3,Normal,55,13,13,17,178,276,0.13,1784,0.87,1100,684,45,5,12,4,618,100,18,25,21,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2016-05-13,2015,8,33,134,2020.8,0.13,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2016-05-14,2015,8,33,135,1981.6,0.13,3,Normal,55,13,13,17,178,276,0.14,1706,0.86,1100,606,45,5,12,1,543,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2016-05-15,2015,8,33,136,1942.8,0.14,3,Normal,55,13,13,17,178,276,0.14,1667,0.86,1100,567,45,5,12,0,505,100,18,25,17,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2016-05-16,2015,8,33,137,1904.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2016-05-17,2015,8,33,138,1865.9,0.14,3,Normal,55,13,13,17,178,276,0.15,1590,0.85,1100,490,45,5,12,-2,430,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2016-05-18,2015,8,33,139,1827.8,0.14,3,Normal,55,13,13,17,178,276,0.15,1552,0.85,1100,452,45,5,12,-3,393,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2016-05-19,2015,8,34,140,1790.1,0.15,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-05-20,2015,8,34,141,1752.7,0.15,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-05-21,2015,8,34,142,1715.6,0.16,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2016-05-22,2015,8,34,143,1678.8,0.16,3,Normal,55,13,13,17,178,276,0.16,1403,0.84,1100,303,45,5,9,-8,252,100,18,22,9,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2016-05-23,2015,8,34,144,1642.3,0.16,3,Normal,55,13,13,17,178,276,0.17,1366,0.83,1100,266,45,5,8,-9,217,100,18,21,8,395,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2016-05-24,2015,8,34,145,1606.2,0.17,3,Normal,55,13,13,17,178,276,0.17,1330,0.83,1100,230,45,5,7,-10,183,100,18,20,7,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-05-25,2015,8,34,146,1576.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1301,0.82,1100,201,45,5,6,-11,156,100,18,19,6,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2016-05-26,2015,8,35,147,1547.7,0.18,3,Normal,55,13,13,17,178,276,0.18,1272,0.82,1100,172,39,5,5,-12,135,94,18,18,5,313,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2016-05-27,2015,8,35,148,1518.9,0.18,3,Normal,55,13,13,17,178,276,0.18,1243,0.82,1100,143,32,4,4,-13,116,87,17,17,4,294,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2016-05-28,2015,8,35,149,1490.2,0.19,3,Normal,55,13,13,17,178,276,0.18,1214,0.81,1100,114,26,3,3,-14,96,81,16,16,3,274,1210,990,969.5,20.5,0.864,0.648,0.0315,1.51,0.0736,4,0.3,1.81,0.0882,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2016-05-29,2015,8,35,150,1461.8,0.19,3,Normal,55,13,13,17,178,276,0.19,1186,0.81,1100,86,19,3,3,-14,75,74,16,16,3,253,1210,990,969.4,20.6,0.854,0.648,0.0314,1.5,0.0728,4,0.3,1.8,0.0873,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-05-30,2015,8,35,151,1433.7,0.2,3,Normal,55,13,13,17,178,276,0.19,1158,0.81,1100,58,13,2,2,-15,56,68,15,15,2,234,1200,990,969.3,20.7,0.842,0.648,0.0313,1.49,0.0719,4,0.3,1.79,0.0864,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2016-05-31,2015,8,35,152,1405.8,0.2,3,Normal,55,13,13,17,178,276,0.2,1130,0.8,1100,30,7,1,1,-16,37,62,14,14,1,215,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0854,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-06-01,2015,9,35,153,1366,0.21,3,Normal,53,12,12,13,120,210,0.15,1156,0.85,1100,56,13,2,2,-11,50,66,14,14,2,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-06-02,2015,9,36,154,1314.8,0.22,3,Normal,53,12,12,13,120,210,0.16,1105,0.84,1100,5,1,0,0,-13,17,54,12,12,0,137,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2016-06-03,2015,9,36,155,1270.5,0.22,3,Normal,53,12,12,13,120,210,0.17,1061,0.83,1061,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.753,0.559,0.0263,1.31,0.0618,4,0.292,1.6,0.0755,19.6,0.954,0.98,0.935,48.7,47.8,191,4590
2016-06-04,2015,9,36,156,1232.8,0.23,3,Normal,53,12,12,13,120,210,0.17,1023,0.83,1023,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.698,0.474,0.0222,1.17,0.0549,4,0.285,1.46,0.0682,19.9,0.955,0.98,0.936,47.7,46.7,187,4490
2016-06-05,2015,9,36,157,1195.7,0.23,3,Normal,53,12,12,13,120,210,0.18,985.7,0.82,985.7,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.644,0.416,0.0194,1.06,0.0493,4,0.275,1.33,0.0621,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2016-06-06,2015,9,36,158,1159.2,0.24,3,Normal,53,12,12,13,120,210,0.18,949.2,0.82,949.2,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.594,0.398,0.0184,0.993,0.046,4,0.263,1.26,0.0581,20.3,0.955,0.98,0.936,45.2,44.3,177,4250
2016-06-07,2015,9,36,159,1129,0.24,3,Normal,53,12,12,13,120,210,0.19,919,0.81,919,0,0,0,0,-13,13,53,12,12,0,133,996,990,968.3,21.7,0.567,0.384,0.0177,0.95,0.0438,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2016-06-08,2015,9,36,160,1099.3,0.25,3,Normal,53,12,12,13,120,210,0.19,889.3,0.81,889.3,0,0,0,0,-13,13,53,12,12,0,133,966,990,968.2,21.8,0.539,0.369,0.017,0.909,0.0417,4,0.243,1.15,0.0528,20.6,0.955,0.98,0.936,43,42.1,168,4040
2016-06-09,2015,9,37,161,1070.1,0.25,3,Normal,53,12,12,13,120,210,0.2,860.1,0.8,860.1,0,0,0,0,-13,13,53,12,12,0,133,937,990,968.1,21.9,0.513,0.355,0.0162,0.868,0.0397,4,0.233,1.1,0.0503,20.8,0.954,0.98,0.935,41.8,41,164,3930
2016-06-10,2015,9,37,162,1046.7,0.26,3,Normal,53,12,12,13,120,210,0.2,836.7,0.8,836.7,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.491,0.344,0.0157,0.835,0.038,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
2016-06-11,2015,9,37,163,1023.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,862.7,0.84,862.7,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.503,0.357,0.0162,0.86,0.039,4,0.234,1.09,0.0496,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2016-06-12,2015,9,37,164,1001.1,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,840.1,0.84,840.1,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.483,0.346,0.0156,0.828,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.3,40.5,162,3890
2016-06-13,2015,9,37,165,979,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,818,0.84,818,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2016-06-14,2015,9,37,166,962.14,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
