date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-06-15,2015,9,37,167,945.58,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2016-06-16,2015,9,38,168,929.35,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2016-06-17,2015,9,38,169,913.46,0.29,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2016-06-18,2015,9,38,170,897.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2016-06-19,2015,9,38,171,882.79,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2016-06-20,2015,9,38,172,868.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,707.1,0.81,707.1,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2016-06-21,2015,9,38,173,853.78,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,692.8,0.81,692.8,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.62,0.0273,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3330
2016-06-22,2015,9,38,174,839.99,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2016-06-23,2015,9,39,175,826.74,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,665.7,0.81,665.7,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
2016-06-24,2015,9,39,176,817.64,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2016-06-25,2015,9,39,177,808.89,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2016-06-26,2015,9,39,178,800.52,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2016-06-27,2015,9,39,179,792.59,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2016-06-28,2015,9,39,180,785.19,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2016-06-29,2015,9,39,181,778.46,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2016-06-30,2015,9,40,182,770.59,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2016-07-01,2015,10,40,183,763.75,0.35,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2016-07-02,2015,10,40,184,751.45,0.36,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
2016-07-03,2015,10,40,185,740.24,0.36,3,Normal,50,10,9,9,108,186,0.25,554.2,0.75,554.2,0,0,0,0,-9,9,50,10,9,0,117,623,990,966.9,23.1,0.281,0.171,0.0074,0.452,0.0195,3,0.192,0.644,0.0278,22.5,0.951,0.973,0.926,38.8,37.7,113,2720
2016-07-04,2015,10,40,186,728.48,0.37,3,Normal,50,10,9,9,108,186,0.26,542.5,0.74,542.5,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00705,0.437,0.0189,3,0.187,0.624,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
2016-07-05,2015,10,40,187,716.72,0.37,3,Normal,50,10,9,9,108,186,0.26,530.7,0.74,530.7,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.267,0.156,0.00669,0.423,0.0182,3,0.181,0.604,0.026,22.6,0.949,0.97,0.921,37.3,36.2,108,2600
2016-07-06,2015,10,40,188,705.51,0.38,3,Normal,50,10,9,9,108,186,0.26,519.5,0.74,519.5,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00636,0.409,0.0176,3,0.176,0.585,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2016-07-07,2015,10,41,189,695.39,0.38,3,Normal,50,10,9,9,108,186,0.27,509.4,0.73,509.4,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00606,0.396,0.017,3,0.172,0.568,0.0244,22.8,0.947,0.97,0.919,35.9,34.8,104,2510
2016-07-08,2015,10,41,190,684.73,0.39,3,Normal,50,10,9,9,108,186,0.27,498.7,0.73,498.7,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.134,0.00575,0.384,0.0164,3,0.167,0.55,0.0236,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2016-07-09,2015,10,41,191,674.06,0.39,3,Normal,50,10,9,9,108,186,0.28,488.1,0.72,488.1,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00553,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2016-07-10,2015,10,41,192,663.95,0.39,3,Normal,50,10,9,9,108,186,0.28,477.9,0.72,477.9,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.125,0.00531,0.362,0.0154,2,0.265,0.627,0.0267,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2016-07-11,2015,10,41,193,654.92,0.4,3,Normal,50,10,9,9,108,186,0.28,468.9,0.72,468.9,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00512,0.353,0.015,2,0.259,0.612,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2016-07-12,2015,10,41,194,645.35,0.4,3,Normal,50,10,9,9,108,186,0.29,459.4,0.71,459.4,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.343,0.0146,2,0.253,0.595,0.0253,22.9,0.957,0.98,0.938,49.4,48.2,96.4,2310
2016-07-13,2015,10,41,195,635.78,0.41,3,Normal,50,10,9,9,108,186,0.29,449.8,0.71,449.8,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00472,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
2016-07-14,2015,10,42,196,626.21,0.41,3,Normal,50,10,9,9,108,186,0.3,440.2,0.7,440.2,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.7,93.3,2240
2016-07-15,2015,10,42,197,617.19,0.42,3,Normal,50,10,9,9,108,186,0.3,431.2,0.7,431.2,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.103,0.00434,0.315,0.0133,2,0.234,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.5,2200
2016-07-16,2015,10,42,198,609.26,0.42,3,Normal,50,10,9,9,108,186,0.3,423.3,0.69,423.3,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0988,0.00417,0.308,0.013,2,0.228,0.536,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2016-07-17,2015,10,42,199,600.78,0.42,3,Normal,50,10,9,9,108,186,0.31,414.8,0.69,414.8,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0948,0.004,0.301,0.0127,2,0.222,0.524,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.3,2120
2016-07-18,2015,10,42,200,592.31,0.43,3,Normal,50,10,9,9,108,186,0.31,406.3,0.69,406.3,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0908,0.00382,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2016-07-19,2015,10,42,201,583.83,0.43,3,Normal,50,10,9,9,108,186,0.32,397.8,0.68,397.8,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0868,0.00365,0.287,0.0121,2,0.211,0.498,0.021,23.3,0.955,0.98,0.935,43.3,42.5,84.9,2040
2016-07-20,2015,10,42,202,575.9,0.44,3,Normal,50,10,9,9,108,186,0.32,389.9,0.68,389.9,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.083,0.00349,0.281,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.935,42.5,41.7,83.3,2000
2016-07-21,2015,10,43,203,567.97,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,341,0.6,341,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.0599,0.00251,0.244,0.0102,2,0.173,0.417,0.0175,23.4,0.947,0.97,0.919,37.1,36,72,1730
2016-07-22,2015,10,43,204,561.14,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,334.1,0.59,334.1,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0567,0.00238,0.238,0.00999,2,0.168,0.406,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.6,1690
2016-07-23,2015,10,43,205,553.75,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,326.8,0.59,326.8,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0532,0.00223,0.232,0.00972,2,0.163,0.395,0.0165,23.5,0.945,0.97,0.917,35.6,34.5,69.1,1660
2016-07-24,2015,10,43,206,546.37,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,319.4,0.58,319.4,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0497,0.00208,0.226,0.00945,2,0.158,0.384,0.0161,23.6,0.944,0.97,0.916,34.8,33.8,67.6,1620
2016-07-25,2015,10,43,207,538.99,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,312,0.58,312,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0463,0.00193,0.22,0.00918,2,0.153,0.373,0.0156,23.6,0.943,0.97,0.915,34,33,66,1590
2016-07-26,2015,10,43,208,531.6,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,304.6,0.57,304.6,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.171,0.0428,0.00178,0.214,0.00892,2,0.148,0.362,0.0151,23.6,0.942,0.97,0.913,33.3,32.3,64.5,1550
2016-07-27,2015,10,43,209,524.77,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,297.8,0.57,297.8,0,0,0,0,-11,11,58,11,11,0,147,378,990,966,24,0.169,0.0395,0.00165,0.208,0.00867,2,0.143,0.352,0.0146,23.7,0.941,0.97,0.912,32.5,31.6,63.1,1510
2016-07-28,2015,10,44,210,517.93,0.47,2,Mod_Wet,58,11,11,11,136,227,0.44,290.9,0.56,290.9,0,0,0,0,-11,11,58,11,11,0,147,371,990,965.9,24.1,0.166,0.0363,0.00151,0.203,0.00842,2,0.139,0.342,0.0142,23.7,0.939,0.97,0.911,31.8,30.8,61.7,1480
2016-07-29,2015,10,44,211,512.19,0.48,2,Mod_Wet,58,11,11,11,136,227,0.44,285.2,0.56,285.2,0,0,0,0,-11,11,58,11,11,0,147,365,990,965.9,24.1,0.164,0.0336,0.00139,0.198,0.00822,2,0.135,0.333,0.0138,23.8,0.938,0.97,0.91,31.2,30.2,60.5,1450
2016-07-30,2015,10,44,212,505.9,0.48,2,Mod_Wet,58,11,11,11,136,227,0.45,278.9,0.55,278.9,0,0,0,0,-11,11,58,11,11,0,147,359,990,965.9,24.1,0.162,0.0306,0.00127,0.193,0.00799,2,0.131,0.324,0.0134,23.8,0.936,0.97,0.908,30.5,29.6,59.1,1420
2016-07-31,2015,10,44,213,499.61,0.49,2,Mod_Wet,58,11,11,11,136,227,0.45,272.6,0.55,272.6,0,0,0,0,-11,11,58,11,11,0,147,353,990,965.8,24.2,0.16,0.0277,0.00115,0.188,0.00777,2,0.127,0.314,0.013,23.8,0.935,0.97,0.907,29.8,28.9,57.8,1390
2016-08-01,2015,11,44,214,492.23,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,308.2,0.63,308.2,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0445,0.00184,0.214,0.00884,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2016-08-02,2015,11,44,215,485.39,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,301.4,0.62,301.4,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.0017,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2016-08-03,2015,11,44,216,478.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.038,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2016-08-04,2015,11,45,217,472.81,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,288.8,0.61,288.8,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0353,0.00146,0.198,0.00815,2,0.137,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2016-08-05,2015,11,45,218,466.53,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,282.5,0.61,282.5,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0324,0.00133,0.193,0.00793,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2016-08-06,2015,11,45,219,460.24,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,276.2,0.6,276.2,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0294,0.00121,0.187,0.00771,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2016-08-07,2015,11,45,220,453.95,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,269.9,0.59,269.9,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00108,0.182,0.00748,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.9,57.7,1390
2016-08-08,2015,11,45,221,447.66,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2016-08-09,2015,11,45,222,441.92,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.00085,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2016-08-10,2015,11,45,223,436.17,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.018,0.000738,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2016-08-11,2015,11,46,224,430.43,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
2016-08-12,2015,11,46,225,425.78,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,241.8,0.57,241.8,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2016-08-13,2015,11,46,226,420.59,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,236.6,0.56,236.6,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000647,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.5,1210
2016-08-14,2015,11,46,227,415.39,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,231.4,0.56,231.4,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2016-08-15,2015,11,46,228,410.2,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,226.2,0.55,226.2,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2016-08-16,2015,11,46,229,405,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,221,0.55,221,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2016-08-17,2015,11,46,230,400.35,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,216.3,0.54,216.3,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000575,0.151,0.00614,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2016-08-18,2015,11,47,231,395.71,0.56,2,Mod_Wet,54,9,8,6,107,184,0.47,211.7,0.54,211.7,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2016-08-19,2015,11,47,232,391.06,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,207.1,0.53,207.1,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000542,0.147,0.00597,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
2016-08-20,2015,11,47,233,386.41,0.57,2,Mod_Wet,54,9,8,6,107,184,0.48,202.4,0.52,202.4,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.013,0.000525,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.1,45.2,45.2,1080
2016-08-21,2015,11,47,234,382.85,0.58,3,Normal,47,8,6,5,89,155,0.41,227.8,0.59,227.8,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2016-08-22,2015,11,47,235,378.75,0.58,3,Normal,47,8,6,5,89,155,0.41,223.8,0.59,223.8,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2016-08-23,2015,11,47,236,374.65,0.58,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2016-08-24,2015,11,47,237,370.55,0.59,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2016-08-25,2015,11,48,238,366.45,0.59,3,Normal,47,8,6,5,89,155,0.42,211.4,0.58,211.4,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2016-08-26,2015,11,48,239,362.35,0.6,3,Normal,47,8,6,5,89,155,0.43,207.3,0.57,207.3,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2016-08-27,2015,11,48,240,358.24,0.6,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
2016-08-28,2015,11,48,241,354.14,0.6,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.351,0.0142,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2016-08-29,2015,11,48,242,350.59,0.61,3,Normal,47,8,6,5,89,155,0.44,195.6,0.56,195.6,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2016-08-30,2015,11,48,243,347.03,0.61,3,Normal,47,8,6,5,89,155,0.45,192,0.55,192,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1030
2016-08-31,2015,11,48,244,343.48,0.61,3,Normal,47,8,6,5,89,155,0.45,188.5,0.55,188.5,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0134,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2016-09-01,2015,12,49,245,339.92,0.62,3,Normal,40,6,4,3,65,118,0.35,221.9,0.65,221.9,0,0,0,0,-3,3,40,6,4,0,68,272,990,965.1,24.9,0.132,0.0146,0.000587,0.146,0.00587,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2016-09-02,2015,12,49,246,334.73,0.62,3,Normal,40,6,4,3,65,118,0.35,216.7,0.65,216.7,0,0,0,0,-3,3,40,6,4,0,68,267,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00577,1,0.235,0.379,0.0152,24.5,0.958,0.98,0.938,50,48.2,48.2,1160
2016-09-03,2015,12,49,247,329.53,0.63,3,Normal,40,6,4,3,65,118,0.36,211.5,0.64,211.5,0,0,0,0,-3,3,40,6,4,0,68,262,990,965,25,0.128,0.0137,0.00055,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2016-09-04,2015,12,49,248,324.89,0.64,3,Normal,40,6,4,3,65,118,0.36,206.9,0.64,206.9,0,0,0,0,-3,3,40,6,4,0,68,257,990,965,25,0.126,0.0133,0.000534,0.14,0.00559,1,0.222,0.361,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2016-09-05,2015,12,49,249,320.24,0.64,3,Normal,40,6,4,3,65,118,0.37,202.2,0.63,202.2,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.125,0.0129,0.000518,0.137,0.0055,1,0.216,0.353,0.0141,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
2016-09-06,2015,12,49,250,316.68,0.65,3,Normal,40,6,4,3,65,118,0.37,198.7,0.63,198.7,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0126,0.000505,0.136,0.00543,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2016-09-07,2015,12,49,251,312.58,0.65,3,Normal,40,6,4,3,65,118,0.38,194.6,0.62,194.6,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000491,0.134,0.00536,1,0.205,0.339,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2016-09-08,2015,12,50,252,308.48,0.66,3,Normal,40,6,4,3,65,118,0.38,190.5,0.62,190.5,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000477,0.132,0.00528,1,0.2,0.332,0.0132,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2016-09-09,2015,12,50,253,304.38,0.66,3,Normal,40,6,4,3,65,118,0.39,186.4,0.61,186.4,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2016-09-10,2015,12,50,254,300.28,0.67,3,Normal,40,6,4,3,65,118,0.39,182.3,0.61,182.3,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00513,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2016-09-11,2015,12,50,255,296.17,0.68,3,Normal,40,6,4,3,65,118,0.4,178.2,0.6,178.2,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2016-09-12,2015,12,50,256,292.62,0.68,3,Normal,40,6,4,3,65,118,0.4,174.6,0.6,174.6,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2016-09-13,2015,12,50,257,289.06,0.69,3,Normal,40,6,4,3,65,118,0.41,171.1,0.59,171.1,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00493,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2016-09-14,2015,12,50,258,285.51,0.69,3,Normal,40,6,4,3,65,118,0.41,167.5,0.59,167.5,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2016-09-15,2015,12,51,259,281.96,0.7,3,Normal,40,6,4,3,65,118,0.42,164,0.58,164,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2016-09-16,2015,12,51,260,279.49,0.71,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2016-09-17,2015,12,51,261,276.49,0.71,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2016-09-18,2015,12,51,262,273.48,0.72,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2016-09-19,2015,12,51,263,270.47,0.72,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2016-09-20,2015,12,51,264,267.46,0.73,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2016-09-21,2015,12,51,265,264.46,0.73,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
2016-09-22,2015,12,52,266,261.45,0.74,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000315,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2016-09-23,2015,12,52,267,258.44,0.75,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2016-09-24,2015,12,52,268,255.98,0.76,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2016-09-25,2015,12,52,269,253.52,0.76,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2016-09-26,2015,12,52,270,251.06,0.77,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00706,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2016-09-27,2015,12,52,271,248.6,0.78,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2016-09-28,2015,12,52,272,246.14,0.79,3,Normal,40,6,4,3,65,118,0.48,128.1,0.52,128.1,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00664,0.000262,0.105,0.00415,1,0.115,0.221,0.00871,25.1,0.93,0.97,0.902,29.3,28.5,28.5,683
2016-09-29,2015,12,53,273,243.67,0.79,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2016-09-30,2015,12,53,274,241.21,0.8,3,Normal,40,6,4,3,65,118,0.49,123.2,0.51,123.2,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2016-10-01,2016,1,1,275,238.75,0.81,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2016-10-02,2016,1,1,276,238.48,0.81,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.133,0.243,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
2016-10-03,2016,1,1,277,237.66,0.81,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2016-10-04,2016,1,1,278,234.65,0.82,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2016-10-05,2016,1,1,279,232.19,0.82,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2016-10-06,2016,1,1,280,229.73,0.83,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2016-10-07,2016,1,1,281,227.27,0.84,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2016-10-08,2016,1,2,282,225.9,0.84,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-10-09,2016,1,2,283,225.63,0.84,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2016-10-10,2016,1,2,284,223.71,0.84,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2016-10-11,2016,1,2,285,220.71,0.85,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2016-10-12,2016,1,2,286,218.24,0.86,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2016-10-13,2016,1,2,287,215.78,0.86,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2016-10-14,2016,1,2,288,213.32,0.87,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2016-10-15,2016,1,3,289,210.86,0.88,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2016-10-16,2016,1,3,290,209.49,0.88,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2016-10-17,2016,1,3,291,207.58,0.89,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2016-10-18,2016,1,3,292,205.67,0.89,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2016-10-19,2016,1,3,293,203.75,0.89,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2016-10-20,2016,1,3,294,201.84,0.9,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2016-10-21,2016,1,3,295,199.92,0.9,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2016-10-22,2016,1,4,296,198.01,0.9,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2016-10-23,2016,1,4,297,196.1,0.91,3,Normal,37,5,3,2,50,97,0.49,99.1,0.51,99.1,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2016-10-24,2016,1,4,298,194.18,0.91,3,Normal,37,5,3,2,50,97,0.5,97.18,0.5,97.18,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2016-10-25,2016,1,4,299,192.27,0.91,3,Normal,37,5,3,2,50,97,0.5,95.27,0.5,95.27,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00385,0.00015,0.0889,0.00347,1,0.0711,0.16,0.00625,25.4,0,0,0,0,0,0,0
2016-10-26,2016,1,4,300,190.35,0.92,3,Normal,37,5,3,2,50,97,0.51,93.35,0.49,93.35,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0844,0.00368,0.000144,0.088,0.00344,1,0.0685,0.157,0.00612,25.4,0,0,0,0,0,0,0
2016-10-27,2016,1,4,301,188.99,0.92,3,Normal,37,5,3,2,50,97,0.51,91.99,0.49,91.99,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0839,0.00357,0.00014,0.0874,0.00342,1,0.0667,0.154,0.00603,25.4,0,0,0,0,0,0,0
2016-10-28,2016,1,4,302,188.71,0.92,3,Normal,37,5,3,2,50,97,0.51,91.71,0.49,91.71,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0838,0.00355,0.000139,0.0873,0.00341,1,0.0663,0.154,0.00601,25.4,0,0,0,0,0,0,0
2016-10-29,2016,1,5,303,187.89,0.92,3,Normal,37,5,3,2,50,97,0.52,90.89,0.48,90.89,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0835,0.00348,0.000136,0.087,0.0034,1,0.0652,0.152,0.00595,25.4,0,0,0,0,0,0,0
2016-10-30,2016,1,5,304,185.98,0.92,3,Normal,37,5,3,2,50,97,0.52,88.98,0.48,88.98,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0828,0.00331,0.00013,0.0861,0.00337,1,0.0626,0.149,0.00582,25.4,0,0,0,0,0,0,0
2016-10-31,2016,1,5,305,184.61,0.93,3,Normal,37,5,3,2,50,97,0.53,87.61,0.47,87.61,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0823,0.0032,0.000125,0.0855,0.00335,1,0.0608,0.146,0.00572,25.4,0,0,0,0,0,0,0
2016-11-01,2016,2,5,306,185.43,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000227,0.0955,0.00373,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2016-11-02,2016,2,5,307,187.35,0.92,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2016-11-03,2016,2,5,308,188.17,0.92,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-11-04,2016,2,5,309,192.27,0.91,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2016-11-05,2016,2,6,310,199.65,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2016-11-06,2016,2,6,311,202.11,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2016-11-07,2016,2,6,312,201.84,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2016-11-08,2016,2,6,313,201.02,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2016-11-09,2016,2,6,314,203.48,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2016-11-10,2016,2,6,315,209.22,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2016-11-11,2016,2,6,316,210.59,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2016-11-12,2016,2,7,317,212.5,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2016-11-13,2016,2,7,318,214.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2016-11-14,2016,2,7,319,211.41,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2016-11-15,2016,2,7,320,208.95,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2016-11-16,2016,2,7,321,206.49,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2016-11-17,2016,2,7,322,207.31,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2016-11-18,2016,2,7,323,209.77,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2016-11-19,2016,2,8,324,212.23,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2016-11-20,2016,2,8,325,214.14,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2016-11-21,2016,2,8,326,214.96,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000326,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2016-11-22,2016,2,8,327,216.88,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2016-11-23,2016,2,8,328,218.24,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2016-11-24,2016,2,8,329,220.16,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2016-11-25,2016,2,8,330,222.07,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,35,35,839
2016-11-26,2016,2,9,331,222.89,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,155.9,0.7,155.9,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.009,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,844
2016-11-27,2016,2,9,332,219.89,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2016-11-28,2016,2,9,333,216.88,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2016-11-29,2016,2,9,334,217.15,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2016-11-30,2016,2,9,335,219.61,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2016-12-01,2016,3,9,336,219.89,0.85,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2016-12-02,2016,3,9,337,217.97,0.86,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2016-12-03,2016,3,10,338,217.7,0.86,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2016-12-04,2016,3,10,339,217.42,0.86,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2016-12-05,2016,3,10,340,216.06,0.86,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2016-12-06,2016,3,10,341,215.78,0.86,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2016-12-07,2016,3,10,342,217.15,0.86,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2016-12-08,2016,3,10,343,218.52,0.86,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2016-12-09,2016,3,10,344,219.34,0.85,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2016-12-10,2016,3,11,345,220.71,0.85,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2016-12-11,2016,3,11,346,225.9,0.84,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
2016-12-12,2016,3,11,347,228.36,0.83,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2016-12-13,2016,3,11,348,230.28,0.83,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
2016-12-14,2016,3,11,349,233.28,0.82,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2016-12-15,2016,3,11,350,237.39,0.81,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2016-12-16,2016,3,11,351,240.39,0.8,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2016-12-17,2016,3,12,352,242.85,0.8,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2016-12-18,2016,3,12,353,246.41,0.79,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2016-12-19,2016,3,12,354,250.51,0.77,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2016-12-20,2016,3,12,355,254.06,0.76,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2016-12-21,2016,3,12,356,256.53,0.75,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2016-12-22,2016,3,12,357,259.53,0.75,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2016-12-23,2016,3,12,358,262.54,0.74,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2016-12-24,2016,3,13,359,265.55,0.73,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2016-12-25,2016,3,13,360,268.56,0.73,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2016-12-26,2016,3,13,361,267.74,0.73,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2016-12-27,2016,3,13,362,269.65,0.72,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2016-12-28,2016,3,13,363,274.3,0.71,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2016-12-29,2016,3,13,364,276.76,0.71,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-12-30,2016,3,13,365,278.67,0.71,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2016-12-31,2016,3,14,366,282.23,0.7,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2017-01-01,2016,4,14,1,289.61,0.69,5,Dry,29,5,4,2,33,73,0.25,216.6,0.75,216.6,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2017-01-02,2016,4,14,2,296.45,0.68,5,Dry,29,5,4,2,33,73,0.25,223.4,0.75,223.4,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2017-01-03,2016,4,14,3,303.28,0.67,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.0979,0.243,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2017-01-04,2016,4,14,4,311.76,0.65,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2017-01-05,2016,4,14,5,317.5,0.65,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2017-01-06,2016,4,14,6,321.06,0.64,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000674,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2017-01-07,2016,4,15,7,326.25,0.63,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000742,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2017-01-08,2016,4,15,8,335.82,0.62,5,Dry,29,5,4,2,33,73,0.22,262.8,0.78,262.8,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000925,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2017-01-09,2016,4,15,9,345.94,0.61,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2017-01-10,2016,4,15,10,353.87,0.6,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2017-01-11,2016,4,15,11,363.44,0.59,5,Dry,29,5,4,2,33,73,0.2,290.4,0.8,290.4,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2017-01-12,2016,4,15,12,373.01,0.59,5,Dry,29,5,4,2,33,73,0.2,300,0.8,300,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
2017-01-13,2016,4,15,13,385.86,0.57,5,Dry,29,5,4,2,33,73,0.19,312.9,0.81,312.9,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.2,1640
2017-01-14,2016,4,16,14,400.35,0.56,5,Dry,29,5,4,2,33,73,0.18,327.4,0.82,327.4,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0535,0.00218,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
