date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-01-15,2016,4,16,15,412.11,0.55,5,Dry,29,5,4,2,33,73,0.18,339.1,0.82,339.1,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2017-01-16,2016,4,16,16,422.23,0.54,5,Dry,29,5,4,2,33,73,0.17,349.2,0.83,349.2,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0638,0.00261,0.236,0.00963,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.2,1830
2017-01-17,2016,4,16,17,434.53,0.53,5,Dry,29,5,4,2,33,73,0.17,361.5,0.83,361.5,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0696,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2017-01-18,2016,4,16,18,445.74,0.52,5,Dry,29,5,4,2,33,73,0.16,372.7,0.84,372.7,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.18,0.0749,0.00307,0.255,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.6,40.8,81.6,1960
2017-01-19,2016,4,16,19,453.67,0.52,5,Dry,29,5,4,2,33,73,0.16,380.7,0.84,380.7,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.953,0.98,0.933,42.5,41.6,83.3,2000
2017-01-20,2016,4,16,20,460.51,0.51,5,Dry,29,5,4,2,33,73,0.16,387.5,0.84,387.5,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0819,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.7,2030
2017-01-21,2016,4,17,21,470.08,0.51,5,Dry,29,5,4,2,33,73,0.15,397.1,0.84,397.1,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0864,0.00356,0.276,0.0113,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.4,86.7,2080
2017-01-22,2016,4,17,22,479.65,0.5,5,Dry,29,5,4,2,33,73,0.15,406.6,0.85,406.6,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.192,0.0909,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.7,2130
2017-01-23,2016,4,17,23,488.67,0.49,5,Dry,29,5,4,2,33,73,0.15,415.7,0.85,415.7,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0952,0.00393,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.2,45.2,90.5,2170
2017-01-24,2016,4,17,24,496.06,0.49,5,Dry,29,5,4,2,33,73,0.15,423.1,0.85,423.1,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0987,0.00408,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,92,2210
2017-01-25,2016,4,17,25,500.16,0.48,5,Dry,29,5,4,2,33,73,0.15,427.2,0.85,427.2,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2017-01-26,2016,4,17,26,506.45,0.48,5,Dry,29,5,4,2,33,73,0.14,433.4,0.86,433.4,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.104,0.00429,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47,94,2260
2017-01-27,2016,4,17,27,514.38,0.48,5,Dry,29,5,4,2,33,73,0.14,441.4,0.86,441.4,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.205,0.107,0.00446,0.312,0.013,2,0.24,0.552,0.0229,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2017-01-28,2016,4,18,28,520.12,0.47,5,Dry,29,5,4,2,33,73,0.14,447.1,0.86,447.1,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2017-01-29,2016,4,18,29,525.86,0.47,5,Dry,29,5,4,2,33,73,0.14,452.9,0.86,452.9,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0237,23.5,0.958,0.98,0.939,49.9,48.2,96.4,2310
2017-01-30,2016,4,18,30,530.51,0.47,5,Dry,29,5,4,2,33,73,0.14,457.5,0.86,457.5,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.21,0.115,0.00479,0.325,0.0135,2,0.251,0.577,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2017-01-31,2016,4,18,31,537.89,0.46,5,Dry,29,5,4,2,33,73,0.14,464.9,0.86,464.9,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.118,0.00494,0.331,0.0138,2,0.256,0.588,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2017-02-01,2016,5,18,32,548.01,0.46,5,Dry,31,6,4,3,41,85,0.15,463,0.84,463,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.118,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2017-02-02,2016,5,18,33,558.13,0.45,5,Dry,31,6,4,3,41,85,0.15,473.1,0.85,473.1,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2017-02-03,2016,5,18,34,568.24,0.44,5,Dry,31,6,4,3,41,85,0.15,483.2,0.85,483.2,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.352,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2017-02-04,2016,5,19,35,578.91,0.44,5,Dry,31,6,4,3,41,85,0.15,493.9,0.85,493.9,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2017-02-05,2016,5,19,36,587.39,0.43,5,Dry,31,6,4,3,41,85,0.14,502.4,0.85,502.4,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.137,0.00575,0.372,0.0157,3,0.169,0.54,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2017-02-06,2016,5,19,37,594.22,0.43,5,Dry,31,6,4,3,41,85,0.14,509.2,0.86,509.2,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00595,0.38,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2017-02-07,2016,5,19,38,603.79,0.42,5,Dry,31,6,4,3,41,85,0.14,518.8,0.86,518.8,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2017-02-08,2016,5,19,39,613.36,0.42,5,Dry,31,6,4,3,41,85,0.14,528.4,0.86,528.4,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.00651,0.404,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2017-02-09,2016,5,19,40,622.93,0.41,5,Dry,31,6,4,3,41,85,0.14,537.9,0.86,537.9,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.16,0.00679,0.416,0.0176,3,0.185,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2017-02-10,2016,5,19,41,630.86,0.41,5,Dry,31,6,4,3,41,85,0.14,545.9,0.86,545.9,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00703,0.426,0.0181,3,0.188,0.614,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2017-02-11,2016,5,20,42,638.24,0.41,5,Dry,31,6,4,3,41,85,0.13,553.2,0.87,553.2,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2017-02-12,2016,5,20,43,646.17,0.4,5,Dry,31,6,4,3,41,85,0.13,561.2,0.87,561.2,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00748,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
2017-02-13,2016,5,20,44,655.2,0.4,5,Dry,31,6,4,3,41,85,0.13,570.2,0.87,570.2,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00775,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
2017-02-14,2016,5,20,45,662.03,0.4,5,Dry,31,6,4,3,41,85,0.13,577,0.87,577,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00795,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2880
2017-02-15,2016,5,20,46,671.06,0.39,5,Dry,31,6,4,3,41,85,0.13,586.1,0.87,586.1,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00822,0.475,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2017-02-16,2016,5,20,47,685,0.39,5,Dry,31,6,4,3,41,85,0.12,600,0.88,600,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00864,0.493,0.0211,3,0.213,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2017-02-17,2016,5,20,48,701.14,0.38,5,Dry,31,6,4,3,41,85,0.12,616.1,0.88,616.1,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.213,0.00913,0.513,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2017-02-18,2016,5,21,49,718.36,0.37,5,Dry,31,6,4,3,41,85,0.12,633.4,0.88,633.4,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.31,0.224,0.00965,0.534,0.023,3,0.228,0.761,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2017-02-19,2016,5,21,50,737.78,0.37,5,Dry,31,6,4,3,41,85,0.12,652.8,0.89,652.8,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0102,0.558,0.0241,3,0.236,0.794,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2017-02-20,2016,5,21,51,760.47,0.36,5,Dry,31,6,4,3,41,85,0.11,675.5,0.89,675.5,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3310
2017-02-21,2016,5,21,52,777.21,0.35,5,Dry,31,6,4,3,41,85,0.11,692.2,0.89,692.2,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0115,0.607,0.0264,3,0.254,0.861,0.0374,22.1,0.957,0.98,0.938,47.9,47,141,3380
2017-02-22,2016,5,21,53,795.7,0.34,5,Dry,31,6,4,3,41,85,0.11,710.7,0.89,710.7,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.629,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2017-02-23,2016,5,21,54,817.64,0.33,5,Dry,31,6,4,3,41,85,0.1,732.6,0.9,732.6,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.29,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2017-02-24,2016,5,21,55,845.83,0.32,5,Dry,31,6,4,3,41,85,0.1,760.8,0.9,760.8,0,0,0,0,-3,3,31,6,4,0,44,802,990,967.3,22.7,0.389,0.307,0.0135,0.696,0.0306,3,0.283,0.979,0.0431,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
2017-02-25,2016,5,22,56,876.42,0.3,5,Dry,31,6,4,3,41,85,0.097,791.4,0.9,791.4,0,0,0,0,-3,3,31,6,4,0,44,832,990,967.4,22.6,0.417,0.322,0.0143,0.739,0.0327,4,0.21,0.949,0.042,21.6,0.953,0.976,0.93,40,39.1,156,3750
2017-02-26,2016,5,22,57,908.99,0.3,5,Dry,31,6,4,3,41,85,0.093,824,0.91,824,0,0,0,0,-3,3,31,6,4,0,44,865,990,967.5,22.5,0.447,0.338,0.015,0.785,0.0349,4,0.221,1.01,0.0447,21.5,0.954,0.979,0.934,41.4,40.5,162,3890
2017-02-27,2016,5,22,58,947.93,0.28,5,Dry,31,6,4,3,41,85,0.09,862.9,0.91,862.9,0,0,0,0,-3,3,31,6,4,0,44,904,990,967.7,22.3,0.482,0.357,0.016,0.839,0.0376,4,0.234,1.07,0.0481,21.2,0.955,0.98,0.936,42.9,42,168,4040
2017-02-28,2016,5,22,59,988.77,0.27,5,Dry,31,6,4,3,41,85,0.086,903.8,0.91,903.8,0,0,0,0,-3,3,31,6,4,0,44,945,990,967.9,22.1,0.52,0.376,0.017,0.896,0.0405,4,0.248,1.14,0.0516,21,0.956,0.98,0.937,44.5,43.6,174,4180
2017-03-01,2016,6,22,60,1031.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2017-03-02,2016,6,22,61,1080.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,951.6,0.88,951.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0447,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
2017-03-03,2016,6,22,62,1137.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2017-03-04,2016,6,23,63,1201.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1072,0.89,1072,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.74,0.586,0.0273,1.33,0.0618,4,0.294,1.62,0.0755,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2017-03-05,2016,6,23,64,1267.6,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2017-03-06,2016,6,23,65,1341.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.096,1213,0.9,1100,113,26,3,3,-3,84,67,11,10,3,151,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2017-03-07,2016,6,23,66,1399.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-03-08,2016,6,23,67,1440,0.2,4,Mod_Dry,41,8,7,6,67,129,0.09,1311,0.91,1100,211,48,6,6,0,151,89,14,13,6,218,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2017-03-09,2016,6,23,68,1480.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.087,1352,0.91,1100,252,57,8,8,2,177,98,16,15,8,244,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2017-03-10,2016,6,23,69,1528.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.084,1399,0.92,1100,299,59,9,9,3,219,100,17,16,9,286,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-03-11,2016,6,24,70,1583.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-03-12,2016,6,24,71,1645.6,0.16,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2017-03-13,2016,6,24,72,1715.6,0.16,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2017-03-14,2016,6,24,73,1800.4,0.15,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2017-03-15,2016,6,24,74,1900.7,0.14,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2017-03-16,2016,6,24,75,2017.2,0.13,3,Normal,49,9,9,9,107,183,0.091,1834,0.91,1100,734,51,9,16,13,645,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2017-03-17,2016,6,24,76,2150.7,0.12,3,Normal,49,9,9,9,107,183,0.085,1968,0.92,1100,868,51,9,16,17,775,100,18,25,26,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2017-03-18,2016,6,25,77,2287.1,0.11,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2017-03-19,2016,6,25,78,2396,0.096,3,Normal,49,9,9,9,107,183,0.076,2213,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-03-20,2016,6,25,79,2514.1,0.087,3,Normal,49,9,9,9,107,183,0.073,2331,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-03-21,2016,6,25,80,2649.6,0.078,3,Normal,49,9,9,9,107,183,0.069,2467,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-03-22,2016,6,25,81,2803.2,0.068,3,Normal,49,9,9,9,107,183,0.065,2620,0.94,1100,1520,51,9,16,37,1410,100,18,25,46,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2017-03-23,2016,6,25,82,2975.4,0.058,3,Normal,49,9,9,9,107,183,0.061,2792,0.94,1100,1690,51,9,16,42,1570,100,18,25,51,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2017-03-24,2016,6,25,83,3159,0.046,3,Normal,49,9,9,9,107,183,0.058,2976,0.94,1100,1880,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2017-03-25,2016,6,26,84,3328.9,0.035,3,Normal,49,9,9,9,107,183,0.055,3146,0.94,1100,2050,51,9,16,52,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2017-03-26,2016,6,26,85,3467.6,0.028,3,Normal,49,9,9,9,107,183,0.053,3285,0.95,1100,2190,51,9,16,57,2050,100,18,25,66,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2017-03-27,2016,6,26,86,3607.8,0.023,3,Normal,49,9,9,9,107,183,0.051,3425,0.95,1100,2330,51,9,16,61,2190,100,18,25,70,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2017-03-28,2016,6,26,87,3749.6,0.019,3,Normal,49,9,9,9,107,183,0.049,3567,0.95,1100,2470,51,9,16,65,2330,100,18,25,74,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2017-03-29,2016,6,26,88,3875.4,0.016,3,Normal,49,9,9,9,107,183,0.047,3692,0.95,1100,2590,51,9,16,69,2450,100,18,25,78,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2017-03-30,2016,6,26,89,3984.8,0.014,3,Normal,49,9,9,9,107,183,0.046,3802,0.95,1100,2700,51,9,16,71,2560,100,18,25,80,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2017-03-31,2016,6,26,90,4077.3,0.012,3,Normal,49,9,9,9,107,183,0.045,3894,0.95,1100,2790,51,9,16,71,2650,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2017-04-01,2016,7,27,91,4152.6,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.071,3858,0.93,1100,2760,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.133,12.2,0.921,0.97,0.894,30.2,29.3,117,2820
2017-04-02,2016,7,27,92,4210.4,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.07,3915,0.93,1100,2820,30,4,7,55,2720,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.921,0.97,0.893,29.9,29,116,2790
2017-04-03,2016,7,27,93,4250.6,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.069,3956,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2017-04-04,2016,7,27,94,4281.9,0.008,2,Mod_Wet,70,14,18,25,168,295,0.069,3987,0.93,1100,2890,30,4,7,55,2790,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2017-04-05,2016,7,27,95,4304.3,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.069,4009,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2017-04-06,2016,7,27,96,4317.8,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.068,4023,0.93,1100,2920,30,4,7,55,2830,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2017-04-07,2016,7,27,97,4331.3,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.068,4036,0.93,1100,2940,30,4,7,55,2840,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2017-04-08,2016,7,28,98,4335.8,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.068,4041,0.93,1100,2940,30,4,7,55,2850,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2017-04-09,2016,7,28,99,4340.3,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.068,4045,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2017-04-10,2016,7,28,100,4344.8,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.068,4050,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2017-04-11,2016,7,28,101,4349.2,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.068,4054,0.93,1100,2950,30,4,7,55,2860,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.2,28.4,113,2720
2017-04-12,2016,7,28,102,4344.8,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.068,4050,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2017-04-13,2016,7,28,103,4340.3,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.068,4045,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2017-04-14,2016,7,28,104,4326.8,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.068,4032,0.93,1100,2930,30,4,7,55,2840,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2017-04-15,2016,7,29,105,4313.3,0.0076,2,Mod_Wet,70,14,18,25,168,295,0.068,4018,0.93,1100,2920,30,4,7,55,2820,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2017-04-16,2016,7,29,106,4290.9,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.069,3996,0.93,1100,2900,30,4,7,55,2800,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.5,28.6,115,2750
2017-04-17,2016,7,29,107,4259.6,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.069,3965,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2017-04-18,2016,7,29,108,4219.4,0.009,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2017-04-19,2016,7,29,109,4179.3,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.071,3884,0.93,1100,2780,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2017-04-20,2016,7,29,110,4139.3,0.01,2,Mod_Wet,70,14,18,25,168,295,0.071,3844,0.93,1100,2740,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2017-04-21,2016,7,29,111,4090.5,0.011,2,Mod_Wet,70,14,18,25,168,295,0.072,3796,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.6,119,2850
2017-04-22,2016,7,30,112,4042,0.012,2,Mod_Wet,70,14,18,25,168,295,0.073,3747,0.93,1100,2650,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2017-04-23,2016,7,30,113,3993.6,0.014,2,Mod_Wet,70,14,18,25,168,295,0.074,3699,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2017-04-24,2016,7,30,114,3945.3,0.015,2,Mod_Wet,70,14,18,25,168,295,0.075,3650,0.93,1100,2550,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
2017-04-25,2016,7,30,115,3897.2,0.016,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2017-04-26,2016,7,30,116,3849.3,0.017,2,Mod_Wet,70,14,18,25,168,295,0.077,3554,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2017-04-27,2016,7,30,117,3801.5,0.018,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2017-04-28,2016,7,30,118,3753.9,0.019,2,Mod_Wet,70,14,18,25,168,295,0.079,3459,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2017-04-29,2016,7,31,119,3706.4,0.02,2,Mod_Wet,70,14,18,25,168,295,0.08,3411,0.92,1100,2310,30,4,7,44,2230,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2017-04-30,2016,7,31,120,3659.2,0.022,2,Mod_Wet,70,14,18,25,168,295,0.081,3364,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2017-05-01,2016,8,31,121,3620.6,0.023,2,Mod_Wet,65,14,17,23,202,321,0.089,3300,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2017-05-02,2016,8,31,122,3582.2,0.024,2,Mod_Wet,65,14,17,23,202,321,0.09,3261,0.91,1100,2160,35,4,8,42,2070,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2017-05-03,2016,8,31,123,3543.9,0.025,2,Mod_Wet,65,14,17,23,202,321,0.091,3223,0.91,1100,2120,35,4,8,41,2040,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2017-05-04,2016,8,31,124,3514.1,0.026,2,Mod_Wet,65,14,17,23,202,321,0.091,3193,0.91,1100,2090,35,4,8,40,2010,100,18,25,63,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2017-05-05,2016,8,31,125,3484.5,0.027,2,Mod_Wet,65,14,17,23,202,321,0.092,3163,0.91,1100,2060,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2017-05-06,2016,8,32,126,3454.9,0.028,2,Mod_Wet,65,14,17,23,202,321,0.093,3134,0.91,1100,2030,35,4,8,38,1950,100,18,25,61,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2017-05-07,2016,8,32,127,3425.4,0.029,2,Mod_Wet,65,14,17,23,202,321,0.094,3104,0.91,1100,2000,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2017-05-08,2016,8,32,128,3404.4,0.03,2,Mod_Wet,65,14,17,23,202,321,0.094,3083,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2017-05-09,2016,8,32,129,3383.4,0.031,2,Mod_Wet,65,14,17,23,202,321,0.095,3062,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2017-05-10,2016,8,32,130,3362.4,0.032,2,Mod_Wet,65,14,17,23,202,321,0.096,3041,0.91,1100,1940,35,4,8,35,1860,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2017-05-11,2016,8,32,131,3341.5,0.034,2,Mod_Wet,65,14,17,23,202,321,0.096,3020,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2017-05-12,2016,8,32,132,3320.6,0.035,2,Mod_Wet,65,14,17,23,202,321,0.097,3000,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-05-13,2016,8,33,133,3299.7,0.036,2,Mod_Wet,65,14,17,23,202,321,0.097,2979,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-05-14,2016,8,33,134,3278.9,0.038,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2017-05-15,2016,8,33,135,3249.9,0.04,2,Mod_Wet,65,14,17,23,202,321,0.099,2929,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2017-05-16,2016,8,33,136,3212.6,0.042,2,Mod_Wet,65,14,17,23,202,321,0.1,2892,0.9,1100,1790,35,4,8,31,1710,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2017-05-17,2016,8,33,137,3175.4,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2854,0.9,1100,1750,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2017-05-18,2016,8,33,138,3130.2,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-05-19,2016,8,33,139,3085.2,0.051,2,Mod_Wet,65,14,17,23,202,321,0.1,2764,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-05-20,2016,8,34,140,3040.3,0.054,2,Mod_Wet,65,14,17,23,202,321,0.11,2719,0.89,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-05-21,2016,8,34,141,2995.7,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2675,0.89,1100,1580,35,4,8,24,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2017-05-22,2016,8,34,142,2943.2,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2622,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2017-05-23,2016,8,34,143,2890.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2570,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2017-05-24,2016,8,34,144,2839,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2518,0.89,1100,1420,35,4,8,20,1350,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2017-05-25,2016,8,34,145,2787.3,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2466,0.89,1100,1370,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2017-05-26,2016,8,34,146,2735.9,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2415,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2017-05-27,2016,8,35,147,2684.8,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2364,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2017-05-28,2016,8,35,148,2634,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2313,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-05-29,2016,8,35,149,2583.5,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2017-05-30,2016,8,35,150,2533.3,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2212,0.87,1100,1110,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2017-05-31,2016,8,35,151,2483.4,0.089,2,Mod_Wet,65,14,17,23,202,321,0.13,2162,0.87,1100,1060,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2017-06-01,2016,9,35,152,2433.9,0.093,2,Mod_Wet,62,12,14,16,153,257,0.11,2177,0.89,1100,1080,38,6,11,16,1010,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-06-02,2016,9,35,153,2392.2,0.096,2,Mod_Wet,62,12,14,16,153,257,0.11,2135,0.89,1100,1040,38,6,11,15,965,100,18,25,31,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-06-03,2016,9,36,154,2350.7,0.099,2,Mod_Wet,62,12,14,16,153,257,0.11,2094,0.89,1100,994,38,6,11,14,925,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2017-06-04,2016,9,36,155,2309.5,0.1,2,Mod_Wet,62,12,14,16,153,257,0.11,2053,0.89,1100,953,38,6,11,13,885,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2017-06-05,2016,9,36,156,2268.5,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2012,0.89,1100,912,38,6,11,11,846,100,18,25,27,999,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-06-06,2016,9,36,157,2205.7,0.11,2,Mod_Wet,62,12,14,16,153,257,0.12,1949,0.88,1100,849,38,6,11,9,785,100,18,25,25,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2017-06-07,2016,9,36,158,2143.4,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1886,0.88,1100,786,38,6,11,8,723,100,18,25,24,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2017-06-08,2016,9,36,159,2089,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1832,0.88,1100,732,38,6,11,6,671,100,18,25,22,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2017-06-09,2016,9,36,160,2035.1,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1778,0.87,1100,678,38,6,11,4,619,100,18,25,20,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-06-10,2016,9,37,161,1981.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1725,0.87,1100,625,38,6,11,3,567,100,18,25,19,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2017-06-11,2016,9,37,162,1928.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1672,0.87,1100,572,38,6,11,1,516,100,18,25,17,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2017-06-12,2016,9,37,163,1883.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1626,0.86,1100,526,38,6,11,0,471,100,18,25,16,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2017-06-13,2016,9,37,164,1838.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1581,0.86,1100,481,38,6,11,-2,428,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2017-06-14,2016,9,37,165,1793.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1537,0.86,1100,437,38,6,11,-3,385,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2017-06-15,2016,9,37,166,1749.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1492,0.85,1100,392,38,6,11,-4,341,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-06-16,2016,9,37,167,1705.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1449,0.85,1100,349,38,6,11,-6,300,100,18,25,10,453,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2017-06-17,2016,9,38,168,1668.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1412,0.85,1100,312,38,6,10,-7,265,100,18,24,9,418,1240,990,970,20,0.924,0.648,0.0324,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-06-18,2016,9,38,169,1632.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1375,0.84,1100,275,38,6,8,-8,231,100,18,22,8,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2017-06-19,2016,9,38,170,1596.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1339,0.84,1100,239,38,6,7,-9,197,100,18,21,7,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2017-06-20,2016,9,38,171,1560.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1304,0.83,1100,204,38,6,6,-10,164,100,18,20,6,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2017-06-21,2016,9,38,172,1525.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1268,0.83,1100,168,38,5,5,-11,131,100,17,19,5,284,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-06-22,2016,9,38,173,1490.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1233,0.83,1100,133,30,4,4,-12,107,92,16,18,4,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-06-23,2016,9,38,174,1461.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1205,0.82,1100,105,24,3,3,-13,88,86,15,17,3,241,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2017-06-24,2016,9,39,175,1433.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1177,0.82,1100,77,17,2,2,-14,70,79,14,16,2,223,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2017-06-25,2016,9,39,176,1405.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1149,0.82,1100,49,11,1,1,-15,51,73,13,15,1,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-06-26,2016,9,39,177,1366,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1109,0.81,1100,9,2,0,0,-16,23,64,12,14,0,176,1190,990,969.1,20.9,0.83,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-06-27,2016,9,39,178,1314.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1058,0.81,1058,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.766,0.553,0.0262,1.32,0.0625,4,0.292,1.61,0.0763,19.5,0.954,0.98,0.935,48.2,47.3,189,4540
2017-06-28,2016,9,39,179,1264.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1008,0.8,1008,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.7,21.3,0.692,0.44,0.0207,1.13,0.0532,4,0.282,1.41,0.0665,19.9,0.955,0.98,0.936,46.8,45.9,184,4410
2017-06-29,2016,9,39,180,1221.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,964.3,0.79,964.3,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.629,0.406,0.019,1.03,0.0483,4,0.268,1.3,0.0608,20.1,0.955,0.98,0.936,45.4,44.5,178,4270
2017-06-30,2016,9,39,181,1184.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.22,927.4,0.78,927.4,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.584,0.388,0.018,0.972,0.0452,4,0.255,1.23,0.057,20.3,0.955,0.98,0.936,44.1,43.2,173,4140
2017-07-01,2016,10,40,182,1148.2,0.24,1,Wet,63,12,13,13,155,256,0.22,892.2,0.78,892.2,0,0,0,0,-13,13,63,12,13,0,168,980,990,968.4,21.6,0.552,0.371,0.0171,0.923,0.0427,4,0.244,1.17,0.0539,20.5,0.955,0.98,0.935,42.7,41.9,168,4020
2017-07-02,2016,10,40,183,1112.7,0.25,1,Wet,63,12,13,13,155,256,0.23,856.7,0.77,856.7,0,0,0,0,-13,13,63,12,13,0,168,945,990,968.3,21.7,0.52,0.354,0.0163,0.873,0.0402,4,0.232,1.1,0.0508,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2017-07-03,2016,10,40,184,1083.3,0.25,1,Wet,63,12,13,13,155,256,0.24,827.3,0.76,827.3,0,0,0,0,-13,13,63,12,13,0,168,915,990,968.2,21.8,0.493,0.339,0.0155,0.832,0.0381,4,0.222,1.05,0.0483,20.8,0.953,0.976,0.931,40.2,39.2,157,3770
2017-07-04,2016,10,40,185,1054.4,0.26,1,Wet,63,12,13,13,155,256,0.24,798.4,0.76,798.4,0,0,0,0,-13,13,63,12,13,0,168,886,990,968.1,21.9,0.466,0.325,0.0148,0.792,0.0361,3,0.293,1.08,0.0495,20.8,0.956,0.98,0.937,52,48.2,145,3470
2017-07-05,2016,10,40,186,1031.3,0.26,1,Wet,63,12,13,13,155,256,0.25,775.3,0.75,775.3,0,0,0,0,-13,13,63,12,13,0,168,863,990,968,22,0.445,0.314,0.0143,0.759,0.0345,3,0.287,1.05,0.0476,21,0.956,0.98,0.937,50.8,48.2,145,3470
2017-07-06,2016,10,40,187,1008.6,0.27,1,Wet,63,12,13,13,155,256,0.25,752.6,0.75,752.6,0,0,0,0,-13,13,63,12,13,0,168,841,990,967.9,22.1,0.424,0.303,0.0137,0.728,0.033,3,0.281,1.01,0.0457,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
2017-07-07,2016,10,40,188,986.32,0.27,1,Wet,63,12,13,13,155,256,0.26,730.3,0.74,730.3,0,0,0,0,-13,13,63,12,13,0,168,818,990,967.8,22.2,0.404,0.289,0.013,0.693,0.0313,3,0.271,0.964,0.0435,21.2,0.956,0.98,0.937,48.4,47.4,142,3410
2017-07-08,2016,10,41,189,964.53,0.28,1,Wet,63,12,13,13,155,256,0.27,708.5,0.73,708.5,0,0,0,0,-13,13,63,12,13,0,168,797,990,967.8,22.2,0.384,0.274,0.0123,0.658,0.0296,3,0.261,0.92,0.0414,21.3,0.956,0.98,0.937,47.2,46.3,139,3330
2017-07-09,2016,10,41,190,943.24,0.29,1,Wet,63,12,13,13,155,256,0.27,687.2,0.73,687.2,0,0,0,0,-13,13,63,12,13,0,168,775,990,967.7,22.3,0.367,0.26,0.0116,0.627,0.0281,3,0.252,0.879,0.0394,21.4,0.956,0.98,0.937,46.1,45.2,135,3250
2017-07-10,2016,10,41,191,927.06,0.29,1,Wet,63,12,13,13,155,256,0.28,671.1,0.72,671.1,0,0,0,0,-13,13,63,12,13,0,168,759,990,967.6,22.4,0.358,0.249,0.0111,0.607,0.0271,3,0.244,0.852,0.038,21.5,0.956,0.98,0.937,45.2,44.3,133,3190
2017-07-11,2016,10,41,192,911.22,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
2017-07-12,2016,10,41,193,895.74,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2017-07-13,2016,10,41,194,880.66,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2017-07-14,2016,10,41,195,865.99,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2017-07-15,2016,10,42,196,851.78,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2017-07-16,2016,10,42,197,838.06,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2017-07-17,2016,10,42,198,824.89,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2017-07-18,2016,10,42,199,815.86,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2017-07-19,2016,10,42,200,807.18,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2017-07-20,2016,10,42,201,798.9,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2017-07-21,2016,10,42,202,791.07,0.34,1,Wet,63,12,13,13,155,256,0.32,535.1,0.68,535.1,0,0,0,0,-13,13,63,12,13,0,168,623,990,967.1,22.9,0.281,0.158,0.00691,0.439,0.0191,3,0.183,0.622,0.0271,22.3,0.949,0.97,0.921,37.1,35.9,108,2590
2017-07-22,2016,10,43,203,783.79,0.34,1,Wet,63,12,13,13,155,256,0.33,527.8,0.67,527.8,0,0,0,0,-13,13,63,12,13,0,168,616,990,967,23,0.276,0.154,0.00669,0.43,0.0187,3,0.18,0.61,0.0266,22.4,0.949,0.97,0.92,36.6,35.5,107,2560
2017-07-23,2016,10,43,204,777.21,0.35,1,Wet,63,12,13,13,155,256,0.33,521.2,0.67,521.2,0,0,0,0,-13,13,63,12,13,0,168,609,990,967,23,0.273,0.149,0.00649,0.422,0.0184,3,0.177,0.599,0.0261,22.4,0.948,0.97,0.92,36.2,35.1,105,2530
2017-07-24,2016,10,43,205,770.31,0.35,1,Wet,63,12,13,13,155,256,0.33,514.3,0.67,514.3,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.145,0.00628,0.413,0.018,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.7,104,2500
2017-07-25,2016,10,43,206,762.39,0.36,1,Wet,63,12,13,13,155,256,0.34,506.4,0.66,506.4,0,0,0,0,-13,13,63,12,13,0,168,594,990,966.9,23.1,0.264,0.139,0.00604,0.404,0.0175,3,0.17,0.574,0.0249,22.5,0.947,0.97,0.918,35.2,34.2,103,2460
2017-07-26,2016,10,43,207,749.53,0.36,1,Wet,63,12,13,13,155,256,0.34,493.5,0.66,493.5,0,0,0,0,-13,13,63,12,13,0,168,582,990,966.9,23.1,0.257,0.132,0.00571,0.389,0.0168,2,0.276,0.665,0.0288,22.4,0.956,0.98,0.937,51.9,48.2,96.4,2310
2017-07-27,2016,10,43,208,738.32,0.37,1,Wet,63,12,13,13,155,256,0.35,482.3,0.65,482.3,0,0,0,0,-13,13,63,12,13,0,168,570,990,966.9,23.1,0.251,0.127,0.00547,0.377,0.0163,2,0.268,0.645,0.0279,22.5,0.957,0.98,0.937,50.9,48.2,96.4,2310
2017-07-28,2016,10,43,209,726.56,0.37,1,Wet,63,12,13,13,155,256,0.35,470.6,0.65,470.6,0,0,0,0,-13,13,63,12,13,0,168,559,990,966.8,23.2,0.244,0.121,0.00522,0.365,0.0157,2,0.26,0.625,0.027,22.6,0.957,0.98,0.938,49.8,48.2,96.4,2310
2017-07-29,2016,10,44,210,715.35,0.37,1,Wet,63,12,13,13,155,256,0.36,459.4,0.64,459.4,0,0,0,0,-13,13,63,12,13,0,168,547,990,966.8,23.2,0.238,0.116,0.00498,0.353,0.0152,2,0.253,0.606,0.0261,22.6,0.957,0.98,0.938,48.8,47.8,95.7,2300
2017-07-30,2016,10,44,211,705.24,0.38,1,Wet,63,12,13,13,155,256,0.36,449.2,0.64,449.2,0,0,0,0,-13,13,63,12,13,0,168,537,990,966.7,23.3,0.232,0.111,0.00477,0.343,0.0147,2,0.246,0.589,0.0253,22.7,0.958,0.98,0.939,47.9,46.9,93.8,2250
2017-07-31,2016,10,44,212,694.57,0.38,1,Wet,63,12,13,13,155,256,0.37,438.6,0.63,438.6,0,0,0,0,-13,13,63,12,13,0,168,527,990,966.7,23.3,0.226,0.106,0.00455,0.332,0.0142,2,0.239,0.57,0.0245,22.8,0.957,0.98,0.938,46.8,45.9,91.8,2200
2017-08-01,2016,11,44,213,683.91,0.39,1,Wet,58,10,10,7,117,202,0.29,481.9,0.7,481.9,0,0,0,0,-7,7,58,10,10,0,124,560,990,966.6,23.4,0.245,0.126,0.00541,0.371,0.0159,2,0.268,0.639,0.0273,22.7,0.956,0.98,0.937,51.4,48.2,96.4,2310
2017-08-02,2016,11,44,214,672.15,0.39,1,Wet,58,10,10,7,117,202,0.3,470.1,0.7,470.1,0,0,0,0,-7,7,58,10,10,0,124,548,990,966.6,23.4,0.238,0.121,0.00516,0.359,0.0153,2,0.26,0.619,0.0264,22.8,0.957,0.98,0.938,50.3,48.2,96.4,2310
2017-08-03,2016,11,44,215,662.03,0.4,1,Wet,58,10,10,7,117,202,0.3,460,0.69,460,0,0,0,0,-7,7,58,10,10,0,124,538,990,966.5,23.5,0.232,0.116,0.00495,0.348,0.0149,2,0.253,0.601,0.0256,22.9,0.957,0.98,0.938,49.4,48.2,96.4,2310
2017-08-04,2016,11,44,216,651.37,0.4,1,Wet,58,10,10,7,117,202,0.31,449.4,0.69,449.4,0,0,0,0,-7,7,58,10,10,0,124,527,990,966.5,23.5,0.226,0.111,0.00473,0.337,0.0144,2,0.246,0.583,0.0248,22.9,0.958,0.98,0.939,48.4,47.4,94.8,2270
2017-08-05,2016,11,45,217,640.71,0.4,1,Wet,58,10,10,7,117,202,0.32,438.7,0.69,438.7,0,0,0,0,-7,7,58,10,10,0,124,517,990,966.5,23.5,0.22,0.106,0.00451,0.326,0.0139,2,0.239,0.565,0.024,23,0.957,0.98,0.938,47.3,46.4,92.7,2230
2017-08-06,2016,11,45,218,631.68,0.41,1,Wet,58,10,10,7,117,202,0.32,429.7,0.68,429.7,0,0,0,0,-7,7,58,10,10,0,124,508,990,966.4,23.6,0.215,0.102,0.00432,0.317,0.0134,2,0.233,0.549,0.0233,23,0.957,0.98,0.938,46.4,45.5,91,2180
2017-08-07,2016,11,45,219,622.11,0.41,1,Wet,58,10,10,7,117,202,0.33,420.1,0.68,420.1,0,0,0,0,-7,7,58,10,10,0,124,498,990,966.4,23.6,0.211,0.0973,0.00412,0.309,0.0131,2,0.226,0.535,0.0226,23.1,0.956,0.98,0.937,45.5,44.5,89.1,2140
2017-08-08,2016,11,45,220,612.54,0.42,1,Wet,58,10,10,7,117,202,0.33,410.5,0.67,410.5,0,0,0,0,-7,7,58,10,10,0,124,489,990,966.4,23.6,0.208,0.0928,0.00392,0.301,0.0127,2,0.22,0.52,0.022,23.1,0.955,0.98,0.936,44.5,43.6,87.2,2090
2017-08-09,2016,11,45,221,602.97,0.42,1,Wet,58,10,10,7,117,202,0.34,401,0.67,401,0,0,0,0,-7,7,58,10,10,0,124,479,990,966.3,23.7,0.205,0.0883,0.00373,0.293,0.0124,2,0.213,0.506,0.0214,23.2,0.955,0.98,0.936,43.5,42.7,85.3,2050
2017-08-10,2016,11,45,222,593.95,0.43,1,Wet,58,10,10,7,117,202,0.34,391.9,0.66,391.9,0,0,0,0,-7,7,58,10,10,0,124,470,990,966.3,23.7,0.201,0.084,0.00354,0.285,0.012,2,0.207,0.492,0.0208,23.2,0.954,0.98,0.935,42.6,41.7,83.5,2000
2017-08-11,2016,11,45,223,586.02,0.43,1,Wet,58,10,10,7,117,202,0.34,384,0.66,384,0,0,0,0,-7,7,58,10,10,0,124,462,990,966.2,23.8,0.199,0.0803,0.00338,0.279,0.0117,2,0.202,0.481,0.0202,23.3,0.953,0.98,0.934,41.8,40.9,81.9,1960
2017-08-12,2016,11,46,224,577.54,0.44,1,Wet,58,10,10,7,117,202,0.35,375.5,0.65,375.5,0,0,0,0,-7,7,58,10,10,0,124,454,990,966.2,23.8,0.196,0.0763,0.0032,0.272,0.0114,2,0.196,0.468,0.0197,23.3,0.952,0.978,0.931,40.9,40,80,1920
2017-08-13,2016,11,46,225,569.06,0.44,1,Wet,58,10,10,7,117,202,0.35,367.1,0.65,367.1,0,0,0,0,-7,7,58,10,10,0,124,445,990,966.2,23.8,0.193,0.0723,0.00303,0.265,0.0111,2,0.19,0.455,0.0191,23.4,0.951,0.976,0.928,40,39.1,78.1,1870
