date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-08-14,2016,11,46,226,561.14,0.45,1,Wet,58,10,10,7,117,202,0.36,359.1,0.64,359.1,0,0,0,0,-7,7,58,10,10,0,124,437,990,966.1,23.9,0.19,0.0685,0.00287,0.258,0.0108,2,0.185,0.443,0.0186,23.4,0.95,0.974,0.925,39.2,38.2,76.4,1830
2017-08-15,2016,11,46,227,553.21,0.45,1,Wet,58,10,10,7,117,202,0.36,351.2,0.64,351.2,0,0,0,0,-7,7,58,10,10,0,124,429,990,966.1,23.9,0.187,0.0648,0.00271,0.252,0.0105,2,0.18,0.431,0.018,23.5,0.949,0.973,0.923,38.4,37.3,74.6,1790
2017-08-16,2016,11,46,228,546.37,0.46,1,Wet,58,10,10,7,117,202,0.37,344.4,0.63,344.4,0,0,0,0,-7,7,58,10,10,0,124,422,990,966.1,23.9,0.185,0.0615,0.00257,0.246,0.0103,2,0.175,0.421,0.0176,23.5,0.948,0.971,0.92,37.6,36.5,73.1,1750
2017-08-17,2016,11,46,229,538.99,0.46,1,Wet,58,10,10,7,117,202,0.38,337,0.63,337,0,0,0,0,-7,7,58,10,10,0,124,415,990,966,24,0.182,0.0581,0.00242,0.24,0.01,2,0.17,0.41,0.0171,23.6,0.947,0.97,0.918,36.9,35.8,71.5,1720
2017-08-18,2016,11,46,230,531.6,0.47,1,Wet,58,10,10,7,117,202,0.38,329.6,0.62,329.6,0,0,0,0,-7,7,58,10,10,0,124,408,990,966,24,0.179,0.0546,0.00227,0.234,0.00975,2,0.165,0.399,0.0166,23.6,0.945,0.97,0.917,36.1,35,70,1680
2017-08-19,2016,11,47,231,524.22,0.47,1,Wet,58,10,10,7,117,202,0.39,322.2,0.61,322.2,0,0,0,0,-7,7,58,10,10,0,124,400,990,966,24,0.177,0.0511,0.00213,0.228,0.00948,2,0.16,0.388,0.0161,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
2017-08-20,2016,11,47,232,517.39,0.47,1,Wet,58,10,10,7,117,202,0.39,315.4,0.61,315.4,0,0,0,0,-7,7,58,10,10,0,124,393,990,965.9,24.1,0.174,0.0479,0.00199,0.222,0.00923,2,0.155,0.378,0.0157,23.7,0.943,0.97,0.915,34.6,33.5,67.1,1610
2017-08-21,2016,11,47,233,510.55,0.48,1,Wet,58,10,10,7,117,202,0.4,308.6,0.6,308.6,0,0,0,0,-7,7,58,10,10,0,124,387,990,965.9,24.1,0.172,0.0446,0.00185,0.217,0.00899,2,0.151,0.367,0.0152,23.7,0.942,0.97,0.914,33.8,32.8,65.6,1580
2017-08-22,2016,11,47,234,504.81,0.48,1,Wet,58,10,10,7,117,202,0.4,302.8,0.6,302.8,0,0,0,0,-7,7,58,10,10,0,124,381,990,965.9,24.1,0.17,0.0419,0.00174,0.212,0.00878,2,0.147,0.359,0.0149,23.8,0.941,0.97,0.913,33.2,32.2,64.5,1550
2017-08-23,2016,11,47,235,498.52,0.49,1,Wet,58,10,10,7,117,202,0.41,296.5,0.59,296.5,0,0,0,0,-7,7,58,10,10,0,124,375,990,965.8,24.2,0.168,0.039,0.00161,0.207,0.00856,2,0.143,0.349,0.0145,23.8,0.94,0.97,0.912,32.5,31.6,63.1,1520
2017-08-24,2016,11,47,236,492.23,0.49,1,Wet,58,10,10,7,117,202,0.41,290.2,0.59,290.2,0,0,0,0,-7,7,58,10,10,0,124,368,990,965.8,24.2,0.165,0.036,0.00149,0.201,0.00833,2,0.138,0.34,0.0141,23.8,0.939,0.97,0.911,31.9,30.9,61.8,1480
2017-08-25,2016,11,47,237,485.94,0.49,1,Wet,58,10,10,7,117,202,0.42,283.9,0.58,283.9,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.033,0.00136,0.196,0.00811,2,0.134,0.33,0.0136,23.9,0.938,0.97,0.909,31.2,30.2,60.5,1450
2017-08-26,2016,11,48,238,479.65,0.5,1,Wet,58,10,10,7,117,202,0.42,277.6,0.58,277.6,0,0,0,0,-7,7,58,10,10,0,124,356,990,965.8,24.2,0.161,0.0301,0.00124,0.191,0.00788,2,0.13,0.321,0.0132,23.9,0.936,0.97,0.908,30.5,29.6,59.1,1420
2017-08-27,2016,11,48,239,473.91,0.5,1,Wet,58,10,10,7,117,202,0.43,271.9,0.57,271.9,0,0,0,0,-7,7,58,10,10,0,124,350,990,965.7,24.3,0.159,0.0273,0.00113,0.186,0.00768,2,0.126,0.312,0.0129,24,0.935,0.97,0.907,29.9,29,57.9,1390
2017-08-28,2016,11,48,240,468.17,0.51,1,Wet,58,10,10,7,117,202,0.43,266.2,0.57,266.2,0,0,0,0,-7,7,58,10,10,0,124,344,990,965.7,24.3,0.157,0.0246,0.00101,0.182,0.00748,2,0.122,0.304,0.0125,24,0.934,0.97,0.906,29.2,28.4,56.7,1360
2017-08-29,2016,11,48,241,462.42,0.51,1,Wet,58,10,10,7,117,202,0.44,260.4,0.56,260.4,0,0,0,0,-7,7,58,10,10,0,124,338,990,965.7,24.3,0.155,0.0219,0.000901,0.177,0.00727,2,0.118,0.295,0.0121,24,0.932,0.97,0.904,28.6,27.7,55.5,1330
2017-08-30,2016,11,48,242,456.68,0.51,1,Wet,58,10,10,7,117,202,0.44,254.7,0.56,254.7,0,0,0,0,-7,7,58,10,10,0,124,333,990,965.7,24.3,0.153,0.0192,0.000789,0.172,0.00707,2,0.114,0.287,0.0118,24.1,0.931,0.97,0.903,28,27.1,54.3,1300
2017-08-31,2016,11,48,243,452.03,0.52,1,Wet,58,10,10,7,117,202,0.45,250,0.55,250,0,0,0,0,-7,7,58,10,10,0,124,328,990,965.6,24.4,0.151,0.017,0.000698,0.168,0.00691,2,0.111,0.28,0.0115,24.1,0.93,0.97,0.902,27.5,26.6,53.3,1280
2017-09-01,2016,12,48,244,445.74,0.52,1,Wet,48,8,7,4,79,146,0.33,299.7,0.67,299.7,0,0,0,0,-4,4,48,8,7,0,83,363,990,965.6,24.4,0.164,0.0405,0.00166,0.204,0.00836,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.2,32.3,64.5,1550
2017-09-02,2016,12,49,245,438.36,0.53,1,Wet,48,8,7,4,79,146,0.33,292.4,0.67,292.4,0,0,0,0,-4,4,48,8,7,0,83,355,990,965.6,24.4,0.161,0.037,0.00151,0.198,0.0081,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
2017-09-03,2016,12,49,246,432.62,0.53,1,Wet,48,8,7,4,79,146,0.34,286.6,0.66,286.6,0,0,0,0,-4,4,48,8,7,0,83,350,990,965.5,24.5,0.159,0.0343,0.0014,0.193,0.0079,2,0.136,0.329,0.0135,24.1,0.938,0.97,0.91,31.8,30.8,61.7,1480
2017-09-04,2016,12,49,247,426.33,0.54,1,Wet,48,8,7,4,79,146,0.34,280.3,0.66,280.3,0,0,0,0,-4,4,48,8,7,0,83,343,990,965.5,24.5,0.157,0.0313,0.00128,0.188,0.00768,2,0.132,0.32,0.0131,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2017-09-05,2016,12,49,248,420.04,0.54,1,Wet,48,8,7,4,79,146,0.35,274,0.65,274,0,0,0,0,-4,4,48,8,7,0,83,337,990,965.5,24.5,0.154,0.0283,0.00116,0.183,0.00746,2,0.127,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2017-09-06,2016,12,49,249,413.75,0.55,1,Wet,48,8,7,4,79,146,0.35,267.8,0.65,267.8,0,0,0,0,-4,4,48,8,7,0,83,331,990,965.5,24.5,0.152,0.0254,0.00103,0.178,0.00724,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2017-09-07,2016,12,49,250,408.01,0.55,1,Wet,48,8,7,4,79,146,0.36,262,0.64,262,0,0,0,0,-4,4,48,8,7,0,83,325,990,965.4,24.6,0.15,0.0227,0.000923,0.173,0.00704,2,0.119,0.292,0.0119,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2017-09-08,2016,12,49,251,402.27,0.56,1,Wet,48,8,7,4,79,146,0.36,256.3,0.64,256.3,0,0,0,0,-4,4,48,8,7,0,83,319,990,965.4,24.6,0.148,0.02,0.000812,0.168,0.00684,2,0.115,0.284,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2017-09-09,2016,12,50,252,397.62,0.56,1,Wet,48,8,7,4,79,146,0.37,251.6,0.63,251.6,0,0,0,0,-4,4,48,8,7,0,83,315,990,965.4,24.6,0.147,0.0178,0.000722,0.164,0.00668,2,0.112,0.277,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2017-09-10,2016,12,50,253,392.42,0.57,1,Wet,48,8,7,4,79,146,0.37,246.4,0.63,246.4,0,0,0,0,-4,4,48,8,7,0,83,309,990,965.4,24.6,0.145,0.0167,0.000678,0.161,0.00655,2,0.109,0.27,0.011,24.4,0.929,0.97,0.901,27.3,26.5,53,1270
2017-09-11,2016,12,50,254,387.23,0.57,1,Wet,48,8,7,4,79,146,0.38,241.2,0.62,241.2,0,0,0,0,-4,4,48,8,7,0,83,304,990,965.3,24.7,0.143,0.0163,0.000659,0.159,0.00645,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1250
2017-09-12,2016,12,50,255,382.03,0.58,1,Wet,48,8,7,4,79,146,0.38,236,0.62,236,0,0,0,0,-4,4,48,8,7,0,83,299,990,965.3,24.7,0.141,0.0158,0.00064,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.7,1220
2017-09-13,2016,12,50,256,376.84,0.58,1,Wet,48,8,7,4,79,146,0.39,230.8,0.61,230.8,0,0,0,0,-4,4,48,8,7,0,83,294,990,965.3,24.7,0.139,0.0154,0.000622,0.155,0.00626,1,0.254,0.409,0.0165,24.3,0.958,0.98,0.939,52.7,48.2,48.2,1160
2017-09-14,2016,12,50,257,372.19,0.59,1,Wet,48,8,7,4,79,146,0.39,226.2,0.61,226.2,0,0,0,0,-4,4,48,8,7,0,83,289,990,965.3,24.7,0.138,0.015,0.000605,0.153,0.00617,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
2017-09-15,2016,12,50,258,367.54,0.59,1,Wet,48,8,7,4,79,146,0.4,221.5,0.6,221.5,0,0,0,0,-4,4,48,8,7,0,83,285,990,965.2,24.8,0.136,0.0146,0.000589,0.151,0.00608,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2017-09-16,2016,12,51,259,362.89,0.6,1,Wet,48,8,7,4,79,146,0.4,216.9,0.6,216.9,0,0,0,0,-4,4,48,8,7,0,83,280,990,965.2,24.8,0.134,0.0142,0.000572,0.148,0.00599,1,0.235,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2017-09-17,2016,12,51,260,358.24,0.6,1,Wet,48,8,7,4,79,146,0.41,212.2,0.59,212.2,0,0,0,0,-4,4,48,8,7,0,83,275,990,965.2,24.8,0.133,0.0138,0.000556,0.146,0.0059,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
2017-09-18,2016,12,51,261,354.69,0.6,1,Wet,48,8,7,4,79,146,0.41,208.7,0.59,208.7,0,0,0,0,-4,4,48,8,7,0,83,272,990,965.2,24.8,0.131,0.0135,0.000543,0.145,0.00584,1,0.224,0.369,0.0149,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2017-09-19,2016,12,51,262,350.59,0.61,1,Wet,48,8,7,4,79,146,0.42,204.6,0.58,204.6,0,0,0,0,-4,4,48,8,7,0,83,268,990,965.2,24.8,0.13,0.0131,0.000529,0.143,0.00576,1,0.219,0.362,0.0146,24.5,0.956,0.98,0.937,46.9,46,46,1100
2017-09-20,2016,12,51,263,346.49,0.61,1,Wet,48,8,7,4,79,146,0.42,200.5,0.58,200.5,0,0,0,0,-4,4,48,8,7,0,83,263,990,965.1,24.9,0.129,0.0128,0.000514,0.141,0.00568,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2017-09-21,2016,12,51,264,342.39,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2017-09-22,2016,12,51,265,338.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
2017-09-23,2016,12,52,266,334.18,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,196.2,0.59,196.2,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2017-09-24,2016,12,52,267,330.63,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2017-09-25,2016,12,52,268,327.07,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,189.1,0.58,189.1,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.0054,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2017-09-26,2016,12,52,269,323.52,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,185.5,0.57,185.5,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2017-09-27,2016,12,52,270,319.96,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182,0.57,182,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00527,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.8,41,41,983
2017-09-28,2016,12,52,271,316.41,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2017-09-29,2016,12,52,272,312.85,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2017-09-30,2016,12,53,273,309.3,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2017-10-01,2017,1,1,274,306.84,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,196.8,0.64,196.8,0,0,0,0,-3,3,41,6,4,0,59,248,990,964.9,25.1,0.123,0.0125,0.000498,0.135,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2017-10-02,2017,1,1,275,303.83,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,193.8,0.64,193.8,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2017-10-03,2017,1,1,276,301.37,0.67,2,Mod_Wet,41,6,4,3,56,110,0.36,191.4,0.64,191.4,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.4,43.4,1040
2017-10-04,2017,1,1,277,298.91,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,188.9,0.63,188.9,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2017-10-05,2017,1,1,278,296.45,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,186.4,0.63,186.4,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2017-10-06,2017,1,1,279,293.99,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,184,0.63,184,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2017-10-07,2017,1,1,280,292.62,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,182.6,0.62,182.6,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2017-10-08,2017,1,2,281,291.8,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,181.8,0.62,181.8,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2017-10-09,2017,1,2,282,292.62,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,182.6,0.62,182.6,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2017-10-10,2017,1,2,283,290.71,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,180.7,0.62,180.7,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2017-10-11,2017,1,2,284,287.7,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,177.7,0.62,177.7,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2017-10-12,2017,1,2,285,285.24,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,175.2,0.61,175.2,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2017-10-13,2017,1,2,286,282.78,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,172.8,0.61,172.8,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2017-10-14,2017,1,2,287,280.31,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,170.3,0.61,170.3,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2017-10-15,2017,1,3,288,277.85,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2017-10-16,2017,1,3,289,275.39,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2017-10-17,2017,1,3,290,272.93,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2017-10-18,2017,1,3,291,270.47,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2017-10-19,2017,1,3,292,268.01,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2017-10-20,2017,1,3,293,266.64,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,156.6,0.59,156.6,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2017-10-21,2017,1,3,294,264.73,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2017-10-22,2017,1,4,295,261.72,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2017-10-23,2017,1,4,296,259.26,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2017-10-24,2017,1,4,297,256.8,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2017-10-25,2017,1,4,298,254.34,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2017-10-26,2017,1,4,299,252.97,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2017-10-27,2017,1,4,300,251.06,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2017-10-28,2017,1,4,301,250.24,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2017-10-29,2017,1,5,302,249.96,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2017-10-30,2017,1,5,303,248.6,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2017-10-31,2017,1,5,304,248.32,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2017-11-01,2017,2,5,305,247.5,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,141.5,0.57,141.5,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00778,0.000307,0.111,0.00438,1,0.134,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.6,31.6,758
2017-11-02,2017,2,5,306,247.78,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,141.8,0.57,141.8,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.0078,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2017-11-03,2017,2,5,307,251.33,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,145.3,0.58,145.3,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.0081,0.00032,0.113,0.00445,1,0.139,0.251,0.00993,25,0.937,0.97,0.909,33.5,32.4,32.4,779
2017-11-04,2017,2,5,308,253.79,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,147.8,0.58,147.8,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00831,0.000329,0.114,0.00449,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2017-11-05,2017,2,6,309,251.88,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,145.9,0.58,145.9,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2017-11-06,2017,2,6,310,250.51,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,144.5,0.58,144.5,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00987,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2017-11-07,2017,2,6,311,249.14,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,143.1,0.57,143.1,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00441,1,0.136,0.247,0.00977,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2017-11-08,2017,2,6,312,247.78,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,141.8,0.57,141.8,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.0078,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2017-11-09,2017,2,6,313,250.78,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,144.8,0.58,144.8,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00806,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2017-11-10,2017,2,6,314,255.43,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,149.4,0.58,149.4,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00845,0.000334,0.114,0.00452,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2017-11-11,2017,2,6,315,258.44,0.75,3,Normal,36,5,3,2,47,93,0.36,165.4,0.64,165.4,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00981,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2017-11-12,2017,2,7,316,259.26,0.75,3,Normal,36,5,3,2,47,93,0.36,166.3,0.64,166.3,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00474,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2017-11-13,2017,2,7,317,257.89,0.75,3,Normal,36,5,3,2,47,93,0.36,164.9,0.64,164.9,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,889
2017-11-14,2017,2,7,318,255.43,0.76,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2017-11-15,2017,2,7,319,254.06,0.76,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2017-11-16,2017,2,7,320,254.34,0.76,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2017-11-17,2017,2,7,321,255.16,0.76,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2017-11-18,2017,2,7,322,252.7,0.77,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2017-11-19,2017,2,8,323,250.24,0.77,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2017-11-20,2017,2,8,324,247.78,0.78,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2017-11-21,2017,2,8,325,245.31,0.79,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2017-11-22,2017,2,8,326,247.23,0.78,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2017-11-23,2017,2,8,327,251.88,0.77,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2017-11-24,2017,2,8,328,255.43,0.76,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2017-11-25,2017,2,8,329,259.53,0.75,3,Normal,36,5,3,2,47,93,0.36,166.5,0.64,166.5,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00991,0.000392,0.12,0.00474,1,0.167,0.287,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2017-11-26,2017,2,9,330,260.35,0.74,3,Normal,36,5,3,2,47,93,0.36,167.3,0.64,167.3,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00997,0.000395,0.12,0.00475,1,0.168,0.289,0.0114,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2017-11-27,2017,2,9,331,258.44,0.75,3,Normal,36,5,3,2,47,93,0.36,165.4,0.64,165.4,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00981,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2017-11-28,2017,2,9,332,256.53,0.75,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2017-11-29,2017,2,9,333,253.52,0.76,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2017-11-30,2017,2,9,334,250.51,0.77,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2017-12-01,2017,3,9,335,249.14,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2017-12-02,2017,3,9,336,249.42,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,172.4,0.69,172.4,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000411,0.121,0.00476,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39,39,937
2017-12-03,2017,3,10,337,250.24,0.77,4,Mod_Dry,31,5,3,2,36,77,0.31,173.2,0.69,173.2,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.2,39.2,39.2,942
2017-12-04,2017,3,10,338,251.6,0.77,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2017-12-05,2017,3,10,339,256.8,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2017-12-06,2017,3,10,340,261.45,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,184.4,0.7,184.4,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00498,1,0.192,0.317,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
2017-12-07,2017,3,10,341,262.81,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,185.8,0.71,185.8,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2017-12-08,2017,3,10,342,264.18,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,187.2,0.71,187.2,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000462,0.127,0.00503,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2017-12-09,2017,3,10,343,268.83,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,191.8,0.71,191.8,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.00512,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2017-12-10,2017,3,11,344,272.39,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,195.4,0.72,195.4,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0124,0.00049,0.131,0.00518,1,0.206,0.337,0.0134,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2017-12-11,2017,3,11,345,275.39,0.71,5,Dry,26,4,3,2,24,59,0.21,216.4,0.79,216.4,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2017-12-12,2017,3,11,346,277.85,0.71,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2017-12-13,2017,3,11,347,279.22,0.71,5,Dry,26,4,3,2,24,59,0.21,220.2,0.79,220.2,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00553,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2017-12-14,2017,3,11,348,280.04,0.7,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2017-12-15,2017,3,11,349,280.31,0.7,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2017-12-16,2017,3,11,350,282.78,0.7,5,Dry,26,4,3,2,24,59,0.21,223.8,0.79,223.8,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2017-12-17,2017,3,12,351,289.06,0.69,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2017-12-18,2017,3,12,352,293.71,0.68,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
2017-12-19,2017,3,12,353,300,0.67,5,Dry,26,4,3,2,24,59,0.2,241,0.8,241,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2017-12-20,2017,3,12,354,303.56,0.67,5,Dry,26,4,3,2,24,59,0.19,244.6,0.81,244.6,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.133,0.0165,0.000659,0.15,0.00598,2,0.108,0.258,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.6,1290
2017-12-21,2017,3,12,355,306.56,0.66,5,Dry,26,4,3,2,24,59,0.19,247.6,0.81,247.6,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.00067,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.2,1300
2017-12-22,2017,3,12,356,307.93,0.66,5,Dry,26,4,3,2,24,59,0.19,248.9,0.81,248.9,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
2017-12-23,2017,3,12,357,312.03,0.65,5,Dry,26,4,3,2,24,59,0.19,253,0.81,253,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0184,0.000736,0.155,0.00619,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.6,27.7,55.4,1330
2017-12-24,2017,3,13,358,320.51,0.64,5,Dry,26,4,3,2,24,59,0.18,261.5,0.82,261.5,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.139,0.0224,0.000897,0.162,0.00648,2,0.119,0.281,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.3,1370
2017-12-25,2017,3,13,359,328.44,0.63,5,Dry,26,4,3,2,24,59,0.18,269.4,0.82,269.4,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0262,0.00105,0.168,0.00675,2,0.124,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59,1420
2017-12-26,2017,3,13,360,335.28,0.62,5,Dry,26,4,3,2,24,59,0.18,276.3,0.82,276.3,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.145,0.0294,0.00118,0.174,0.00698,2,0.129,0.303,0.0122,24.6,0.935,0.97,0.907,31.2,30.2,60.5,1450
2017-12-27,2017,3,13,361,343.75,0.61,5,Dry,26,4,3,2,24,59,0.17,284.8,0.83,284.8,0,0,0,0,-2,2,26,4,3,0,26,318,990,965.1,24.9,0.148,0.0334,0.00134,0.181,0.00728,2,0.135,0.316,0.0127,24.6,0.937,0.97,0.909,32.1,31.2,62.3,1500
2017-12-28,2017,3,13,362,353.32,0.6,5,Dry,26,4,3,2,24,59,0.17,294.3,0.83,294.3,0,0,0,0,-2,2,26,4,3,0,26,327,990,965.2,24.8,0.151,0.0379,0.00153,0.189,0.00761,2,0.141,0.33,0.0133,24.5,0.939,0.97,0.911,33.2,32.2,64.4,1550
2017-12-29,2017,3,13,363,361.8,0.6,5,Dry,26,4,3,2,24,59,0.16,302.8,0.84,302.8,0,0,0,0,-2,2,26,4,3,0,26,336,990,965.2,24.8,0.154,0.0419,0.00169,0.196,0.0079,2,0.147,0.343,0.0138,24.4,0.941,0.97,0.912,34.1,33.1,66.2,1590
2017-12-30,2017,3,13,364,369.73,0.59,5,Dry,26,4,3,2,24,59,0.16,310.7,0.84,310.7,0,0,0,0,-2,2,26,4,3,0,26,344,990,965.2,24.8,0.157,0.0457,0.00184,0.203,0.00818,2,0.152,0.355,0.0143,24.4,0.942,0.97,0.914,35,34,67.9,1630
2017-12-31,2017,3,14,365,379.3,0.58,5,Dry,26,4,3,2,24,59,0.16,320.3,0.84,320.3,0,0,0,0,-2,2,26,4,3,0,26,353,990,965.3,24.7,0.16,0.0502,0.00203,0.21,0.00852,2,0.159,0.369,0.0149,24.3,0.943,0.97,0.915,36.1,35,69.9,1680
2018-01-01,2017,4,14,1,390.51,0.57,5,Dry,29,5,4,2,33,73,0.19,317.5,0.81,317.5,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00851,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2018-01-02,2017,4,14,2,404.46,0.56,5,Dry,29,5,4,2,33,73,0.18,331.5,0.82,331.5,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00226,0.221,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
2018-01-03,2017,4,14,3,414.57,0.55,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2018-01-04,2017,4,14,4,424.14,0.54,5,Dry,29,5,4,2,33,73,0.17,351.1,0.83,351.1,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2018-01-05,2017,4,14,5,433.71,0.53,5,Dry,29,5,4,2,33,73,0.17,360.7,0.83,360.7,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0693,0.00283,0.246,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2018-01-06,2017,4,14,6,441.64,0.53,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1940
2018-01-07,2017,4,15,7,451.21,0.52,5,Dry,29,5,4,2,33,73,0.16,378.2,0.84,378.2,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2018-01-08,2017,4,15,8,460.24,0.51,5,Dry,29,5,4,2,33,73,0.16,387.2,0.84,387.2,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0818,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.7,2030
2018-01-09,2017,4,15,9,470.35,0.5,5,Dry,29,5,4,2,33,73,0.15,397.4,0.84,397.4,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0865,0.00356,0.276,0.0114,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2018-01-10,2017,4,15,10,484.3,0.5,5,Dry,29,5,4,2,33,73,0.15,411.3,0.85,411.3,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0931,0.00385,0.287,0.0119,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2018-01-11,2017,4,15,11,495.51,0.49,4,Mod_Dry,34,5,4,3,45,91,0.18,404.5,0.82,404.5,0,0,0,0,-3,3,34,5,4,0,48,448,990,965.8,24.2,0.193,0.0899,0.00372,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,44.9,44,87.9,2110
2018-01-12,2017,4,15,12,503.44,0.48,4,Mod_Dry,34,5,4,3,45,91,0.18,412.4,0.82,412.4,0,0,0,0,-3,3,34,5,4,0,48,455,990,965.9,24.1,0.196,0.0937,0.00388,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.7,44.8,89.5,2150
2018-01-13,2017,4,15,13,510.28,0.48,4,Mod_Dry,34,5,4,3,45,91,0.18,419.3,0.82,419.3,0,0,0,0,-3,3,34,5,4,0,48,462,990,965.9,24.1,0.199,0.0969,0.00402,0.296,0.0123,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2018-01-14,2017,4,16,14,519.85,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,428.9,0.82,428.9,0,0,0,0,-3,3,34,5,4,0,48,472,990,965.9,24.1,0.202,0.101,0.00422,0.303,0.0126,2,0.232,0.535,0.0223,23.5,0.957,0.98,0.938,47.3,46.4,92.8,2230
2018-01-15,2017,4,16,15,528.32,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,437.3,0.83,437.3,0,0,0,0,-3,3,34,5,4,0,48,480,990,966,24,0.205,0.105,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.2,47.2,94.5,2270
2018-01-16,2017,4,16,16,536.8,0.46,4,Mod_Dry,34,5,4,3,45,91,0.17,445.8,0.83,445.8,0,0,0,0,-3,3,34,5,4,0,48,489,990,966,24,0.208,0.109,0.00456,0.317,0.0132,2,0.243,0.561,0.0234,23.4,0.958,0.98,0.939,49.1,48.1,96.1,2310
2018-01-17,2017,4,16,17,547.46,0.46,4,Mod_Dry,34,5,4,3,45,91,0.17,456.5,0.83,456.5,0,0,0,0,-3,3,34,5,4,0,48,499,990,966.1,23.9,0.212,0.114,0.00478,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2018-01-18,2017,4,16,18,555.94,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,464.9,0.84,464.9,0,0,0,0,-3,3,34,5,4,0,48,508,990,966.1,23.9,0.215,0.118,0.00496,0.334,0.014,2,0.256,0.59,0.0247,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2018-01-19,2017,4,16,19,560.59,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,469.6,0.84,469.6,0,0,0,0,-3,3,34,5,4,0,48,513,990,966.1,23.9,0.218,0.121,0.00505,0.338,0.0142,2,0.259,0.598,0.025,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2018-01-20,2017,4,16,20,565.24,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,474.2,0.84,474.2,0,0,0,0,-3,3,34,5,4,0,48,517,990,966.1,23.9,0.22,0.123,0.00515,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2018-01-21,2017,4,17,21,568.79,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,477.8,0.84,477.8,0,0,0,0,-3,3,34,5,4,0,48,521,990,966.2,23.8,0.222,0.125,0.00522,0.347,0.0146,2,0.265,0.612,0.0257,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2018-01-22,2017,4,17,22,575.08,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,484.1,0.84,484.1,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00535,0.354,0.0148,2,0.269,0.623,0.0262,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2018-01-23,2017,4,17,23,580.82,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,489.8,0.84,489.8,0,0,0,0,-3,3,34,5,4,0,48,533,990,966.2,23.8,0.229,0.13,0.00547,0.36,0.0151,3,0.163,0.522,0.022,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2018-01-24,2017,4,17,24,586.02,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,495,0.84,495,0,0,0,0,-3,3,34,5,4,0,48,538,990,966.2,23.8,0.232,0.133,0.00558,0.365,0.0154,3,0.165,0.53,0.0223,23.2,0.946,0.97,0.917,35.6,34.5,103,2480
2018-01-25,2017,4,17,25,588.48,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,497.5,0.84,497.5,0,0,0,0,-3,3,34,5,4,0,48,540,990,966.2,23.8,0.234,0.134,0.00563,0.367,0.0155,3,0.166,0.534,0.0225,23.2,0.946,0.97,0.918,35.7,34.6,104,2490
2018-01-26,2017,4,17,26,592.58,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,501.6,0.85,501.6,0,0,0,0,-3,3,34,5,4,0,48,545,990,966.3,23.7,0.236,0.136,0.00573,0.372,0.0157,3,0.168,0.54,0.0228,23.2,0.946,0.97,0.918,36,34.9,105,2510
2018-01-27,2017,4,17,27,598.32,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,507.3,0.85,507.3,0,0,0,0,-3,3,34,5,4,0,48,550,990,966.3,23.7,0.239,0.14,0.0059,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2018-01-28,2017,4,18,28,601.88,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,510.9,0.85,510.9,0,0,0,0,-3,3,34,5,4,0,48,554,990,966.3,23.7,0.241,0.142,0.006,0.384,0.0162,3,0.172,0.556,0.0235,23.1,0.947,0.97,0.919,36.6,35.5,107,2560
2018-01-29,2017,4,18,29,605.43,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,514.4,0.85,514.4,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.145,0.00611,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2018-01-30,2017,4,18,30,608.99,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,518,0.85,518,0,0,0,0,-3,3,34,5,4,0,48,561,990,966.3,23.7,0.245,0.147,0.00621,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
2018-01-31,2017,4,18,31,613.64,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,522.6,0.85,522.6,0,0,0,0,-3,3,34,5,4,0,48,566,990,966.4,23.6,0.248,0.15,0.00635,0.398,0.0168,3,0.178,0.576,0.0244,23.1,0.949,0.97,0.92,37.4,36.3,109,2610
2018-02-01,2017,5,18,32,621.56,0.41,4,Mod_Dry,36,6,5,4,54,105,0.17,516.6,0.83,516.6,0,0,0,0,-4,4,36,6,5,0,58,564,990,966.4,23.6,0.247,0.146,0.00619,0.393,0.0166,3,0.175,0.568,0.024,23,0.948,0.97,0.919,36.9,35.8,107,2580
2018-02-02,2017,5,18,33,629.49,0.41,4,Mod_Dry,36,6,5,4,54,105,0.17,524.5,0.83,524.5,0,0,0,0,-4,4,36,6,5,0,58,571,990,966.4,23.6,0.251,0.151,0.00642,0.403,0.0171,3,0.179,0.581,0.0246,23,0.949,0.97,0.921,37.4,36.3,109,2610
2018-02-03,2017,5,18,34,635.24,0.41,4,Mod_Dry,36,6,5,4,54,105,0.17,530.2,0.83,530.2,0,0,0,0,-4,4,36,6,5,0,58,577,990,966.4,23.6,0.255,0.155,0.00659,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2640
2018-02-04,2017,5,19,35,642.07,0.4,4,Mod_Dry,36,6,5,4,54,105,0.16,537.1,0.84,537.1,0,0,0,0,-4,4,36,6,5,0,58,584,990,966.5,23.5,0.258,0.16,0.00679,0.418,0.0178,3,0.184,0.602,0.0256,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
2018-02-05,2017,5,19,36,652.19,0.4,4,Mod_Dry,36,6,5,4,54,105,0.16,547.2,0.84,547.2,0,0,0,0,-4,4,36,6,5,0,58,594,990,966.5,23.5,0.264,0.167,0.00709,0.431,0.0183,3,0.189,0.619,0.0264,22.9,0.951,0.974,0.925,38.9,37.9,114,2730
2018-02-06,2017,5,19,37,663.4,0.39,4,Mod_Dry,36,6,5,4,54,105,0.16,558.4,0.84,558.4,0,0,0,0,-4,4,36,6,5,0,58,605,990,966.6,23.4,0.271,0.174,0.00742,0.445,0.019,3,0.194,0.638,0.0272,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2018-02-07,2017,5,19,38,676.25,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,571.3,0.84,571.3,0,0,0,0,-4,4,36,6,5,0,58,618,990,966.6,23.4,0.278,0.183,0.0078,0.46,0.0197,3,0.2,0.66,0.0282,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2018-02-08,2017,5,19,39,690.2,0.38,4,Mod_Dry,36,6,5,4,54,105,0.15,585.2,0.85,585.2,0,0,0,0,-4,4,36,6,5,0,58,632,990,966.7,23.3,0.286,0.192,0.00822,0.478,0.0205,3,0.206,0.684,0.0293,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
2018-02-09,2017,5,19,40,705.24,0.38,4,Mod_Dry,36,6,5,4,54,105,0.15,600.2,0.85,600.2,0,0,0,0,-4,4,36,6,5,0,58,647,990,966.7,23.3,0.294,0.202,0.00868,0.496,0.0213,3,0.213,0.709,0.0305,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2018-02-10,2017,5,19,41,719.73,0.37,4,Mod_Dry,36,6,5,4,54,105,0.15,614.7,0.85,614.7,0,0,0,0,-4,4,36,6,5,0,58,662,990,966.8,23.2,0.303,0.212,0.00911,0.514,0.0221,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2018-02-11,2017,5,20,42,733.67,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,628.7,0.86,628.7,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.31,0.221,0.00954,0.531,0.0229,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2018-02-12,2017,5,20,43,748.17,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,643.2,0.86,643.2,0,0,0,0,-4,4,36,6,5,0,58,690,990,966.9,23.1,0.319,0.231,0.00998,0.549,0.0238,3,0.232,0.781,0.0338,22.3,0.956,0.98,0.937,44.9,44,132,3170
2018-02-13,2017,5,20,44,765.94,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,660.9,0.86,660.9,0,0,0,0,-4,4,36,6,5,0,58,708,990,967,23,0.329,0.243,0.0105,0.571,0.0248,3,0.24,0.811,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
2018-02-14,2017,5,20,45,779.74,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,674.7,0.86,674.7,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.588,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2018-02-15,2017,5,20,46,795.7,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
2018-02-16,2017,5,20,47,817.64,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2018-02-17,2017,5,20,48,845.83,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,740.8,0.88,740.8,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2018-02-18,2017,5,21,49,876.42,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,771.4,0.88,771.4,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2018-02-19,2017,5,21,50,913.46,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,808.5,0.89,808.5,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.438,0.33,0.0147,0.768,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.6,159,3810
2018-02-20,2017,5,21,51,957.38,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,852.4,0.89,852.4,0,0,0,0,-4,4,36,6,5,0,58,899,990,967.7,22.3,0.478,0.352,0.0158,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2018-02-21,2017,5,21,52,1008.6,0.27,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
2018-02-22,2017,5,21,53,1067.5,0.25,3,Normal,43,7,5,4,78,137,0.13,930.5,0.87,930.5,0,0,0,0,-4,4,43,7,5,0,82,985,990,968.1,21.9,0.557,0.389,0.0178,0.946,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2018-02-23,2017,5,21,54,1134.4,0.24,3,Normal,43,7,5,4,78,137,0.12,997.4,0.88,997.4,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.629,0.422,0.0195,1.05,0.0485,4,0.279,1.33,0.0613,20.3,0.956,0.98,0.936,47.6,46.6,186,4470
2018-02-24,2017,5,21,55,1204.2,0.23,3,Normal,43,7,5,4,78,137,0.11,1067,0.89,1067,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.731,0.574,0.0268,1.31,0.0608,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2018-02-25,2017,5,22,56,1282.3,0.22,3,Normal,43,7,5,4,78,137,0.11,1145,0.89,1100,45,10,1,1,-3,36,53,8,6,1,114,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2018-02-26,2017,5,22,57,1363,0.21,3,Normal,43,7,5,4,78,137,0.1,1226,0.9,1100,126,28,4,4,0,90,71,11,9,4,168,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-02-27,2017,5,22,58,1415.1,0.2,3,Normal,43,7,5,4,78,137,0.097,1278,0.9,1100,178,40,5,5,1,127,83,12,10,5,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-02-28,2017,5,22,59,1455.6,0.19,3,Normal,43,7,5,4,78,137,0.094,1319,0.91,1100,219,49,7,7,3,153,92,14,12,7,231,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-03-01,2017,6,22,60,1502.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1320,0.88,1100,220,50,7,7,-2,158,99,16,16,7,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2018-03-02,2017,6,22,61,1551,0.18,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-03-03,2017,6,22,62,1593.1,0.17,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-03-04,2017,6,23,63,1635.7,0.17,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2018-03-05,2017,6,23,64,1678.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1496,0.89,1100,396,51,9,12,3,321,100,18,21,12,428,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-03-06,2017,6,23,65,1715.6,0.16,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2018-03-07,2017,6,23,66,1752.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-03-08,2017,6,23,67,1783.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2018-03-09,2017,6,23,68,1821,0.14,3,Normal,49,9,9,9,107,183,0.1,1638,0.9,1100,538,51,9,16,7,455,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-03-10,2017,6,23,69,1858.9,0.14,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2018-03-11,2017,6,24,70,1904.2,0.14,3,Normal,49,9,9,9,107,183,0.096,1721,0.9,1100,621,51,9,16,10,535,100,18,25,19,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2018-03-12,2017,6,24,71,1949.8,0.13,3,Normal,49,9,9,9,107,183,0.094,1767,0.91,1100,667,51,9,16,11,580,100,18,25,20,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-03-13,2017,6,24,72,1995.8,0.13,3,Normal,49,9,9,9,107,183,0.092,1813,0.91,1100,713,51,9,16,12,625,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2018-03-14,2017,6,24,73,2042.2,0.13,3,Normal,49,9,9,9,107,183,0.09,1859,0.91,1100,759,51,9,16,14,669,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-03-15,2017,6,24,74,2089,0.12,3,Normal,49,9,9,9,107,183,0.088,1906,0.91,1100,806,51,9,16,15,715,100,18,25,24,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2018-03-16,2017,6,24,75,2136.1,0.12,3,Normal,49,9,9,9,107,183,0.086,1953,0.91,1100,853,51,9,16,17,760,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
