date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-03-17,2017,6,24,76,2183.6,0.11,3,Normal,49,9,9,9,107,183,0.084,2001,0.92,1100,901,51,9,16,18,807,100,18,25,27,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-03-18,2017,6,25,77,2238.9,0.11,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2018-03-19,2017,6,25,78,2287.1,0.11,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-03-20,2017,6,25,79,2320.7,0.1,3,Normal,49,9,9,9,107,183,0.079,2138,0.92,1100,1040,51,9,16,22,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2018-03-21,2017,6,25,80,2362,0.098,3,Normal,49,9,9,9,107,183,0.077,2179,0.92,1100,1080,51,9,16,23,980,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2018-03-22,2017,6,25,81,2403.5,0.095,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2018-03-23,2017,6,25,82,2445.3,0.092,3,Normal,49,9,9,9,107,183,0.075,2262,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2018-03-24,2017,6,25,83,2479.6,0.09,3,Normal,49,9,9,9,107,183,0.074,2297,0.93,1100,1200,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2018-03-25,2017,6,26,84,2514.1,0.087,3,Normal,49,9,9,9,107,183,0.073,2331,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2018-03-26,2017,6,26,85,2548.7,0.085,3,Normal,49,9,9,9,107,183,0.072,2366,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2018-03-27,2017,6,26,86,2583.5,0.082,3,Normal,49,9,9,9,107,183,0.071,2401,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2018-03-28,2017,6,26,87,2618.4,0.08,3,Normal,49,9,9,9,107,183,0.07,2435,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2018-03-29,2017,6,26,88,2653.5,0.077,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2018-03-30,2017,6,26,89,2696.6,0.074,3,Normal,49,9,9,9,107,183,0.068,2514,0.93,1100,1410,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2018-03-31,2017,6,26,90,2747.7,0.071,3,Normal,49,9,9,9,107,183,0.067,2565,0.93,1100,1470,51,9,16,35,1350,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2018-04-01,2017,7,27,91,2807.1,0.068,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2018-04-02,2017,7,27,92,2866.9,0.064,3,Normal,54,13,14,19,117,217,0.076,2650,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2018-04-03,2017,7,27,93,2935.1,0.06,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2018-04-04,2017,7,27,94,3003.8,0.056,3,Normal,54,13,14,19,117,217,0.072,2787,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2018-04-05,2017,7,27,95,3081.1,0.051,3,Normal,54,13,14,19,117,217,0.07,2864,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2018-04-06,2017,7,27,96,3159,0.046,3,Normal,54,13,14,19,117,217,0.069,2942,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2018-04-07,2017,7,27,97,3245.7,0.04,3,Normal,54,13,14,19,117,217,0.067,3029,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2018-04-08,2017,7,28,98,3324.8,0.035,3,Normal,54,13,14,19,117,217,0.065,3108,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2018-04-09,2017,7,28,99,3396,0.03,3,Normal,54,13,14,19,117,217,0.064,3179,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2018-04-10,2017,7,28,100,3467.6,0.028,3,Normal,54,13,14,19,117,217,0.063,3251,0.94,1100,2150,46,5,11,46,2040,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2018-04-11,2017,7,28,101,3548.1,0.025,2,Mod_Wet,70,14,18,25,168,295,0.083,3253,0.92,1100,2150,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2018-04-12,2017,7,28,102,3620.6,0.023,2,Mod_Wet,70,14,18,25,168,295,0.082,3326,0.92,1100,2230,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2018-04-13,2017,7,28,103,3693.5,0.021,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2018-04-14,2017,7,28,104,3758.2,0.019,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2018-04-15,2017,7,29,105,3814.5,0.018,2,Mod_Wet,70,14,18,25,168,295,0.077,3520,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2018-04-16,2017,7,29,106,3871,0.016,2,Mod_Wet,70,14,18,25,168,295,0.076,3576,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2018-04-17,2017,7,29,107,3919,0.015,2,Mod_Wet,70,14,18,25,168,295,0.075,3624,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2018-04-18,2017,7,29,108,3958.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.074,3663,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2018-04-19,2017,7,29,109,3997.9,0.013,2,Mod_Wet,70,14,18,25,168,295,0.074,3703,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31,30.1,120,2890
2018-04-20,2017,7,29,110,4037.6,0.013,2,Mod_Wet,70,14,18,25,168,295,0.073,3743,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2018-04-21,2017,7,29,111,4077.3,0.012,2,Mod_Wet,70,14,18,25,168,295,0.072,3782,0.93,1100,2680,30,4,7,55,2590,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2018-04-22,2017,7,30,112,4108.2,0.011,2,Mod_Wet,70,14,18,25,168,295,0.072,3813,0.93,1100,2710,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2018-04-23,2017,7,30,113,4139.3,0.01,2,Mod_Wet,70,14,18,25,168,295,0.071,3844,0.93,1100,2740,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2018-04-24,2017,7,30,114,4170.4,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.071,3875,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2018-04-25,2017,7,30,115,4192.6,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.07,3898,0.93,1100,2800,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2018-04-26,2017,7,30,116,4214.9,0.009,2,Mod_Wet,70,14,18,25,168,295,0.07,3920,0.93,1100,2820,30,4,7,55,2720,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2018-04-27,2017,7,30,117,4237.2,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.07,3942,0.93,1100,2840,30,4,7,55,2750,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2018-04-28,2017,7,30,118,4259.6,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.069,3965,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2018-04-29,2017,7,31,119,4273,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.069,3978,0.93,1100,2880,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2018-04-30,2017,7,31,120,4286.4,0.008,2,Mod_Wet,70,14,18,25,168,295,0.069,3991,0.93,1100,2890,30,4,7,55,2800,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2018-05-01,2017,8,31,121,4299.9,0.0078,2,Mod_Wet,65,14,17,23,202,321,0.075,3979,0.93,1100,2880,35,4,8,57,2780,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2018-05-02,2017,8,31,122,4313.3,0.0076,2,Mod_Wet,65,14,17,23,202,321,0.074,3992,0.93,1100,2890,35,4,8,57,2790,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-05-03,2017,8,31,123,4317.8,0.0075,2,Mod_Wet,65,14,17,23,202,321,0.074,3997,0.93,1100,2900,35,4,8,57,2790,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-05-04,2017,8,31,124,4313.3,0.0076,2,Mod_Wet,65,14,17,23,202,321,0.074,3992,0.93,1100,2890,35,4,8,57,2790,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-05-05,2017,8,31,125,4299.9,0.0078,2,Mod_Wet,65,14,17,23,202,321,0.075,3979,0.93,1100,2880,35,4,8,57,2780,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2018-05-06,2017,8,32,126,4286.4,0.008,2,Mod_Wet,65,14,17,23,202,321,0.075,3965,0.93,1100,2870,35,4,8,57,2760,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2018-05-07,2017,8,32,127,4264,0.0083,2,Mod_Wet,65,14,17,23,202,321,0.075,3943,0.93,1100,2840,35,4,8,57,2740,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2018-05-08,2017,8,32,128,4232.7,0.0088,2,Mod_Wet,65,14,17,23,202,321,0.076,3912,0.92,1100,2810,35,4,8,57,2710,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2018-05-09,2017,8,32,129,4192.6,0.0094,2,Mod_Wet,65,14,17,23,202,321,0.077,3872,0.92,1100,2770,35,4,8,57,2670,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2018-05-10,2017,8,32,130,4152.6,0.0099,2,Mod_Wet,65,14,17,23,202,321,0.077,3832,0.92,1100,2730,35,4,8,57,2630,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.133,12.2,0.921,0.97,0.894,30.2,29.3,117,2820
2018-05-11,2017,8,32,131,4103.8,0.011,1,Wet,71,14,18,24,213,340,0.083,3764,0.92,1100,2660,29,4,7,56,2570,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2018-05-12,2017,8,32,132,4055.2,0.012,1,Wet,71,14,18,24,213,340,0.084,3715,0.92,1100,2620,29,4,7,54,2520,100,18,25,78,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2018-05-13,2017,8,33,133,3997.9,0.013,1,Wet,71,14,18,24,213,340,0.085,3658,0.92,1100,2560,29,4,7,53,2470,100,18,25,77,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31,30.1,120,2890
2018-05-14,2017,8,33,134,3940.9,0.015,1,Wet,71,14,18,24,213,340,0.086,3601,0.91,1100,2500,29,4,7,51,2410,100,18,25,75,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2018-05-15,2017,8,33,135,3884.1,0.016,1,Wet,71,14,18,24,213,340,0.087,3544,0.91,1100,2440,29,4,7,49,2360,100,18,25,73,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2018-05-16,2017,8,33,136,3827.5,0.017,1,Wet,71,14,18,24,213,340,0.089,3488,0.91,1100,2390,29,4,7,48,2300,100,18,25,72,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2018-05-17,2017,8,33,137,3771.2,0.019,1,Wet,71,14,18,24,213,340,0.09,3431,0.91,1100,2330,29,4,7,46,2250,100,18,25,70,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2018-05-18,2017,8,33,138,3715.1,0.02,1,Wet,71,14,18,24,213,340,0.091,3375,0.91,1100,2280,29,4,7,44,2190,100,18,25,68,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2018-05-19,2017,8,33,139,3659.2,0.022,1,Wet,71,14,18,24,213,340,0.093,3319,0.91,1100,2220,29,4,7,43,2140,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2018-05-20,2017,8,34,140,3603.5,0.024,1,Wet,71,14,18,24,213,340,0.094,3264,0.91,1100,2160,29,4,7,41,2080,100,18,25,65,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2018-05-21,2017,8,34,141,3548.1,0.025,1,Wet,71,14,18,24,213,340,0.096,3208,0.9,1100,2110,29,4,7,39,2030,100,18,25,63,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2018-05-22,2017,8,34,142,3492.9,0.027,1,Wet,71,14,18,24,213,340,0.097,3153,0.9,1100,2050,29,4,7,38,1980,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2018-05-23,2017,8,34,143,3438,0.029,1,Wet,71,14,18,24,213,340,0.099,3098,0.9,1100,2000,29,4,7,36,1920,100,18,25,60,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2018-05-24,2017,8,34,144,3383.4,0.031,1,Wet,71,14,18,24,213,340,0.1,3043,0.9,1100,1940,29,4,7,34,1870,100,18,25,58,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2018-05-25,2017,8,34,145,3328.9,0.035,1,Wet,71,14,18,24,213,340,0.1,2989,0.9,1100,1890,29,4,7,33,1820,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2018-05-26,2017,8,34,146,3266.5,0.039,1,Wet,71,14,18,24,213,340,0.1,2926,0.9,1100,1830,29,4,7,31,1760,100,18,25,55,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2018-05-27,2017,8,35,147,3187.8,0.044,1,Wet,71,14,18,24,213,340,0.11,2848,0.89,1100,1750,29,4,7,28,1680,100,18,25,52,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2018-05-28,2017,8,35,148,3109.7,0.049,1,Wet,71,14,18,24,213,340,0.11,2770,0.89,1100,1670,29,4,7,26,1600,100,18,25,50,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2018-05-29,2017,8,35,149,3040.3,0.054,1,Wet,71,14,18,24,213,340,0.11,2700,0.89,1100,1600,29,4,7,24,1540,100,18,25,48,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2018-05-30,2017,8,35,150,2971.4,0.058,1,Wet,71,14,18,24,213,340,0.11,2631,0.89,1100,1530,29,4,7,22,1470,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2018-05-31,2017,8,35,151,2902.9,0.062,1,Wet,71,14,18,24,213,340,0.12,2563,0.88,1100,1460,29,4,7,20,1400,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2018-06-01,2017,9,35,152,2835,0.066,1,Wet,67,13,15,17,181,293,0.1,2542,0.9,1100,1440,33,5,10,26,1370,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2018-06-02,2017,9,35,153,2775.4,0.069,1,Wet,67,13,15,17,181,293,0.11,2482,0.89,1100,1380,33,5,10,24,1310,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2018-06-03,2017,9,36,154,2716.2,0.073,1,Wet,67,13,15,17,181,293,0.11,2423,0.89,1100,1320,33,5,10,23,1250,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2018-06-04,2017,9,36,155,2657.4,0.077,1,Wet,67,13,15,17,181,293,0.11,2364,0.89,1100,1260,33,5,10,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2018-06-05,2017,9,36,156,2599,0.081,1,Wet,67,13,15,17,181,293,0.11,2306,0.89,1100,1210,33,5,10,19,1140,100,18,25,36,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2018-06-06,2017,9,36,157,2541,0.085,1,Wet,67,13,15,17,181,293,0.12,2248,0.89,1100,1150,33,5,10,17,1080,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2018-06-07,2017,9,36,158,2483.4,0.089,1,Wet,67,13,15,17,181,293,0.12,2190,0.88,1100,1090,33,5,10,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2018-06-08,2017,9,36,159,2433.9,0.093,1,Wet,67,13,15,17,181,293,0.12,2141,0.88,1100,1040,33,5,10,14,979,100,18,25,31,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-06-09,2017,9,36,160,2384.6,0.097,1,Wet,67,13,15,17,181,293,0.12,2092,0.88,1100,992,33,5,10,13,931,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2018-06-10,2017,9,37,161,2335.7,0.1,1,Wet,67,13,15,17,181,293,0.13,2043,0.88,1100,943,33,5,10,11,884,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-06-11,2017,9,37,162,2287.1,0.11,1,Wet,67,13,15,17,181,293,0.13,1994,0.87,1100,894,33,5,10,10,836,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-06-12,2017,9,37,163,2231.5,0.11,1,Wet,67,13,15,17,181,293,0.13,1938,0.87,1100,838,33,5,10,8,782,100,18,25,25,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2018-06-13,2017,9,37,164,2161.7,0.12,1,Wet,67,13,15,17,181,293,0.14,1869,0.86,1100,769,33,5,10,6,715,100,18,25,23,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2018-06-14,2017,9,37,165,2099.8,0.12,1,Wet,67,13,15,17,181,293,0.14,1807,0.86,1100,707,33,5,10,4,655,100,18,25,21,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-06-15,2017,9,37,166,2038.6,0.13,1,Wet,67,13,15,17,181,293,0.14,1746,0.86,1100,646,33,5,10,2,596,100,18,25,19,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-06-16,2017,9,37,167,1978.1,0.13,1,Wet,67,13,15,17,181,293,0.15,1685,0.85,1100,585,33,5,10,1,536,100,18,25,18,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2018-06-17,2017,9,38,168,1925.2,0.14,1,Wet,67,13,15,17,181,293,0.15,1632,0.85,1100,532,33,5,10,-1,485,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-06-18,2017,9,38,169,1872.8,0.14,1,Wet,67,13,15,17,181,293,0.16,1580,0.84,1100,480,33,5,10,-3,435,100,18,25,14,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2018-06-19,2017,9,38,170,1821,0.14,1,Wet,67,13,15,17,181,293,0.16,1528,0.84,1100,428,33,5,10,-4,384,100,18,25,13,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-06-20,2017,9,38,171,1776.5,0.15,1,Wet,67,13,15,17,181,293,0.17,1483,0.83,1100,383,33,5,10,-6,341,100,18,25,11,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2018-06-21,2017,9,38,172,1732.4,0.15,1,Wet,67,13,15,17,181,293,0.17,1439,0.83,1100,339,33,5,10,-7,298,100,18,25,10,479,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-06-22,2017,9,38,173,1688.8,0.16,1,Wet,67,13,15,17,181,293,0.17,1396,0.83,1100,296,33,5,9,-8,257,100,18,24,9,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.3,181,4350
2018-06-23,2017,9,38,174,1645.6,0.16,1,Wet,67,13,15,17,181,293,0.18,1353,0.82,1100,253,33,5,8,-9,216,100,18,23,8,397,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2018-06-24,2017,9,39,175,1609.4,0.17,1,Wet,67,13,15,17,181,293,0.18,1316,0.82,1100,216,33,5,7,-11,182,100,18,22,6,363,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
2018-06-25,2017,9,39,176,1573.6,0.17,1,Wet,67,13,15,17,181,293,0.19,1281,0.81,1100,181,33,5,6,-12,149,100,18,21,5,330,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-06-26,2017,9,39,177,1538.1,0.18,1,Wet,67,13,15,17,181,293,0.19,1245,0.81,1100,145,33,4,4,-13,117,100,17,19,4,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2018-06-27,2017,9,39,178,1502.9,0.19,1,Wet,67,13,15,17,181,293,0.2,1210,0.81,1100,110,25,3,3,-14,93,92,16,18,3,274,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2018-06-28,2017,9,39,179,1468.1,0.19,1,Wet,67,13,15,17,181,293,0.2,1175,0.8,1100,75,17,2,2,-15,69,84,15,17,2,250,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-06-29,2017,9,39,180,1433.7,0.2,1,Wet,67,13,15,17,181,293,0.2,1141,0.8,1100,41,9,1,1,-16,46,76,14,16,1,227,1210,990,969.3,20.7,0.854,0.648,0.0313,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2018-06-30,2017,9,39,181,1405.8,0.2,1,Wet,67,13,15,17,181,293,0.21,1113,0.79,1100,13,3,0,0,-17,27,70,13,15,0,208,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-07-01,2017,10,40,182,1366,0.21,1,Wet,63,12,13,13,155,256,0.19,1110,0.81,1100,10,2,0,0,-13,21,65,12,13,0,176,1190,990,969.1,20.9,0.83,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-07-02,2017,10,40,183,1308.9,0.22,1,Wet,63,12,13,13,155,256,0.2,1053,0.8,1053,0,0,0,0,-13,13,63,12,13,0,168,1140,990,968.9,21.1,0.758,0.542,0.0257,1.3,0.0615,4,0.291,1.59,0.0753,19.5,0.954,0.98,0.935,48.1,47.2,189,4530
2018-07-03,2017,10,40,184,1258.8,0.22,1,Wet,63,12,13,13,155,256,0.2,1003,0.8,1003,0,0,0,0,-13,13,63,12,13,0,168,1090,990,968.7,21.3,0.685,0.429,0.0202,1.11,0.0524,4,0.281,1.39,0.0655,19.9,0.955,0.98,0.936,46.7,45.8,183,4390
2018-07-04,2017,10,40,185,1215.5,0.23,1,Wet,63,12,13,13,155,256,0.21,959.5,0.79,959.5,0,0,0,0,-13,13,63,12,13,0,168,1050,990,968.6,21.4,0.622,0.403,0.0188,1.03,0.0478,4,0.266,1.29,0.0603,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
2018-07-05,2017,10,40,186,1173.2,0.24,1,Wet,63,12,13,13,155,256,0.22,917.2,0.78,917.2,0,0,0,0,-13,13,63,12,13,0,168,1010,990,968.4,21.6,0.575,0.383,0.0178,0.958,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.7,42.8,171,4110
2018-07-06,2017,10,40,187,1137.2,0.24,1,Wet,63,12,13,13,155,256,0.23,881.2,0.78,881.2,0,0,0,0,-13,13,63,12,13,0,168,969,990,968.3,21.7,0.542,0.365,0.0169,0.908,0.0419,4,0.24,1.15,0.053,20.5,0.954,0.98,0.935,42.3,41.5,166,3980
2018-07-07,2017,10,40,188,1101.9,0.25,1,Wet,63,12,13,13,155,256,0.23,845.9,0.77,845.9,0,0,0,0,-13,13,63,12,13,0,168,934,990,968.2,21.8,0.51,0.348,0.016,0.858,0.0394,4,0.228,1.09,0.0499,20.7,0.954,0.978,0.933,40.9,40,160,3840
2018-07-08,2017,10,41,189,1072.7,0.25,1,Wet,63,12,13,13,155,256,0.24,816.7,0.76,816.7,0,0,0,0,-13,13,63,12,13,0,168,905,990,968.1,21.9,0.483,0.334,0.0153,0.817,0.0374,4,0.218,1.04,0.0473,20.8,0.953,0.976,0.93,39.8,38.8,155,3720
2018-07-09,2017,10,41,190,1044.1,0.26,1,Wet,63,12,13,13,155,256,0.24,788.1,0.76,788.1,0,0,0,0,-13,13,63,12,13,0,168,876,990,968,22,0.457,0.32,0.0146,0.777,0.0354,3,0.29,1.07,0.0486,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2018-07-10,2017,10,41,191,1021.1,0.26,1,Wet,63,12,13,13,155,256,0.25,765.1,0.75,765.1,0,0,0,0,-13,13,63,12,13,0,168,853,990,968,22,0.436,0.309,0.014,0.745,0.0338,3,0.284,1.03,0.0467,21,0.957,0.98,0.937,50.3,48.2,145,3470
2018-07-11,2017,10,41,192,998.63,0.27,1,Wet,63,12,13,13,155,256,0.26,742.6,0.74,742.6,0,0,0,0,-13,13,63,12,13,0,168,831,990,967.9,22.1,0.415,0.297,0.0134,0.712,0.0322,3,0.277,0.989,0.0447,21.1,0.957,0.98,0.937,49,48.1,144,3460
2018-07-12,2017,10,41,193,976.57,0.28,1,Wet,63,12,13,13,155,256,0.26,720.6,0.74,720.6,0,0,0,0,-13,13,63,12,13,0,168,809,990,967.8,22.2,0.395,0.282,0.0127,0.677,0.0305,3,0.267,0.944,0.0425,21.2,0.956,0.98,0.937,47.9,46.9,141,3380
2018-07-13,2017,10,41,194,955,0.28,1,Wet,63,12,13,13,155,256,0.27,699,0.73,699,0,0,0,0,-13,13,63,12,13,0,168,787,990,967.7,22.3,0.375,0.268,0.012,0.643,0.0289,3,0.257,0.9,0.0404,21.4,0.956,0.98,0.937,46.7,45.8,137,3300
2018-07-14,2017,10,41,195,933.95,0.29,1,Wet,63,12,13,13,155,256,0.27,678,0.73,678,0,0,0,0,-13,13,63,12,13,0,168,766,990,967.6,22.4,0.362,0.254,0.0114,0.616,0.0275,3,0.248,0.863,0.0386,21.5,0.956,0.98,0.937,45.6,44.7,134,3220
2018-07-15,2017,10,42,196,917.96,0.29,1,Wet,63,12,13,13,155,256,0.28,662,0.72,662,0,0,0,0,-13,13,63,12,13,0,168,750,990,967.6,22.4,0.353,0.243,0.0108,0.596,0.0266,3,0.24,0.836,0.0373,21.6,0.956,0.98,0.937,44.7,43.8,131,3150
2018-07-16,2017,10,42,197,902.33,0.3,1,Wet,63,12,13,13,155,256,0.28,646.3,0.72,646.3,0,0,0,0,-13,13,63,12,13,0,168,734,990,967.5,22.5,0.344,0.233,0.0103,0.577,0.0256,3,0.233,0.81,0.036,21.7,0.955,0.98,0.936,43.8,42.9,129,3090
2018-07-17,2017,10,42,198,887.07,0.3,1,Wet,63,12,13,13,155,256,0.29,631.1,0.71,631.1,0,0,0,0,-13,13,63,12,13,0,168,719,990,967.4,22.6,0.335,0.223,0.00987,0.558,0.0247,3,0.226,0.784,0.0348,21.8,0.955,0.98,0.936,42.9,42,126,3030
2018-07-18,2017,10,42,199,872.22,0.31,1,Wet,63,12,13,13,155,256,0.29,616.2,0.71,616.2,0,0,0,0,-13,13,63,12,13,0,168,704,990,967.4,22.6,0.327,0.213,0.0094,0.539,0.0239,3,0.22,0.759,0.0336,21.9,0.954,0.98,0.935,42,41.2,124,2960
2018-07-19,2017,10,42,200,857.81,0.31,1,Wet,63,12,13,13,155,256,0.3,601.8,0.7,601.8,0,0,0,0,-13,13,63,12,13,0,168,690,990,967.3,22.7,0.319,0.203,0.00896,0.522,0.023,3,0.213,0.735,0.0324,21.9,0.954,0.979,0.934,41.2,40.3,121,2900
2018-07-20,2017,10,42,201,843.87,0.32,1,Wet,63,12,13,13,155,256,0.3,587.9,0.7,587.9,0,0,0,0,-13,13,63,12,13,0,168,676,990,967.3,22.7,0.311,0.194,0.00852,0.504,0.0222,3,0.207,0.711,0.0313,22,0.953,0.977,0.931,40.3,39.4,118,2840
2018-07-21,2017,10,42,202,830.46,0.32,1,Wet,63,12,13,13,155,256,0.31,574.5,0.69,574.5,0,0,0,0,-13,13,63,12,13,0,168,662,990,967.2,22.8,0.303,0.185,0.00811,0.488,0.0214,3,0.201,0.689,0.0302,22.1,0.952,0.975,0.928,39.5,38.5,116,2770
2018-07-22,2017,10,43,203,817.64,0.33,1,Wet,63,12,13,13,155,256,0.31,561.6,0.69,561.6,0,0,0,0,-13,13,63,12,13,0,168,650,990,967.2,22.8,0.296,0.176,0.00772,0.472,0.0207,3,0.195,0.667,0.0292,22.2,0.951,0.973,0.926,38.7,37.7,113,2710
2018-07-23,2017,10,43,204,808.89,0.33,1,Wet,63,12,13,13,155,256,0.32,552.9,0.68,552.9,0,0,0,0,-13,13,63,12,13,0,168,641,990,967.1,22.9,0.291,0.17,0.00745,0.461,0.0202,3,0.191,0.652,0.0285,22.2,0.951,0.972,0.924,38.2,37.1,111,2670
2018-07-24,2017,10,43,205,800.52,0.33,1,Wet,63,12,13,13,155,256,0.32,544.5,0.68,544.5,0,0,0,0,-13,13,63,12,13,0,168,633,990,967.1,22.9,0.286,0.165,0.00719,0.451,0.0197,3,0.188,0.638,0.0279,22.3,0.95,0.971,0.922,37.6,36.6,110,2630
2018-07-25,2017,10,43,206,792.59,0.34,1,Wet,63,12,13,13,155,256,0.32,536.6,0.68,536.6,0,0,0,0,-13,13,63,12,13,0,168,625,990,967.1,22.9,0.281,0.159,0.00695,0.441,0.0192,3,0.184,0.625,0.0273,22.3,0.95,0.97,0.921,37.2,36,108,2590
2018-07-26,2017,10,43,207,785.19,0.34,1,Wet,63,12,13,13,155,256,0.33,529.2,0.67,529.2,0,0,0,0,-13,13,63,12,13,0,168,617,990,967,23,0.277,0.154,0.00673,0.432,0.0188,3,0.181,0.612,0.0267,22.3,0.949,0.97,0.921,36.7,35.6,107,2560
2018-07-27,2017,10,43,208,778.46,0.35,1,Wet,63,12,13,13,155,256,0.33,522.5,0.67,522.5,0,0,0,0,-13,13,63,12,13,0,168,610,990,967,23,0.273,0.15,0.00653,0.423,0.0184,3,0.178,0.601,0.0261,22.4,0.948,0.97,0.92,36.3,35.2,106,2530
2018-07-28,2017,10,43,209,770.59,0.35,1,Wet,63,12,13,13,155,256,0.33,514.6,0.67,514.6,0,0,0,0,-13,13,63,12,13,0,168,603,990,967,23,0.269,0.145,0.00629,0.414,0.018,3,0.174,0.588,0.0255,22.4,0.948,0.97,0.919,35.8,34.7,104,2500
2018-07-29,2017,10,44,210,764.85,0.35,1,Wet,63,12,13,13,155,256,0.34,508.9,0.67,508.9,0,0,0,0,-13,13,63,12,13,0,168,597,990,967,23,0.266,0.141,0.00612,0.407,0.0176,3,0.171,0.578,0.0251,22.5,0.947,0.97,0.919,35.4,34.3,103,2470
2018-07-30,2017,10,44,211,751.99,0.36,1,Wet,63,12,13,13,155,256,0.34,496,0.66,496,0,0,0,0,-13,13,63,12,13,0,168,584,990,966.9,23.1,0.258,0.133,0.00576,0.392,0.017,2,0.277,0.669,0.029,22.4,0.956,0.98,0.937,52.2,48.2,96.4,2310
2018-07-31,2017,10,44,212,740.78,0.36,1,Wet,63,12,13,13,155,256,0.35,484.8,0.65,484.8,0,0,0,0,-13,13,63,12,13,0,168,573,990,966.9,23.1,0.252,0.128,0.00552,0.38,0.0164,2,0.27,0.65,0.0281,22.5,0.957,0.98,0.937,51.1,48.2,96.4,2310
2018-08-01,2017,11,44,213,729.03,0.37,1,Wet,58,10,10,7,117,202,0.28,527,0.72,527,0,0,0,0,-7,7,58,10,10,0,124,605,990,966.8,23.2,0.27,0.153,0.0066,0.423,0.0183,3,0.18,0.603,0.026,22.6,0.949,0.97,0.92,36.9,35.8,107,2580
2018-08-02,2017,11,44,214,716.17,0.37,1,Wet,58,10,10,7,117,202,0.28,514.2,0.72,514.2,0,0,0,0,-7,7,58,10,10,0,124,592,990,966.8,23.2,0.263,0.144,0.00622,0.408,0.0175,3,0.174,0.581,0.025,22.7,0.948,0.97,0.919,36.1,35,105,2520
2018-08-03,2017,11,44,215,704.96,0.38,1,Wet,58,10,10,7,117,202,0.29,503,0.71,503,0,0,0,0,-7,7,58,10,10,0,124,581,990,966.7,23.3,0.257,0.137,0.00588,0.394,0.0169,3,0.169,0.562,0.0242,22.7,0.947,0.97,0.918,35.4,34.3,103,2470
2018-08-04,2017,11,44,216,693.21,0.38,1,Wet,58,10,10,7,117,202,0.29,491.2,0.71,491.2,0,0,0,0,-7,7,58,10,10,0,124,569,990,966.7,23.3,0.25,0.131,0.00561,0.381,0.0163,2,0.274,0.655,0.0281,22.7,0.956,0.98,0.937,52.2,48.2,96.4,2310
2018-08-05,2017,11,45,217,681.99,0.39,1,Wet,58,10,10,7,117,202,0.3,480,0.7,480,0,0,0,0,-7,7,58,10,10,0,124,558,990,966.6,23.4,0.244,0.126,0.00537,0.369,0.0158,2,0.266,0.636,0.0272,22.7,0.956,0.98,0.937,51.2,48.2,96.4,2310
2018-08-06,2017,11,45,218,671.88,0.39,1,Wet,58,10,10,7,117,202,0.3,469.9,0.7,469.9,0,0,0,0,-7,7,58,10,10,0,124,548,990,966.6,23.4,0.238,0.121,0.00516,0.359,0.0153,2,0.26,0.618,0.0264,22.8,0.957,0.98,0.938,50.3,48.2,96.4,2310
2018-08-07,2017,11,45,219,661.21,0.4,1,Wet,58,10,10,7,117,202,0.31,459.2,0.69,459.2,0,0,0,0,-7,7,58,10,10,0,124,537,990,966.5,23.5,0.232,0.116,0.00493,0.348,0.0148,2,0.252,0.6,0.0256,22.9,0.957,0.98,0.938,49.3,48.2,96.4,2310
2018-08-08,2017,11,45,220,650.55,0.4,1,Wet,58,10,10,7,117,202,0.31,448.6,0.69,448.6,0,0,0,0,-7,7,58,10,10,0,124,527,990,966.5,23.5,0.226,0.111,0.00471,0.336,0.0143,2,0.245,0.582,0.0248,22.9,0.958,0.98,0.939,48.3,47.3,94.6,2270
2018-08-09,2017,11,45,221,641.53,0.4,1,Wet,58,10,10,7,117,202,0.32,439.5,0.69,439.5,0,0,0,0,-7,7,58,10,10,0,124,518,990,966.5,23.5,0.221,0.106,0.00452,0.327,0.0139,2,0.239,0.566,0.0241,23,0.957,0.98,0.938,47.4,46.4,92.9,2230
2018-08-10,2017,11,45,222,631.96,0.41,1,Wet,58,10,10,7,117,202,0.32,430,0.68,430,0,0,0,0,-7,7,58,10,10,0,124,508,990,966.4,23.6,0.215,0.102,0.00432,0.317,0.0135,2,0.233,0.55,0.0233,23,0.957,0.98,0.938,46.4,45.5,91,2180
2018-08-11,2017,11,45,223,622.39,0.41,1,Wet,58,10,10,7,117,202,0.33,420.4,0.68,420.4,0,0,0,0,-7,7,58,10,10,0,124,498,990,966.4,23.6,0.211,0.0974,0.00413,0.309,0.0131,2,0.226,0.535,0.0227,23.1,0.956,0.98,0.937,45.5,44.6,89.1,2140
2018-08-12,2017,11,46,224,612.81,0.42,1,Wet,58,10,10,7,117,202,0.33,410.8,0.67,410.8,0,0,0,0,-7,7,58,10,10,0,124,489,990,966.4,23.6,0.208,0.0929,0.00393,0.301,0.0127,2,0.22,0.521,0.022,23.1,0.955,0.98,0.936,44.5,43.6,87.3,2090
2018-08-13,2017,11,46,225,603.79,0.42,1,Wet,58,10,10,7,117,202,0.34,401.8,0.67,401.8,0,0,0,0,-7,7,58,10,10,0,124,480,990,966.3,23.7,0.205,0.0886,0.00374,0.294,0.0124,2,0.214,0.507,0.0214,23.2,0.955,0.98,0.936,43.6,42.7,85.5,2050
2018-08-14,2017,11,46,226,595.86,0.43,1,Wet,58,10,10,7,117,202,0.34,393.9,0.66,393.9,0,0,0,0,-7,7,58,10,10,0,124,472,990,966.3,23.7,0.202,0.0849,0.00358,0.287,0.0121,2,0.208,0.495,0.0209,23.2,0.954,0.98,0.935,42.8,41.9,83.9,2010
2018-08-15,2017,11,46,227,587.39,0.43,1,Wet,58,10,10,7,117,202,0.34,385.4,0.66,385.4,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0809,0.00341,0.28,0.0118,2,0.203,0.483,0.0203,23.3,0.953,0.98,0.934,41.9,41.1,82.2,1970
2018-08-16,2017,11,46,228,578.91,0.44,1,Wet,58,10,10,7,117,202,0.35,376.9,0.65,376.9,0,0,0,0,-7,7,58,10,10,0,124,455,990,966.2,23.8,0.196,0.0769,0.00323,0.273,0.0115,2,0.197,0.47,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.3,1930
2018-08-17,2017,11,46,229,570.98,0.44,1,Wet,58,10,10,7,117,202,0.35,369,0.65,369,0,0,0,0,-7,7,58,10,10,0,124,447,990,966.2,23.8,0.193,0.0732,0.00307,0.266,0.0112,2,0.192,0.458,0.0192,23.4,0.951,0.976,0.929,40.2,39.3,78.5,1880
2018-08-18,2017,11,46,230,563.05,0.45,1,Wet,58,10,10,7,117,202,0.36,361.1,0.64,361.1,0,0,0,0,-7,7,58,10,10,0,124,439,990,966.1,23.9,0.19,0.0694,0.00291,0.26,0.0109,2,0.186,0.446,0.0187,23.4,0.95,0.975,0.926,39.4,38.4,76.8,1840
2018-08-19,2017,11,47,231,556.21,0.45,1,Wet,58,10,10,7,117,202,0.36,354.2,0.64,354.2,0,0,0,0,-7,7,58,10,10,0,124,432,990,966.1,23.9,0.188,0.0662,0.00277,0.254,0.0106,2,0.182,0.436,0.0182,23.5,0.949,0.973,0.924,38.7,37.6,75.3,1810
2018-08-20,2017,11,47,232,548.83,0.46,1,Wet,58,10,10,7,117,202,0.37,346.8,0.63,346.8,0,0,0,0,-7,7,58,10,10,0,124,425,990,966.1,23.9,0.185,0.0627,0.00262,0.248,0.0104,2,0.177,0.425,0.0178,23.5,0.948,0.972,0.921,37.9,36.8,73.6,1770
2018-08-21,2017,11,47,233,541.45,0.46,1,Wet,58,10,10,7,117,202,0.37,339.4,0.63,339.4,0,0,0,0,-7,7,58,10,10,0,124,417,990,966,24,0.183,0.0592,0.00247,0.242,0.0101,2,0.172,0.414,0.0173,23.5,0.947,0.97,0.919,37.1,36,72,1730
2018-08-22,2017,11,47,234,534.06,0.46,1,Wet,58,10,10,7,117,202,0.38,332.1,0.62,332.1,0,0,0,0,-7,7,58,10,10,0,124,410,990,966,24,0.18,0.0557,0.00232,0.236,0.00983,2,0.167,0.403,0.0168,23.6,0.946,0.97,0.917,36.3,35.2,70.5,1690
2018-08-23,2017,11,47,235,526.68,0.47,1,Wet,58,10,10,7,117,202,0.38,324.7,0.62,324.7,0,0,0,0,-7,7,58,10,10,0,124,403,990,966,24,0.178,0.0522,0.00217,0.23,0.00957,2,0.162,0.392,0.0163,23.6,0.945,0.97,0.916,35.6,34.5,69,1660
2018-08-24,2017,11,47,236,519.85,0.47,1,Wet,58,10,10,7,117,202,0.39,317.9,0.61,317.9,0,0,0,0,-7,7,58,10,10,0,124,396,990,965.9,24.1,0.175,0.049,0.00204,0.224,0.00932,2,0.157,0.381,0.0158,23.7,0.944,0.97,0.915,34.8,33.8,67.6,1620
2018-08-25,2017,11,47,237,513.01,0.48,1,Wet,58,10,10,7,117,202,0.39,311,0.61,311,0,0,0,0,-7,7,58,10,10,0,124,389,990,965.9,24.1,0.173,0.0458,0.0019,0.219,0.00907,2,0.152,0.371,0.0154,23.7,0.943,0.97,0.914,34.1,33.1,66.2,1590
2018-08-26,2017,11,48,238,507.27,0.48,1,Wet,58,10,10,7,117,202,0.4,305.3,0.6,305.3,0,0,0,0,-7,7,58,10,10,0,124,383,990,965.9,24.1,0.171,0.0431,0.00179,0.214,0.00887,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.5,32.5,65,1560
2018-08-27,2017,11,48,239,500.98,0.48,1,Wet,58,10,10,7,117,202,0.4,299,0.6,299,0,0,0,0,-7,7,58,10,10,0,124,377,990,965.9,24.1,0.169,0.0401,0.00166,0.209,0.00864,2,0.144,0.353,0.0146,23.8,0.941,0.97,0.913,32.8,31.8,63.7,1530
2018-08-28,2017,11,48,240,494.69,0.49,1,Wet,58,10,10,7,117,202,0.41,292.7,0.59,292.7,0,0,0,0,-7,7,58,10,10,0,124,371,990,965.8,24.2,0.166,0.0371,0.00154,0.204,0.00842,2,0.14,0.344,0.0142,23.8,0.939,0.97,0.911,32.1,31.2,62.3,1500
2018-08-29,2017,11,48,241,488.4,0.49,1,Wet,58,10,10,7,117,202,0.41,286.4,0.59,286.4,0,0,0,0,-7,7,58,10,10,0,124,364,990,965.8,24.2,0.164,0.0342,0.00141,0.198,0.00819,2,0.136,0.334,0.0138,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2018-08-30,2017,11,48,242,482.66,0.5,1,Wet,58,10,10,7,117,202,0.42,280.7,0.58,280.7,0,0,0,0,-7,7,58,10,10,0,124,359,990,965.8,24.2,0.162,0.0315,0.0013,0.194,0.00799,2,0.132,0.326,0.0134,23.9,0.937,0.97,0.909,30.8,29.9,59.8,1430
2018-08-31,2017,11,48,243,476.92,0.5,1,Wet,58,10,10,7,117,202,0.42,274.9,0.58,274.9,0,0,0,0,-7,7,58,10,10,0,124,353,990,965.7,24.3,0.16,0.0288,0.00119,0.189,0.00779,2,0.128,0.317,0.0131,23.9,0.936,0.97,0.907,30.2,29.3,58.6,1410
2018-09-01,2017,12,48,244,471.17,0.5,1,Wet,48,8,7,4,79,146,0.31,325.2,0.69,325.2,0,0,0,0,-4,4,48,8,7,0,83,388,990,965.7,24.3,0.173,0.0525,0.00216,0.225,0.00927,2,0.162,0.387,0.0159,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2018-09-02,2017,12,49,245,463.79,0.51,1,Wet,48,8,7,4,79,146,0.32,317.8,0.69,317.8,0,0,0,0,-4,4,48,8,7,0,83,381,990,965.7,24.3,0.17,0.049,0.00202,0.219,0.009,2,0.157,0.376,0.0155,23.9,0.944,0.97,0.915,35.2,34.1,68.3,1640
2018-09-03,2017,12,49,246,456.96,0.51,1,Wet,48,8,7,4,79,146,0.32,311,0.68,311,0,0,0,0,-4,4,48,8,7,0,83,374,990,965.7,24.3,0.168,0.0458,0.00188,0.213,0.00876,2,0.152,0.366,0.015,24,0.943,0.97,0.914,34.5,33.4,66.9,1600
2018-09-04,2017,12,49,247,451.21,0.52,1,Wet,48,8,7,4,79,146,0.32,305.2,0.68,305.2,0,0,0,0,-4,4,48,8,7,0,83,368,990,965.6,24.4,0.165,0.0431,0.00177,0.209,0.00856,2,0.149,0.357,0.0147,24,0.942,0.97,0.913,33.8,32.8,65.7,1580
2018-09-05,2017,12,49,248,444.92,0.52,1,Wet,48,8,7,4,79,146,0.33,298.9,0.67,298.9,0,0,0,0,-4,4,48,8,7,0,83,362,990,965.6,24.4,0.163,0.0401,0.00164,0.203,0.00833,2,0.144,0.348,0.0142,24.1,0.941,0.97,0.912,33.2,32.2,64.3,1540
2018-09-06,2017,12,49,249,438.64,0.53,1,Wet,48,8,7,4,79,146,0.33,292.6,0.67,292.6,0,0,0,0,-4,4,48,8,7,0,83,356,990,965.6,24.4,0.161,0.0371,0.00152,0.198,0.00811,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2018-09-07,2017,12,49,250,432.89,0.53,1,Wet,48,8,7,4,79,146,0.34,286.9,0.66,286.9,0,0,0,0,-4,4,48,8,7,0,83,350,990,965.5,24.5,0.159,0.0344,0.00141,0.193,0.00791,2,0.136,0.33,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.7,1480
2018-09-08,2017,12,49,251,428.24,0.54,1,Wet,48,8,7,4,79,146,0.34,282.2,0.66,282.2,0,0,0,0,-4,4,48,8,7,0,83,345,990,965.5,24.5,0.157,0.0322,0.00132,0.19,0.00775,2,0.133,0.323,0.0132,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
2018-09-09,2017,12,50,252,423.05,0.54,1,Wet,48,8,7,4,79,146,0.34,277.1,0.66,277.1,0,0,0,0,-4,4,48,8,7,0,83,340,990,965.5,24.5,0.156,0.0298,0.00122,0.185,0.00756,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
2018-09-10,2017,12,50,253,417.85,0.55,1,Wet,48,8,7,4,79,146,0.35,271.9,0.65,271.9,0,0,0,0,-4,4,48,8,7,0,83,335,990,965.5,24.5,0.154,0.0273,0.00111,0.181,0.00738,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
2018-09-11,2017,12,50,254,412.66,0.55,1,Wet,48,8,7,4,79,146,0.35,266.7,0.65,266.7,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0249,0.00101,0.177,0.0072,2,0.122,0.299,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
2018-09-12,2017,12,50,255,408.01,0.55,1,Wet,48,8,7,4,79,146,0.36,262,0.64,262,0,0,0,0,-4,4,48,8,7,0,83,325,990,965.4,24.6,0.15,0.0227,0.000923,0.173,0.00704,2,0.119,0.292,0.0119,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2018-09-13,2017,12,50,256,403.36,0.56,1,Wet,48,8,7,4,79,146,0.36,257.4,0.64,257.4,0,0,0,0,-4,4,48,8,7,0,83,320,990,965.4,24.6,0.149,0.0205,0.000833,0.169,0.00688,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2018-09-14,2017,12,50,257,398.71,0.56,1,Wet,48,8,7,4,79,146,0.37,252.7,0.63,252.7,0,0,0,0,-4,4,48,8,7,0,83,316,990,965.4,24.6,0.147,0.0183,0.000743,0.165,0.00672,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.902,28,27.2,54.4,1310
2018-09-15,2017,12,50,258,395.16,0.57,1,Wet,48,8,7,4,79,146,0.37,249.2,0.63,249.2,0,0,0,0,-4,4,48,8,7,0,83,312,990,965.4,24.6,0.146,0.0169,0.000687,0.163,0.0066,2,0.111,0.273,0.0111,24.4,0.929,0.97,0.902,27.7,26.8,53.6,1290
2018-09-16,2017,12,51,259,391.06,0.57,1,Wet,48,8,7,4,79,146,0.37,245.1,0.63,245.1,0,0,0,0,-4,4,48,8,7,0,83,308,990,965.4,24.6,0.144,0.0166,0.000673,0.161,0.00653,2,0.108,0.269,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2018-09-17,2017,12,51,260,386.96,0.57,1,Wet,48,8,7,4,79,146,0.38,241,0.62,241,0,0,0,0,-4,4,48,8,7,0,83,304,990,965.3,24.7,0.143,0.0162,0.000658,0.159,0.00645,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2018-09-18,2017,12,51,261,382.85,0.58,1,Wet,48,8,7,4,79,146,0.38,236.8,0.62,236.8,0,0,0,0,-4,4,48,8,7,0,83,300,990,965.3,24.7,0.141,0.0159,0.000643,0.157,0.00637,2,0.102,0.26,0.0105,24.4,0.925,0.97,0.898,26.3,25.5,50.9,1220
2018-09-19,2017,12,51,262,378.75,0.58,1,Wet,48,8,7,4,79,146,0.39,232.8,0.61,232.8,0,0,0,0,-4,4,48,8,7,0,83,296,990,965.3,24.7,0.14,0.0155,0.000629,0.155,0.00629,2,0.0996,0.255,0.0103,24.5,0.924,0.97,0.896,25.8,25,50,1200
2018-09-20,2017,12,51,263,374.65,0.58,1,Wet,48,8,7,4,79,146,0.39,228.7,0.61,228.7,0,0,0,0,-4,4,48,8,7,0,83,292,990,965.3,24.7,0.138,0.0152,0.000614,0.154,0.00621,1,0.251,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2018-09-21,2017,12,51,264,370.55,0.59,1,Wet,48,8,7,4,79,146,0.39,224.6,0.61,224.6,0,0,0,0,-4,4,48,8,7,0,83,288,990,965.3,24.7,0.137,0.0148,0.0006,0.152,0.00614,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2018-09-22,2017,12,51,265,366.45,0.59,1,Wet,48,8,7,4,79,146,0.4,220.4,0.6,220.4,0,0,0,0,-4,4,48,8,7,0,83,283,990,965.2,24.8,0.136,0.0145,0.000585,0.15,0.00606,1,0.24,0.39,0.0158,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2018-09-23,2017,12,52,266,362.35,0.6,1,Wet,48,8,7,4,79,146,0.4,216.3,0.6,216.3,0,0,0,0,-4,4,48,8,7,0,83,279,990,965.2,24.8,0.134,0.0141,0.00057,0.148,0.00598,1,0.235,0.383,0.0154,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2018-09-24,2017,12,52,267,358.24,0.6,1,Wet,48,8,7,4,79,146,0.41,212.2,0.59,212.2,0,0,0,0,-4,4,48,8,7,0,83,275,990,965.2,24.8,0.133,0.0138,0.000556,0.146,0.0059,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
2018-09-25,2017,12,52,268,354.14,0.6,1,Wet,48,8,7,4,79,146,0.41,208.1,0.59,208.1,0,0,0,0,-4,4,48,8,7,0,83,271,990,965.2,24.8,0.131,0.0134,0.000541,0.145,0.00583,1,0.223,0.368,0.0148,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2018-09-26,2017,12,52,269,350.04,0.61,1,Wet,48,8,7,4,79,146,0.42,204,0.58,204,0,0,0,0,-4,4,48,8,7,0,83,267,990,965.2,24.8,0.13,0.0131,0.000527,0.143,0.00575,1,0.218,0.361,0.0145,24.5,0.956,0.98,0.936,46.8,45.9,45.9,1100
2018-09-27,2017,12,52,270,345.94,0.61,1,Wet,48,8,7,4,79,146,0.42,199.9,0.58,199.9,0,0,0,0,-4,4,48,8,7,0,83,263,990,965.1,24.9,0.128,0.0127,0.000512,0.141,0.00567,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2018-09-28,2017,12,52,271,342.39,0.62,1,Wet,48,8,7,4,79,146,0.43,196.4,0.57,196.4,0,0,0,0,-4,4,48,8,7,0,83,259,990,965.1,24.9,0.127,0.0124,0.0005,0.14,0.00561,1,0.208,0.347,0.0139,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2018-09-29,2017,12,52,272,338.83,0.62,1,Wet,48,8,7,4,79,146,0.43,192.8,0.57,192.8,0,0,0,0,-4,4,48,8,7,0,83,256,990,965.1,24.9,0.126,0.0121,0.000487,0.138,0.00554,1,0.203,0.341,0.0137,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2018-09-30,2017,12,53,273,335.28,0.62,1,Wet,48,8,7,4,79,146,0.43,189.3,0.56,189.3,0,0,0,0,-4,4,48,8,7,0,83,252,990,965.1,24.9,0.125,0.0118,0.000475,0.136,0.00547,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.4,42.6,42.6,1020
2018-10-01,2018,1,1,274,331.72,0.63,2,Mod_Wet,41,6,4,3,56,110,0.33,221.7,0.67,221.7,0,0,0,0,-3,3,41,6,4,0,59,273,990,965.1,24.9,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
2018-10-02,2018,1,1,275,328.17,0.63,2,Mod_Wet,41,6,4,3,56,110,0.34,218.2,0.67,218.2,0,0,0,0,-3,3,41,6,4,0,59,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2018-10-03,2018,1,1,276,324.61,0.64,2,Mod_Wet,41,6,4,3,56,110,0.34,214.6,0.66,214.6,0,0,0,0,-3,3,41,6,4,0,59,266,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2018-10-04,2018,1,1,277,321.06,0.64,2,Mod_Wet,41,6,4,3,56,110,0.34,211.1,0.66,211.1,0,0,0,0,-3,3,41,6,4,0,59,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2018-10-05,2018,1,1,278,317.5,0.65,2,Mod_Wet,41,6,4,3,56,110,0.35,207.5,0.65,207.5,0,0,0,0,-3,3,41,6,4,0,59,259,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,48,47,47,1130
2018-10-06,2018,1,1,279,313.95,0.65,2,Mod_Wet,41,6,4,3,56,110,0.35,203.9,0.65,203.9,0,0,0,0,-3,3,41,6,4,0,59,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.2,46.2,46.2,1110
2018-10-07,2018,1,1,280,311.49,0.65,2,Mod_Wet,41,6,4,3,56,110,0.35,201.5,0.65,201.5,0,0,0,0,-3,3,41,6,4,0,59,252,990,965,25,0.125,0.0129,0.000514,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2018-10-08,2018,1,2,281,308.48,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,198.5,0.64,198.5,0,0,0,0,-3,3,41,6,4,0,59,249,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
2018-10-09,2018,1,2,282,305.47,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,195.5,0.64,195.5,0,0,0,0,-3,3,41,6,4,0,59,246,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2018-10-10,2018,1,2,283,302.46,0.67,2,Mod_Wet,41,6,4,3,56,110,0.36,192.5,0.64,192.5,0,0,0,0,-3,3,41,6,4,0,59,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-10-11,2018,1,2,284,299.46,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,189.5,0.63,189.5,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.933,43.8,42.9,42.9,1030
2018-10-12,2018,1,2,285,296.45,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,186.4,0.63,186.4,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2018-10-13,2018,1,2,286,293.44,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,183.4,0.63,183.4,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
