date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-10-14,2018,1,2,287,290.43,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,180.4,0.62,180.4,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2018-10-15,2018,1,3,288,290.71,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,180.7,0.62,180.7,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2018-10-16,2018,1,3,289,289.89,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,179.9,0.62,179.9,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,977
2018-10-17,2018,1,3,290,287.42,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,177.4,0.62,177.4,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2018-10-18,2018,1,3,291,284.42,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2018-10-19,2018,1,3,292,281.41,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2018-10-20,2018,1,3,293,278.4,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,168.4,0.6,168.4,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2018-10-21,2018,1,3,294,275.39,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2018-10-22,2018,1,4,295,272.93,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2018-10-23,2018,1,4,296,270.47,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2018-10-24,2018,1,4,297,268.01,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2018-10-25,2018,1,4,298,265.55,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2018-10-26,2018,1,4,299,263.09,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2018-10-27,2018,1,4,300,260.63,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2018-10-28,2018,1,4,301,258.17,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2018-10-29,2018,1,5,302,255.71,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2018-10-30,2018,1,5,303,253.24,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2018-10-31,2018,1,5,304,250.78,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2018-11-01,2018,2,5,305,249.42,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,143.4,0.57,143.4,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25.1,0.936,0.97,0.908,33,32,32,768
2018-11-02,2018,2,5,306,250.24,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,144.2,0.58,144.2,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2018-11-03,2018,2,5,307,251.6,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,145.6,0.58,145.6,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00813,0.000321,0.113,0.00446,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2018-11-04,2018,2,5,308,253.52,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,147.5,0.58,147.5,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00829,0.000328,0.114,0.00449,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,34,33,33,791
2018-11-05,2018,2,6,309,255.43,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,149.4,0.58,149.4,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00845,0.000334,0.114,0.00452,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2018-11-06,2018,2,6,310,256.8,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,150.8,0.59,150.8,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00857,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,809
2018-11-07,2018,2,6,311,257.62,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,151.6,0.59,151.6,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00864,0.000342,0.115,0.00456,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2018-11-08,2018,2,6,312,258.99,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,153,0.59,153,0,0,0,0,-3,3,40,6,4,0,56,203,990,964.7,25.3,0.107,0.00875,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2018-11-09,2018,2,6,313,260.35,0.74,2,Mod_Wet,40,6,4,3,53,106,0.41,154.3,0.59,154.3,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00461,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2018-11-10,2018,2,6,314,260.08,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,154.1,0.59,154.1,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.108,0.00885,0.00035,0.116,0.00461,1,0.151,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.5,34.5,827
2018-11-11,2018,2,6,315,257.07,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,151.1,0.59,151.1,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00859,0.00034,0.115,0.00455,1,0.146,0.262,0.0103,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2018-11-12,2018,2,7,316,256.8,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,150.8,0.59,150.8,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00857,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,809
2018-11-13,2018,2,7,317,257.62,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,151.6,0.59,151.6,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00864,0.000342,0.115,0.00456,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2018-11-14,2018,2,7,318,256.25,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,150.3,0.59,150.3,0,0,0,0,-3,3,40,6,4,0,56,200,990,964.7,25.3,0.106,0.00852,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2018-11-15,2018,2,7,319,253.79,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,147.8,0.58,147.8,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00831,0.000329,0.114,0.00449,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2018-11-16,2018,2,7,320,252.42,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,146.4,0.58,146.4,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2018-11-17,2018,2,7,321,252.7,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,146.7,0.58,146.7,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00822,0.000325,0.113,0.00448,1,0.141,0.254,0.01,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2018-11-18,2018,2,7,322,253.52,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,147.5,0.58,147.5,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00829,0.000328,0.114,0.00449,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,34,33,33,791
2018-11-19,2018,2,8,323,252.15,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,146.2,0.58,146.2,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00447,1,0.14,0.253,0.00999,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2018-11-20,2018,2,8,324,250.24,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,144.2,0.58,144.2,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2018-11-21,2018,2,8,325,249.96,0.78,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2018-11-22,2018,2,8,326,250.78,0.77,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2018-11-23,2018,2,8,327,249.96,0.78,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2018-11-24,2018,2,8,328,251.88,0.77,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2018-11-25,2018,2,8,329,253.79,0.76,3,Normal,36,5,3,2,47,93,0.37,160.8,0.63,160.8,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00464,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2018-11-26,2018,2,9,330,255.16,0.76,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2018-11-27,2018,2,9,331,256.53,0.75,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2018-11-28,2018,2,9,332,257.89,0.75,3,Normal,36,5,3,2,47,93,0.36,164.9,0.64,164.9,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,889
2018-11-29,2018,2,9,333,259.26,0.75,3,Normal,36,5,3,2,47,93,0.36,166.3,0.64,166.3,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00474,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2018-11-30,2018,2,9,334,258.44,0.75,3,Normal,36,5,3,2,47,93,0.36,165.4,0.64,165.4,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00981,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2018-12-01,2018,3,9,335,259.81,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,182.8,0.7,182.8,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2018-12-02,2018,3,9,336,261.72,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2018-12-03,2018,3,10,337,261.99,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2018-12-04,2018,3,10,338,265,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,188,0.71,188,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0117,0.000465,0.127,0.00505,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2018-12-05,2018,3,10,339,266.92,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2018-12-06,2018,3,10,340,268.83,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,191.8,0.71,191.8,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.00512,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2018-12-07,2018,3,10,341,271.84,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,194.8,0.72,194.8,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00517,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2018-12-08,2018,3,10,342,274.85,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,197.8,0.72,197.8,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.000499,0.132,0.00523,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2018-12-09,2018,3,10,343,275.12,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,198.1,0.72,198.1,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00523,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2018-12-10,2018,3,11,344,273.21,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,196.2,0.72,196.2,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0124,0.000493,0.131,0.0052,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.6,44.7,44.7,1070
2018-12-11,2018,3,11,345,271.29,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,194.3,0.72,194.3,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00516,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2018-12-12,2018,3,11,346,269.92,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,192.9,0.71,192.9,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000482,0.13,0.00514,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,44,44,1050
2018-12-13,2018,3,11,347,266.92,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2018-12-14,2018,3,11,348,265.55,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,188.6,0.71,188.6,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000467,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2018-12-15,2018,3,11,349,265.82,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,188.8,0.71,188.8,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000468,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2018-12-16,2018,3,11,350,266.64,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,189.6,0.71,189.6,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00508,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-17,2018,3,12,351,265.28,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,188.3,0.71,188.3,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0118,0.000466,0.127,0.00505,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2018-12-18,2018,3,12,352,263.91,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2018-12-19,2018,3,12,353,262.54,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,185.5,0.71,185.5,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000456,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2018-12-20,2018,3,12,354,264.46,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,187.5,0.71,187.5,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000463,0.127,0.00504,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2018-12-21,2018,3,12,355,265.82,0.73,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
2018-12-22,2018,3,12,356,266.1,0.73,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2018-12-23,2018,3,12,357,267.46,0.73,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2018-12-24,2018,3,13,358,267.19,0.73,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2018-12-25,2018,3,13,359,266.92,0.73,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2018-12-26,2018,3,13,360,269.92,0.72,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2018-12-27,2018,3,13,361,270.74,0.72,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2018-12-28,2018,3,13,362,271.56,0.72,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2018-12-29,2018,3,13,363,274.57,0.71,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2018-12-30,2018,3,13,364,277.03,0.71,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2018-12-31,2018,3,14,365,278.4,0.71,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2019-01-01,2018,4,14,1,278.13,0.71,5,Dry,29,5,4,2,33,73,0.26,205.1,0.74,205.1,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2019-01-02,2018,4,14,2,277.85,0.71,5,Dry,29,5,4,2,33,73,0.26,204.8,0.74,204.8,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2019-01-03,2018,4,14,3,280.86,0.7,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2019-01-04,2018,4,14,4,283.32,0.7,5,Dry,29,5,4,2,33,73,0.26,210.3,0.74,210.3,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00544,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,48,48,1150
2019-01-05,2018,4,14,5,285.78,0.69,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2019-01-06,2018,4,14,6,286.06,0.69,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-01-07,2018,4,15,7,287.97,0.69,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2019-01-08,2018,4,15,8,290.43,0.69,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2019-01-09,2018,4,15,9,290.71,0.69,5,Dry,29,5,4,2,33,73,0.25,217.7,0.75,217.7,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2019-01-10,2018,4,15,10,289.34,0.69,5,Dry,29,5,4,2,33,73,0.25,216.3,0.75,216.3,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2019-01-11,2018,4,15,11,289.61,0.69,5,Dry,29,5,4,2,33,73,0.25,216.6,0.75,216.6,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2019-01-12,2018,4,15,12,293.71,0.68,5,Dry,29,5,4,2,33,73,0.25,220.7,0.75,220.7,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2019-01-13,2018,4,15,13,297.81,0.67,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2019-01-14,2018,4,16,14,301.92,0.67,5,Dry,29,5,4,2,33,73,0.24,228.9,0.76,228.9,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2019-01-15,2018,4,16,15,303.83,0.66,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2019-01-16,2018,4,16,16,303.56,0.67,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0153,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2019-01-17,2018,4,16,17,306.56,0.66,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2019-01-18,2018,4,16,18,309.03,0.66,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2019-01-19,2018,4,16,19,310.94,0.65,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2019-01-20,2018,4,16,20,314.49,0.65,5,Dry,29,5,4,2,33,73,0.23,241.5,0.77,241.5,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2019-01-21,2018,4,17,21,321.33,0.64,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2019-01-22,2018,4,17,22,327.07,0.63,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000758,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2019-01-23,2018,4,17,23,331.17,0.63,5,Dry,29,5,4,2,33,73,0.22,258.2,0.78,258.2,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000836,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2019-01-24,2018,4,17,24,336.37,0.62,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2019-01-25,2018,4,17,25,342.11,0.62,5,Dry,29,5,4,2,33,73,0.21,269.1,0.79,269.1,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2019-01-26,2018,4,17,26,348.95,0.61,5,Dry,29,5,4,2,33,73,0.21,275.9,0.79,275.9,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00118,0.176,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2019-01-27,2018,4,17,27,356.88,0.6,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2019-01-28,2018,4,18,28,366.99,0.59,5,Dry,29,5,4,2,33,73,0.2,294,0.8,294,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00152,0.19,0.00769,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2019-01-29,2018,4,18,29,378.75,0.58,5,Dry,29,5,4,2,33,73,0.19,305.8,0.81,305.8,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0433,0.00175,0.2,0.0081,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2019-01-30,2018,4,18,30,390.51,0.57,5,Dry,29,5,4,2,33,73,0.19,317.5,0.81,317.5,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00851,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2019-01-31,2018,4,18,31,400.08,0.56,5,Dry,29,5,4,2,33,73,0.18,327.1,0.82,327.1,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2019-02-01,2018,5,18,32,409.65,0.55,5,Dry,31,6,4,3,41,85,0.21,324.6,0.79,324.6,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0522,0.00213,0.217,0.00883,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
2019-02-02,2018,5,18,33,420.86,0.54,5,Dry,31,6,4,3,41,85,0.2,335.9,0.8,335.9,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0575,0.00235,0.226,0.00922,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.6,36.5,72.9,1750
2019-02-03,2018,5,18,34,433.71,0.53,5,Dry,31,6,4,3,41,85,0.2,348.7,0.8,348.7,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0636,0.0026,0.237,0.00968,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,37.9,75.9,1820
2019-02-04,2018,5,19,35,444.92,0.52,5,Dry,31,6,4,3,41,85,0.19,359.9,0.81,359.9,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2019-02-05,2018,5,19,36,457.78,0.51,5,Dry,31,6,4,3,41,85,0.19,372.8,0.81,372.8,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.4,1950
2019-02-06,2018,5,19,37,469.53,0.51,5,Dry,31,6,4,3,41,85,0.18,384.5,0.82,384.5,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0805,0.00331,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.9,2010
2019-02-07,2018,5,19,38,480.2,0.5,5,Dry,31,6,4,3,41,85,0.18,395.2,0.82,395.2,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2019-02-08,2018,5,19,39,488.13,0.49,5,Dry,31,6,4,3,41,85,0.17,403.1,0.83,403.1,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
2019-02-09,2018,5,19,40,498.24,0.49,5,Dry,31,6,4,3,41,85,0.17,413.2,0.83,413.2,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2150
2019-02-10,2018,5,19,41,510.55,0.48,5,Dry,31,6,4,3,41,85,0.17,425.6,0.83,425.6,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.0999,0.00414,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.2,2210
2019-02-11,2018,5,20,42,523.4,0.47,5,Dry,31,6,4,3,41,85,0.16,438.4,0.84,438.4,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.238,0.549,0.0228,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2270
2019-02-12,2018,5,20,43,535.71,0.46,5,Dry,31,6,4,3,41,85,0.16,450.7,0.84,450.7,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2019-02-13,2018,5,20,44,550.74,0.45,5,Dry,31,6,4,3,41,85,0.15,465.7,0.85,465.7,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2019-02-14,2018,5,20,45,563.05,0.45,5,Dry,31,6,4,3,41,85,0.15,478.1,0.85,478.1,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2019-02-15,2018,5,20,46,576.99,0.44,5,Dry,31,6,4,3,41,85,0.15,492,0.85,492,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.361,0.0152,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2019-02-16,2018,5,20,47,590.94,0.43,5,Dry,31,6,4,3,41,85,0.14,505.9,0.86,505.9,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0159,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2019-02-17,2018,5,20,48,602.7,0.42,5,Dry,31,6,4,3,41,85,0.14,517.7,0.86,517.7,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.0062,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2019-02-18,2018,5,21,49,619.92,0.41,5,Dry,31,6,4,3,41,85,0.14,534.9,0.86,534.9,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,112,2680
2019-02-19,2018,5,21,50,638.24,0.41,5,Dry,31,6,4,3,41,85,0.13,553.2,0.87,553.2,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2019-02-20,2018,5,21,51,654.38,0.4,5,Dry,31,6,4,3,41,85,0.13,569.4,0.87,569.4,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00772,0.455,0.0194,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
2019-02-21,2018,5,21,52,668.87,0.39,5,Dry,31,6,4,3,41,85,0.13,583.9,0.87,583.9,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00815,0.473,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2019-02-22,2018,5,21,53,684.46,0.39,5,Dry,31,6,4,3,41,85,0.12,599.5,0.88,599.5,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00862,0.492,0.0211,3,0.212,0.704,0.0301,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2019-02-23,2018,5,21,54,700.59,0.38,5,Dry,31,6,4,3,41,85,0.12,615.6,0.88,615.6,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00911,0.512,0.022,3,0.22,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2019-02-24,2018,5,21,55,711.8,0.38,5,Dry,31,6,4,3,41,85,0.12,626.8,0.88,626.8,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00945,0.526,0.0226,3,0.225,0.75,0.0323,22.5,0.955,0.98,0.936,44.1,43.2,130,3110
2019-02-25,2018,5,22,56,722.46,0.37,5,Dry,31,6,4,3,41,85,0.12,637.5,0.88,637.5,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00977,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2019-02-26,2018,5,22,57,732.03,0.37,5,Dry,31,6,4,3,41,85,0.12,647,0.88,647,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.318,0.233,0.0101,0.551,0.0238,3,0.234,0.784,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2019-02-27,2018,5,22,58,741.6,0.36,5,Dry,31,6,4,3,41,85,0.12,656.6,0.89,656.6,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0243,3,0.238,0.801,0.0346,22.3,0.957,0.98,0.937,45.9,44.9,135,3240
2019-02-28,2018,5,22,59,752.27,0.36,5,Dry,31,6,4,3,41,85,0.11,667.3,0.89,667.3,0,0,0,0,-3,3,31,6,4,0,44,708,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.0249,3,0.243,0.819,0.0354,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2019-03-01,2018,6,22,60,763.48,0.35,5,Dry,36,8,6,4,53,107,0.14,656.5,0.86,656.5,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.805,0.0349,22.2,0.957,0.98,0.937,45.7,44.7,134,3220
2019-03-02,2018,6,22,61,770.31,0.35,5,Dry,36,8,6,4,53,107,0.14,663.3,0.86,663.3,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2019-03-03,2018,6,22,62,777.21,0.35,5,Dry,36,8,6,4,53,107,0.14,670.2,0.86,670.2,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2019-03-04,2018,6,23,63,786.62,0.34,5,Dry,36,8,6,4,53,107,0.14,679.6,0.86,679.6,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2019-03-05,2018,6,23,64,797.29,0.34,5,Dry,36,8,6,4,53,107,0.13,690.3,0.87,690.3,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22,0.957,0.98,0.938,47.6,46.7,140,3360
2019-03-06,2018,6,23,65,808.89,0.33,5,Dry,36,8,6,4,53,107,0.13,701.9,0.87,701.9,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.258,0.882,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2019-03-07,2018,6,23,66,817.64,0.33,5,Dry,36,8,6,4,53,107,0.13,710.6,0.87,710.6,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.634,0.0278,3,0.262,0.897,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2019-03-08,2018,6,23,67,830.46,0.32,5,Dry,36,8,6,4,53,107,0.13,723.5,0.87,723.5,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0286,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2019-03-09,2018,6,23,68,839.99,0.32,5,Dry,36,8,6,4,53,107,0.13,733,0.87,733,0,0,0,0,-4,4,36,8,6,0,57,783,990,967.3,22.7,0.372,0.291,0.0128,0.662,0.0291,3,0.272,0.935,0.0411,21.8,0.957,0.98,0.938,50,48.2,145,3470
2019-03-10,2018,6,23,69,845.83,0.32,5,Dry,36,8,6,4,53,107,0.13,738.8,0.87,738.8,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2019-03-11,2018,6,24,70,851.78,0.31,5,Dry,36,8,6,4,53,107,0.13,744.8,0.87,744.8,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.681,0.03,3,0.278,0.959,0.0422,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2019-03-12,2018,6,24,71,857.81,0.31,5,Dry,36,8,6,4,53,107,0.13,750.8,0.88,750.8,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2019-03-13,2018,6,24,72,859.84,0.31,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2019-03-14,2018,6,24,73,857.81,0.31,5,Dry,36,8,6,4,53,107,0.13,750.8,0.88,750.8,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2019-03-15,2018,6,24,74,855.79,0.31,5,Dry,36,8,6,4,53,107,0.13,748.8,0.88,748.8,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.687,0.0303,3,0.279,0.967,0.0426,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2019-03-16,2018,6,24,75,853.78,0.31,5,Dry,36,8,6,4,53,107,0.13,746.8,0.88,746.8,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.384,0.3,0.0132,0.684,0.0302,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2019-03-17,2018,6,24,76,851.78,0.31,5,Dry,36,8,6,4,53,107,0.13,744.8,0.87,744.8,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.681,0.03,3,0.278,0.959,0.0422,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2019-03-18,2018,6,25,77,849.78,0.31,5,Dry,36,8,6,4,53,107,0.13,742.8,0.87,742.8,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.297,0.0131,0.678,0.0299,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2019-03-19,2018,6,25,78,843.87,0.32,5,Dry,36,8,6,4,53,107,0.13,736.9,0.87,736.9,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.375,0.293,0.0129,0.669,0.0294,3,0.274,0.943,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2019-03-20,2018,6,25,79,838.06,0.32,5,Dry,36,8,6,4,53,107,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.66,0.029,3,0.271,0.931,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2019-03-21,2018,6,25,80,832.34,0.32,5,Dry,36,8,6,4,53,107,0.13,725.3,0.87,725.3,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.286,0.0125,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2019-03-22,2018,6,25,81,826.74,0.32,5,Dry,36,8,6,4,53,107,0.13,719.7,0.87,719.7,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2019-03-23,2018,6,25,82,821.24,0.32,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2019-03-24,2018,6,25,83,815.86,0.33,5,Dry,36,8,6,4,53,107,0.13,708.9,0.87,708.9,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.632,0.0277,3,0.261,0.894,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
2019-03-25,2018,6,26,84,814.09,0.33,5,Dry,36,8,6,4,53,107,0.13,707.1,0.87,707.1,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2019-03-26,2018,6,26,85,812.34,0.33,5,Dry,36,8,6,4,53,107,0.13,705.3,0.87,705.3,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,142,3420
2019-03-27,2018,6,26,86,810.61,0.33,5,Dry,36,8,6,4,53,107,0.13,703.6,0.87,703.6,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2019-03-28,2018,6,26,87,812.34,0.33,5,Dry,36,8,6,4,53,107,0.13,705.3,0.87,705.3,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,142,3420
2019-03-29,2018,6,26,88,814.09,0.33,5,Dry,36,8,6,4,53,107,0.13,707.1,0.87,707.1,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2019-03-30,2018,6,26,89,819.43,0.33,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2019-03-31,2018,6,26,90,824.89,0.32,5,Dry,36,8,6,4,53,107,0.13,717.9,0.87,717.9,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2019-04-01,2018,7,27,91,834.24,0.32,5,Dry,40,10,8,5,62,125,0.15,709.2,0.85,709.2,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2019-04-02,2018,7,27,92,843.87,0.32,5,Dry,40,10,8,5,62,125,0.15,718.9,0.85,718.9,0,0,0,0,-5,5,40,10,8,0,67,777,990,967.3,22.7,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
2019-04-03,2018,7,27,93,853.78,0.31,5,Dry,40,10,8,5,62,125,0.15,728.8,0.85,728.8,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.27,0.933,0.0412,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2019-04-04,2018,7,27,94,863.93,0.31,5,Dry,40,10,8,5,62,125,0.14,738.9,0.85,738.9,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2019-04-05,2018,7,27,95,874.32,0.31,5,Dry,40,10,8,5,62,125,0.14,749.3,0.86,749.3,0,0,0,0,-5,5,40,10,8,0,67,807,990,967.4,22.6,0.394,0.302,0.0133,0.696,0.0308,3,0.28,0.975,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2019-04-06,2018,7,27,96,884.93,0.3,5,Dry,40,10,8,5,62,125,0.14,759.9,0.86,759.9,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.993,0.044,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2019-04-07,2018,7,27,97,900.13,0.3,5,Dry,40,10,8,5,62,125,0.14,775.1,0.86,775.1,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
2019-04-08,2018,7,28,98,911.22,0.29,5,Dry,40,10,8,5,62,125,0.14,786.2,0.86,786.2,0,0,0,0,-5,5,40,10,8,0,67,844,990,967.5,22.5,0.428,0.32,0.0142,0.747,0.0333,4,0.208,0.955,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2019-04-09,2018,7,28,99,922.5,0.29,5,Dry,40,10,8,5,62,125,0.14,797.5,0.86,797.5,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
2019-04-10,2018,7,28,100,933.95,0.29,5,Dry,40,10,8,5,62,125,0.13,809,0.87,809,0,0,0,0,-5,5,40,10,8,0,67,867,990,967.6,22.4,0.449,0.331,0.0148,0.779,0.0348,4,0.216,0.995,0.0445,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
2019-04-11,2018,7,28,101,945.58,0.29,5,Dry,40,10,8,5,62,125,0.13,820.6,0.87,820.6,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.459,0.336,0.0151,0.795,0.0356,4,0.219,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2019-04-12,2018,7,28,102,952.64,0.28,5,Dry,40,10,8,5,62,125,0.13,827.6,0.87,827.6,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.805,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
2019-04-13,2018,7,28,103,955,0.28,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2019-04-14,2018,7,28,104,957.38,0.28,5,Dry,40,10,8,5,62,125,0.13,832.4,0.87,832.4,0,0,0,0,-5,5,40,10,8,0,67,890,990,967.7,22.3,0.47,0.342,0.0154,0.812,0.0365,4,0.223,1.04,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2019-04-15,2018,7,29,105,959.75,0.28,5,Dry,40,10,8,5,62,125,0.13,834.8,0.87,834.8,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.472,0.343,0.0154,0.815,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
2019-04-16,2018,7,29,106,966.93,0.28,5,Dry,40,10,8,5,62,125,0.13,841.9,0.87,841.9,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2019-04-17,2018,7,29,107,974.15,0.28,5,Dry,40,10,8,5,62,125,0.13,849.1,0.87,849.1,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.2,165,3950
2019-04-18,2018,7,29,108,976.57,0.28,5,Dry,40,10,8,5,62,125,0.13,851.6,0.87,851.6,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2019-04-19,2018,7,29,109,979,0.28,5,Dry,40,10,8,5,62,125,0.13,854,0.87,854,0,0,0,0,-5,5,40,10,8,0,67,912,990,967.8,22.2,0.49,0.352,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.3,165,3970
2019-04-20,2018,7,29,110,981.43,0.28,5,Dry,40,10,8,5,62,125,0.13,856.4,0.87,856.4,0,0,0,0,-5,5,40,10,8,0,67,914,990,967.8,22.2,0.492,0.354,0.0159,0.846,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2019-04-21,2018,7,29,111,983.87,0.27,5,Dry,40,10,8,5,62,125,0.13,858.9,0.87,858.9,0,0,0,0,-5,5,40,10,8,0,67,917,990,967.8,22.2,0.494,0.355,0.016,0.849,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2019-04-22,2018,7,30,112,991.23,0.27,5,Dry,40,10,8,5,62,125,0.13,866.2,0.87,866.2,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.501,0.358,0.0162,0.859,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.7,41.8,167,4010
2019-04-23,2018,7,30,113,993.69,0.27,5,Dry,40,10,8,5,62,125,0.13,868.7,0.87,868.7,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.503,0.359,0.0162,0.863,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.8,41.9,168,4020
2019-04-24,2018,7,30,114,996.16,0.27,5,Dry,40,10,8,5,62,125,0.13,871.2,0.88,871.2,0,0,0,0,-5,5,40,10,8,0,67,929,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2019-04-25,2018,7,30,115,993.69,0.27,5,Dry,40,10,8,5,62,125,0.13,868.7,0.87,868.7,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.503,0.359,0.0162,0.863,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.8,41.9,168,4020
2019-04-26,2018,7,30,116,991.23,0.27,5,Dry,40,10,8,5,62,125,0.13,866.2,0.87,866.2,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.501,0.358,0.0162,0.859,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.7,41.8,167,4010
2019-04-27,2018,7,30,117,988.77,0.27,5,Dry,40,10,8,5,62,125,0.13,863.8,0.87,863.8,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.856,0.0386,4,0.234,1.09,0.0492,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2019-04-28,2018,7,30,118,991.23,0.27,5,Dry,40,10,8,5,62,125,0.13,866.2,0.87,866.2,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.501,0.358,0.0162,0.859,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.7,41.8,167,4010
2019-04-29,2018,7,31,119,993.69,0.27,5,Dry,40,10,8,5,62,125,0.13,868.7,0.87,868.7,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.503,0.359,0.0162,0.863,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.8,41.9,168,4020
2019-04-30,2018,7,31,120,996.16,0.27,5,Dry,40,10,8,5,62,125,0.13,871.2,0.88,871.2,0,0,0,0,-5,5,40,10,8,0,67,929,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2019-05-01,2018,8,31,121,998.63,0.27,5,Dry,42,9,8,6,82,147,0.15,851.6,0.85,851.6,0,0,0,0,-6,6,42,9,8,0,88,911,990,967.9,22.1,0.489,0.351,0.0159,0.84,0.038,4,0.23,1.07,0.0484,21,0.954,0.98,0.935,41.9,41.1,164,3940
2019-05-02,2018,8,31,122,1001.1,0.27,5,Dry,42,9,8,6,82,147,0.15,854.1,0.85,854.1,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2019-05-03,2018,8,31,123,1003.6,0.27,5,Dry,42,9,8,6,82,147,0.15,856.6,0.85,856.6,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.493,0.354,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2019-05-04,2018,8,31,124,1006.1,0.27,5,Dry,42,9,8,6,82,147,0.15,859.1,0.85,859.1,0,0,0,0,-6,6,42,9,8,0,88,918,990,967.9,22.1,0.495,0.355,0.0161,0.85,0.0385,4,0.232,1.08,0.049,21,0.955,0.98,0.935,42.2,41.4,165,3970
2019-05-05,2018,8,31,125,1008.6,0.27,5,Dry,42,9,8,6,82,147,0.15,861.6,0.85,861.6,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0492,21,0.955,0.98,0.935,42.3,41.5,166,3980
2019-05-06,2018,8,32,126,1011.1,0.27,5,Dry,42,9,8,6,82,147,0.14,864.1,0.85,864.1,0,0,0,0,-6,6,42,9,8,0,88,923,990,967.9,22.1,0.5,0.357,0.0162,0.857,0.0388,4,0.234,1.09,0.0495,21,0.955,0.98,0.936,42.4,41.6,166,3990
2019-05-07,2018,8,32,127,1013.6,0.27,5,Dry,42,9,8,6,82,147,0.14,866.6,0.85,866.6,0,0,0,0,-6,6,42,9,8,0,88,926,990,967.9,22.1,0.502,0.358,0.0162,0.861,0.039,4,0.235,1.1,0.0497,21,0.955,0.98,0.936,42.5,41.7,167,4000
2019-05-08,2018,8,32,128,1011.1,0.27,5,Dry,42,9,8,6,82,147,0.14,864.1,0.85,864.1,0,0,0,0,-6,6,42,9,8,0,88,923,990,967.9,22.1,0.5,0.357,0.0162,0.857,0.0388,4,0.234,1.09,0.0495,21,0.955,0.98,0.936,42.4,41.6,166,3990
2019-05-09,2018,8,32,129,1008.6,0.27,5,Dry,42,9,8,6,82,147,0.15,861.6,0.85,861.6,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0492,21,0.955,0.98,0.935,42.3,41.5,166,3980
2019-05-10,2018,8,32,130,1001.1,0.27,5,Dry,42,9,8,6,82,147,0.15,854.1,0.85,854.1,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2019-05-11,2018,8,32,131,993.69,0.27,5,Dry,42,9,8,6,82,147,0.15,846.7,0.85,846.7,0,0,0,0,-6,6,42,9,8,0,88,906,990,967.9,22.1,0.484,0.349,0.0158,0.833,0.0376,4,0.228,1.06,0.048,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2019-05-12,2018,8,32,132,981.43,0.28,5,Dry,42,9,8,6,82,147,0.15,834.4,0.85,834.4,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.473,0.343,0.0155,0.816,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.2,40.4,161,3880
2019-05-13,2018,8,33,133,969.33,0.28,5,Dry,42,9,8,6,82,147,0.15,822.3,0.85,822.3,0,0,0,0,-6,6,42,9,8,0,88,881,990,967.8,22.2,0.462,0.337,0.0152,0.799,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2019-05-14,2018,8,33,134,957.38,0.28,5,Dry,42,9,8,6,82,147,0.15,810.4,0.85,810.4,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2019-05-15,2018,8,33,135,940.91,0.29,5,Dry,42,9,8,6,82,147,0.16,793.9,0.84,793.9,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.759,0.034,4,0.21,0.969,0.0434,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2019-05-16,2018,8,33,136,924.78,0.29,5,Dry,42,9,8,6,82,147,0.16,777.8,0.84,777.8,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.315,0.0141,0.736,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2019-05-17,2018,8,33,137,908.99,0.3,5,Dry,42,9,8,6,82,147,0.16,762,0.84,762,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.407,0.308,0.0137,0.714,0.0318,3,0.283,0.998,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2019-05-18,2018,8,33,138,893.56,0.3,5,Dry,42,9,8,6,82,147,0.17,746.6,0.83,746.6,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.392,0.3,0.0133,0.692,0.0307,3,0.278,0.971,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2019-05-19,2018,8,33,139,878.54,0.3,5,Dry,42,9,8,6,82,147,0.17,731.5,0.83,731.5,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.668,0.0296,3,0.272,0.94,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
