date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-05-20,2018,8,34,140,863.93,0.31,5,Dry,42,9,8,6,82,147,0.17,716.9,0.83,716.9,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2019-05-21,2018,8,34,141,849.78,0.31,5,Dry,42,9,8,6,82,147,0.17,702.8,0.83,702.8,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.889,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2019-05-22,2018,8,34,142,836.14,0.32,5,Dry,42,9,8,6,82,147,0.18,689.1,0.82,689.1,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.866,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2019-05-23,2018,8,34,143,823.06,0.32,5,Dry,42,9,8,6,82,147,0.18,676.1,0.82,676.1,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2019-05-24,2018,8,34,144,810.61,0.33,5,Dry,42,9,8,6,82,147,0.18,663.6,0.82,663.6,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
2019-05-25,2018,8,34,145,798.9,0.33,5,Dry,42,9,8,6,82,147,0.18,651.9,0.82,651.9,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.236,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
2019-05-26,2018,8,34,146,788.08,0.34,5,Dry,42,9,8,6,82,147,0.19,641.1,0.81,641.1,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00999,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2019-05-27,2018,8,35,147,778.46,0.35,5,Dry,42,9,8,6,82,147,0.19,631.5,0.81,631.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00969,0.542,0.0236,3,0.227,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2019-05-28,2018,8,35,148,770.59,0.35,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2019-05-29,2018,8,35,149,755.55,0.36,5,Dry,42,9,8,6,82,147,0.2,608.5,0.81,608.5,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00899,0.513,0.0222,3,0.216,0.73,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
2019-05-30,2018,8,35,150,739.96,0.36,5,Dry,42,9,8,6,82,147,0.2,593,0.8,593,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00852,0.494,0.0214,3,0.209,0.703,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2019-05-31,2018,8,35,151,723.83,0.37,5,Dry,42,9,8,6,82,147,0.2,576.8,0.8,576.8,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.186,0.00803,0.474,0.0204,3,0.202,0.676,0.0291,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2019-06-01,2018,9,35,152,709.34,0.38,5,Dry,39,9,7,5,59,119,0.17,590.3,0.83,590.3,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.0084,0.489,0.021,3,0.208,0.697,0.03,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2019-06-02,2018,9,35,153,694.3,0.38,5,Dry,39,9,7,5,59,119,0.17,575.3,0.83,575.3,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.285,0.185,0.00795,0.47,0.0202,3,0.201,0.671,0.0288,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2019-06-03,2018,9,36,154,680.9,0.39,5,Dry,39,9,7,5,59,119,0.17,561.9,0.82,561.9,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.176,0.00754,0.453,0.0194,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.7,38.8,116,2790
2019-06-04,2018,9,36,155,666.96,0.39,5,Dry,39,9,7,5,59,119,0.18,548,0.82,548,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2019-06-05,2018,9,36,156,653.56,0.4,5,Dry,39,9,7,5,59,119,0.18,534.6,0.82,534.6,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00673,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2019-06-06,2018,9,36,157,641.25,0.4,5,Dry,39,9,7,5,59,119,0.19,522.3,0.81,522.3,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.404,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
2019-06-07,2018,9,36,158,628.4,0.41,5,Dry,39,9,7,5,59,119,0.19,509.4,0.81,509.4,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00599,0.389,0.0165,3,0.172,0.56,0.0238,23,0.947,0.97,0.919,36.3,35.2,106,2540
2019-06-08,2018,9,36,159,617.19,0.42,5,Dry,39,9,7,5,59,119,0.19,498.2,0.81,498.2,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2480
2019-06-09,2018,9,36,160,605.43,0.42,5,Dry,39,9,7,5,59,119,0.2,486.4,0.8,486.4,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.129,0.00543,0.363,0.0153,2,0.271,0.634,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2019-06-10,2018,9,37,161,593.67,0.43,5,Dry,39,9,7,5,59,119,0.2,474.7,0.8,474.7,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.00519,0.351,0.0148,2,0.263,0.613,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2019-06-11,2018,9,37,162,583.56,0.43,5,Dry,39,9,7,5,59,119,0.2,464.6,0.8,464.6,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.118,0.00497,0.34,0.0143,2,0.256,0.596,0.0251,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-06-12,2018,9,37,163,572.89,0.44,5,Dry,39,9,7,5,59,119,0.21,453.9,0.79,453.9,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2019-06-13,2018,9,37,164,562.23,0.45,5,Dry,39,9,7,5,59,119,0.21,443.2,0.79,443.2,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00453,0.32,0.0134,2,0.242,0.561,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95.1,2280
2019-06-14,2018,9,37,165,552.11,0.45,5,Dry,39,9,7,5,59,119,0.22,433.1,0.78,433.1,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
2019-06-15,2018,9,37,166,543.09,0.46,5,Dry,39,9,7,5,59,119,0.22,424.1,0.78,424.1,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0992,0.00414,0.304,0.0127,2,0.229,0.533,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.3,2190
2019-06-16,2018,9,37,167,533.52,0.46,5,Dry,39,9,7,5,59,119,0.22,414.5,0.78,414.5,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0947,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2019-06-17,2018,9,38,168,523.95,0.47,5,Dry,39,9,7,5,59,119,0.23,404.9,0.77,404.9,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0901,0.00375,0.288,0.012,2,0.216,0.504,0.021,23.5,0.955,0.98,0.936,44.6,43.8,87.5,2100
2019-06-18,2018,9,38,169,514.92,0.48,5,Dry,39,9,7,5,59,119,0.23,395.9,0.77,395.9,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00357,0.281,0.0116,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2019-06-19,2018,9,38,170,506.99,0.48,5,Dry,39,9,7,5,59,119,0.23,388,0.77,388,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0821,0.00341,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.9,42,84,2020
2019-06-20,2018,9,38,171,498.52,0.49,5,Dry,39,9,7,5,59,119,0.24,379.5,0.76,379.5,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0781,0.00323,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.3,1980
2019-06-21,2018,9,38,172,490.04,0.49,5,Dry,39,9,7,5,59,119,0.24,371,0.76,371,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0741,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2019-06-22,2018,9,38,173,482.11,0.5,5,Dry,39,9,7,5,59,119,0.25,363.1,0.75,363.1,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.0029,0.253,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
2019-06-23,2018,9,38,174,475.28,0.5,5,Dry,39,9,7,5,59,119,0.25,356.3,0.75,356.3,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2019-06-24,2018,9,39,175,467.89,0.51,5,Dry,39,9,7,5,59,119,0.25,348.9,0.75,348.9,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0637,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2019-06-25,2018,9,39,176,460.51,0.51,5,Dry,39,9,7,5,59,119,0.26,341.5,0.74,341.5,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.175,0.0602,0.00247,0.236,0.00969,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,37.9,36.9,73.7,1770
2019-06-26,2018,9,39,177,453.13,0.52,5,Dry,39,9,7,5,59,119,0.26,334.1,0.74,334.1,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0567,0.00233,0.23,0.00942,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.1,36,72.1,1730
2019-06-27,2018,9,39,178,446.29,0.52,5,Dry,39,9,7,5,59,119,0.27,327.3,0.73,327.3,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
2019-06-28,2018,9,39,179,440.55,0.53,5,Dry,39,9,7,5,59,119,0.27,321.6,0.73,321.6,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.168,0.0508,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2019-06-29,2018,9,39,180,434.26,0.53,5,Dry,39,9,7,5,59,119,0.27,315.3,0.73,315.3,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0478,0.00196,0.214,0.00875,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34,68.1,1630
2019-06-30,2018,9,39,181,427.97,0.54,5,Dry,39,9,7,5,59,119,0.28,309,0.72,309,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0448,0.00183,0.209,0.00853,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.8,1600
2019-07-01,2018,10,40,182,421.68,0.54,5,Dry,37,8,6,4,53,108,0.26,313.7,0.74,313.7,0,0,0,0,-4,4,37,8,6,0,57,365,990,965.5,24.5,0.164,0.0471,0.00192,0.211,0.00862,2,0.154,0.366,0.0149,24.1,0.943,0.97,0.914,35,33.9,67.9,1630
2019-07-02,2018,10,40,183,415.39,0.55,5,Dry,37,8,6,4,53,108,0.26,307.4,0.74,307.4,0,0,0,0,-4,4,37,8,6,0,57,358,990,965.5,24.5,0.162,0.0441,0.0018,0.206,0.0084,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.6,1600
2019-07-03,2018,10,40,184,409.1,0.55,5,Dry,37,8,6,4,53,108,0.26,301.1,0.74,301.1,0,0,0,0,-4,4,37,8,6,0,57,352,990,965.4,24.6,0.16,0.0411,0.00167,0.201,0.00818,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.2,1570
2019-07-04,2018,10,40,185,402.81,0.56,5,Dry,37,8,6,4,53,108,0.27,294.8,0.73,294.8,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.158,0.0382,0.00155,0.196,0.00796,2,0.141,0.337,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.9,1530
2019-07-05,2018,10,40,186,396.53,0.56,5,Dry,37,8,6,4,53,108,0.27,288.5,0.73,288.5,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.155,0.0352,0.00143,0.191,0.00774,2,0.137,0.328,0.0133,24.3,0.938,0.97,0.91,32.2,31.3,62.5,1500
2019-07-06,2018,10,40,187,390.78,0.57,5,Dry,37,8,6,4,53,108,0.28,282.8,0.72,282.8,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0325,0.00132,0.186,0.00754,2,0.133,0.319,0.013,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
2019-07-07,2018,10,40,188,385.04,0.57,5,Dry,37,8,6,4,53,108,0.28,277,0.72,277,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.0298,0.00121,0.181,0.00734,2,0.13,0.311,0.0126,24.4,0.935,0.97,0.907,31,30,60.1,1440
2019-07-08,2018,10,41,189,380.39,0.58,5,Dry,37,8,6,4,53,108,0.28,272.4,0.72,272.4,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0276,0.00112,0.177,0.00718,2,0.126,0.304,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59.1,1420
2019-07-09,2018,10,41,190,375.2,0.58,5,Dry,37,8,6,4,53,108,0.29,267.2,0.71,267.2,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0251,0.00102,0.173,0.007,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
2019-07-10,2018,10,41,191,370,0.59,5,Dry,37,8,6,4,53,108,0.29,262,0.71,262,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.8,0.146,0.0227,0.000916,0.169,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2019-07-11,2018,10,41,192,364.81,0.59,5,Dry,37,8,6,4,53,108,0.3,256.8,0.7,256.8,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0202,0.000816,0.164,0.00663,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.9,55.7,1340
2019-07-12,2018,10,41,193,359.61,0.6,5,Dry,37,8,6,4,53,108,0.3,251.6,0.7,251.6,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000716,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2019-07-13,2018,10,41,194,354.96,0.6,5,Dry,37,8,6,4,53,108,0.3,247,0.7,247,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.267,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.6,1290
2019-07-14,2018,10,41,195,350.31,0.61,5,Dry,37,8,6,4,53,108,0.31,242.3,0.69,242.3,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000658,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2019-07-15,2018,10,42,196,345.67,0.61,5,Dry,37,8,6,4,53,108,0.31,237.7,0.69,237.7,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000641,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.8,51.5,1240
2019-07-16,2018,10,42,197,341.02,0.62,5,Dry,37,8,6,4,53,108,0.32,233,0.68,233,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2019-07-17,2018,10,42,198,337.46,0.62,5,Dry,37,8,6,4,53,108,0.32,229.5,0.68,229.5,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.135,0.0153,0.000612,0.15,0.00601,2,0.0974,0.247,0.00992,24.7,0.923,0.97,0.895,25.6,24.8,49.7,1190
2019-07-18,2018,10,42,199,333.36,0.63,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2019-07-19,2018,10,42,200,329.26,0.63,5,Dry,37,8,6,4,53,108,0.33,221.3,0.67,221.3,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2019-07-20,2018,10,42,201,325.16,0.64,5,Dry,37,8,6,4,53,108,0.33,217.2,0.67,217.2,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2019-07-21,2018,10,42,202,321.06,0.64,5,Dry,37,8,6,4,53,108,0.34,213.1,0.66,213.1,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.0057,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2019-07-22,2018,10,43,203,316.96,0.65,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2019-07-23,2018,10,43,204,313.4,0.65,5,Dry,37,8,6,4,53,108,0.34,205.4,0.66,205.4,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
2019-07-24,2018,10,43,205,309.85,0.66,5,Dry,37,8,6,4,53,108,0.35,201.8,0.65,201.8,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2019-07-25,2018,10,43,206,306.29,0.66,5,Dry,37,8,6,4,53,108,0.35,198.3,0.65,198.3,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.124,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
2019-07-26,2018,10,43,207,302.74,0.67,5,Dry,37,8,6,4,53,108,0.36,194.7,0.64,194.7,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.00049,0.135,0.00536,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2019-07-27,2018,10,43,208,299.18,0.67,5,Dry,37,8,6,4,53,108,0.36,191.2,0.64,191.2,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2019-07-28,2018,10,43,209,295.63,0.68,5,Dry,37,8,6,4,53,108,0.36,187.6,0.64,187.6,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2019-07-29,2018,10,44,210,293.17,0.68,5,Dry,37,8,6,4,53,108,0.37,185.2,0.63,185.2,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2019-07-30,2018,10,44,211,290.16,0.69,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2019-07-31,2018,10,44,212,287.15,0.69,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2019-08-01,2018,11,44,213,283.05,0.7,5,Dry,34,7,5,3,44,93,0.33,190.1,0.67,190.1,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000473,0.131,0.00519,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2019-08-02,2018,11,44,214,279.49,0.71,5,Dry,34,7,5,3,44,93,0.33,186.5,0.67,186.5,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.118,0.0116,0.000461,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.951,0.98,0.932,43.2,42.4,42.4,1020
2019-08-03,2018,11,44,215,275.94,0.71,5,Dry,34,7,5,3,44,93,0.34,182.9,0.66,182.9,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000448,0.128,0.00507,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2019-08-04,2018,11,44,216,272.39,0.72,5,Dry,34,7,5,3,44,93,0.34,179.4,0.66,179.4,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2019-08-05,2018,11,45,217,268.83,0.72,5,Dry,34,7,5,3,44,93,0.35,175.8,0.65,175.8,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.125,0.00494,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2019-08-06,2018,11,45,218,265.28,0.73,5,Dry,34,7,5,3,44,93,0.35,172.3,0.65,172.3,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.113,0.0104,0.000412,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2019-08-07,2018,11,45,219,262.81,0.74,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2019-08-08,2018,11,45,220,259.81,0.75,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2019-08-09,2018,11,45,221,256.8,0.75,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2019-08-10,2018,11,45,222,253.79,0.76,5,Dry,34,7,5,3,44,93,0.37,160.8,0.63,160.8,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00942,0.000372,0.118,0.00466,1,0.16,0.277,0.011,25,0.942,0.97,0.914,37.2,36,36,865
2019-08-11,2018,11,45,223,250.78,0.77,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2019-08-12,2018,11,46,224,247.78,0.78,5,Dry,34,7,5,3,44,93,0.38,154.8,0.63,154.8,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00455,1,0.151,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2019-08-13,2018,11,46,225,244.77,0.79,5,Dry,34,7,5,3,44,93,0.38,151.8,0.62,151.8,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00865,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2019-08-14,2018,11,46,226,241.76,0.8,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00839,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2019-08-15,2018,11,46,227,239.3,0.81,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2019-08-16,2018,11,46,228,236.84,0.81,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000314,0.111,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2019-08-17,2018,11,46,229,234.38,0.82,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2019-08-18,2018,11,46,230,231.92,0.82,5,Dry,34,7,5,3,44,93,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2019-08-19,2018,11,47,231,229.46,0.83,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2019-08-20,2018,11,47,232,226.99,0.84,5,Dry,34,7,5,3,44,93,0.41,134,0.59,134,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00714,0.000281,0.106,0.00417,1,0.123,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2019-08-21,2018,11,47,233,224.53,0.84,5,Dry,34,7,5,3,44,93,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00693,0.000272,0.105,0.00413,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2019-08-22,2018,11,47,234,222.07,0.85,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00672,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2019-08-23,2018,11,47,235,220.71,0.85,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2019-08-24,2018,11,47,236,218.79,0.86,5,Dry,34,7,5,3,44,93,0.42,125.8,0.57,125.8,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00644,0.000253,0.103,0.00403,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2019-08-25,2018,11,47,237,216.88,0.86,5,Dry,34,7,5,3,44,93,0.43,123.9,0.57,123.9,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00628,0.000246,0.102,0.00399,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2019-08-26,2018,11,48,238,214.96,0.87,5,Dry,34,7,5,3,44,93,0.43,122,0.57,122,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00612,0.00024,0.101,0.00396,1,0.107,0.208,0.00816,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2019-08-27,2018,11,48,239,213.05,0.87,5,Dry,34,7,5,3,44,93,0.44,120,0.56,120,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00595,0.000233,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2019-08-28,2018,11,48,240,211.14,0.88,5,Dry,34,7,5,3,44,93,0.44,118.1,0.56,118.1,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.00579,0.000227,0.0993,0.00389,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2019-08-29,2018,11,48,241,209.22,0.88,5,Dry,34,7,5,3,44,93,0.45,116.2,0.56,116.2,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00563,0.00022,0.0984,0.00385,1,0.0994,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2019-08-30,2018,11,48,242,207.31,0.89,5,Dry,34,7,5,3,44,93,0.45,114.3,0.55,114.3,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00547,0.000214,0.0976,0.00382,1,0.0968,0.194,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2019-08-31,2018,11,48,243,205.39,0.89,5,Dry,34,7,5,3,44,93,0.45,112.4,0.55,112.4,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.0053,0.000207,0.0967,0.00378,1,0.0942,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2019-09-01,2018,12,48,244,202.39,0.9,5,Dry,30,6,4,2,30,72,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00683,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2019-09-02,2018,12,49,245,199.92,0.9,5,Dry,30,6,4,2,30,72,0.36,127.9,0.64,127.9,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00662,0.000259,0.101,0.00396,1,0.115,0.217,0.00846,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2019-09-03,2018,12,49,246,196.92,0.91,5,Dry,30,6,4,2,30,72,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00637,0.000249,0.1,0.00391,1,0.111,0.211,0.00825,25.4,0.928,0.97,0.901,28.9,28,28,672
2019-09-04,2018,12,49,247,193.91,0.91,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2019-09-05,2018,12,49,248,191.45,0.92,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.000231,0.0977,0.00382,1,0.104,0.201,0.00788,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2019-09-06,2018,12,49,249,188.99,0.92,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00569,0.000223,0.0966,0.00378,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2019-09-07,2018,12,49,250,186.53,0.92,5,Dry,30,6,4,2,30,72,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000214,0.0956,0.00374,1,0.0971,0.193,0.00753,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2019-09-08,2018,12,49,251,184.06,0.93,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000206,0.0945,0.00369,1,0.0938,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2019-09-09,2018,12,50,252,181.6,0.93,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2019-09-10,2018,12,50,253,180.24,0.93,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00495,0.000194,0.0928,0.00363,1,0.0886,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2019-09-11,2018,12,50,254,178.32,0.94,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000187,0.092,0.0036,1,0.086,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2019-09-12,2018,12,50,255,176.41,0.94,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
2019-09-13,2018,12,50,256,174.49,0.94,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2019-09-14,2018,12,50,257,172.58,0.94,5,Dry,30,6,4,2,30,72,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.0043,0.000168,0.0894,0.0035,1,0.0783,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-09-15,2018,12,50,258,170.67,0.94,5,Dry,30,6,4,2,30,72,0.42,98.67,0.58,98.67,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0757,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2019-09-16,2018,12,51,259,168.75,0.95,5,Dry,30,6,4,2,30,72,0.43,96.75,0.57,96.75,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000156,0.0878,0.00344,1,0.0731,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2019-09-17,2018,12,51,260,166.84,0.95,5,Dry,30,6,4,2,30,72,0.43,94.84,0.57,94.84,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0705,0.157,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2019-09-18,2018,12,51,261,164.92,0.95,5,Dry,30,6,4,2,30,72,0.44,92.92,0.56,92.92,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00365,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2019-09-19,2018,12,51,262,163.01,0.95,5,Dry,30,6,4,2,30,72,0.44,91.01,0.56,91.01,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2019-09-20,2018,12,51,263,161.1,0.96,5,Dry,30,6,4,2,30,72,0.45,89.1,0.55,89.1,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0628,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2019-09-21,2018,12,51,264,159.73,0.96,5,Dry,30,6,4,2,30,72,0.45,87.73,0.55,87.73,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0838,0.00328,1,0.0609,0.145,0.00567,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2019-09-22,2018,12,51,265,158.36,0.96,5,Dry,30,6,4,2,30,72,0.46,86.36,0.55,86.36,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.0591,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2019-09-23,2018,12,52,266,156.99,0.96,5,Dry,30,6,4,2,30,72,0.46,84.99,0.54,84.99,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00297,0.000117,0.0826,0.00324,1,0.0572,0.14,0.00548,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
2019-09-24,2018,12,52,267,155.63,0.96,5,Dry,30,6,4,2,30,72,0.46,83.63,0.54,83.63,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0554,0.137,0.00539,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2019-09-25,2018,12,52,268,154.26,0.97,5,Dry,30,6,4,2,30,72,0.47,82.26,0.53,82.26,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000107,0.0814,0.00319,1,0.0536,0.135,0.00529,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2019-09-26,2018,12,52,269,152.89,0.97,5,Dry,30,6,4,2,30,72,0.47,80.89,0.53,80.89,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0808,0.00317,1,0.0517,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
2019-09-27,2018,12,52,270,151.53,0.97,5,Dry,30,6,4,2,30,72,0.47,79.53,0.53,79.53,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00251,0.0000984,0.0802,0.00315,1,0.0499,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2019-09-28,2018,12,52,271,150.16,0.97,5,Dry,30,6,4,2,30,72,0.48,78.16,0.52,78.16,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00239,0.0000939,0.0796,0.00312,1,0.048,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,419
2019-09-29,2018,12,52,272,148.79,0.97,5,Dry,30,6,4,2,30,72,0.48,76.79,0.52,76.79,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000893,0.079,0.0031,1,0.0462,0.125,0.00491,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2019-09-30,2018,12,53,273,147.42,0.97,5,Dry,30,6,4,2,30,72,0.49,75.42,0.51,75.42,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0763,0.00216,0.0000847,0.0784,0.00308,1,0.0443,0.123,0.00481,25.4,0.939,0.96,0.902,17.6,16.9,16.9,406
2019-10-01,2019,1,1,274,146.06,0.97,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2019-10-02,2019,1,1,275,144.69,0.97,5,Dry,24,4,2,2,20,52,0.36,92.69,0.64,92.69,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0676,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
2019-10-03,2019,1,1,276,142.78,0.98,5,Dry,24,4,2,2,20,52,0.36,90.78,0.64,90.78,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2019-10-04,2019,1,1,277,141.41,0.98,5,Dry,24,4,2,2,20,52,0.37,89.41,0.63,89.41,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2019-10-05,2019,1,1,278,140.04,0.98,5,Dry,24,4,2,2,20,52,0.37,88.04,0.63,88.04,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2019-10-06,2019,1,1,279,138.67,0.98,5,Dry,24,4,2,2,20,52,0.38,86.67,0.63,86.67,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2019-10-07,2019,1,1,280,137.31,0.98,5,Dry,24,4,2,2,20,52,0.38,85.31,0.62,85.31,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2019-10-08,2019,1,2,281,135.94,0.98,5,Dry,24,4,2,2,20,52,0.38,83.94,0.62,83.94,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2019-10-09,2019,1,2,282,135.67,0.98,5,Dry,24,4,2,2,20,52,0.38,83.67,0.62,83.67,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2019-10-10,2019,1,2,283,138.67,0.98,5,Dry,24,4,2,2,20,52,0.38,86.67,0.63,86.67,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2019-10-11,2019,1,2,284,140.04,0.98,5,Dry,24,4,2,2,20,52,0.37,88.04,0.63,88.04,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2019-10-12,2019,1,2,285,139.22,0.98,5,Dry,24,4,2,2,20,52,0.37,87.22,0.63,87.22,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2019-10-13,2019,1,2,286,138.95,0.98,5,Dry,24,4,2,2,20,52,0.37,86.95,0.63,86.95,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00314,0.000123,0.0799,0.00314,1,0.0599,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,462
2019-10-14,2019,1,2,287,137.03,0.98,5,Dry,24,4,2,2,20,52,0.38,85.03,0.62,85.03,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2019-10-15,2019,1,3,288,135.67,0.98,5,Dry,24,4,2,2,20,52,0.38,83.67,0.62,83.67,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2019-10-16,2019,1,3,289,134.3,0.98,5,Dry,24,4,2,2,20,52,0.39,82.3,0.61,82.3,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
2019-10-17,2019,1,3,290,132.93,0.98,5,Dry,24,4,2,2,20,52,0.39,80.93,0.61,80.93,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2019-10-18,2019,1,3,291,131.56,0.98,5,Dry,24,4,2,2,20,52,0.4,79.56,0.6,79.56,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000985,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2019-10-19,2019,1,3,292,129.65,0.98,5,Dry,24,4,2,2,20,52,0.4,77.65,0.6,77.65,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000922,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2019-10-20,2019,1,3,293,127.74,0.99,5,Dry,24,4,2,2,20,52,0.41,75.74,0.59,75.74,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.0000858,0.075,0.00294,1,0.0447,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
2019-10-21,2019,1,3,294,126.37,0.99,5,Dry,24,4,2,2,20,52,0.41,74.37,0.59,74.37,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000812,0.0744,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
2019-10-22,2019,1,4,295,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2019-10-23,2019,1,4,296,123.64,0.99,5,Dry,24,4,2,2,20,52,0.42,71.64,0.58,71.64,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000721,0.0732,0.00287,1,0.0392,0.112,0.00441,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2019-10-24,2019,1,4,297,123.36,0.99,5,Dry,24,4,2,2,20,52,0.42,71.36,0.58,71.36,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000712,0.0731,0.00287,1,0.0388,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2019-10-25,2019,1,4,298,124.18,0.99,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
2019-10-26,2019,1,4,299,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2019-10-27,2019,1,4,300,125.28,0.99,5,Dry,24,4,2,2,20,52,0.41,73.28,0.58,73.28,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000776,0.074,0.0029,1,0.0414,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2019-10-28,2019,1,4,301,124.46,0.99,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
2019-10-29,2019,1,5,302,123.64,0.99,5,Dry,24,4,2,2,20,52,0.42,71.64,0.58,71.64,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000721,0.0732,0.00287,1,0.0392,0.112,0.00441,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2019-10-30,2019,1,5,303,124.46,0.99,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
2019-10-31,2019,1,5,304,122.54,0.99,5,Dry,24,4,2,2,20,52,0.42,70.54,0.58,70.54,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000685,0.0728,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2019-11-01,2019,2,5,305,122.27,0.99,5,Dry,23,4,2,2,19,50,0.41,72.27,0.59,72.27,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00189,0.0000742,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2019-11-02,2019,2,5,306,123.09,0.99,5,Dry,23,4,2,2,19,50,0.41,73.09,0.59,73.09,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00196,0.000077,0.0735,0.00288,1,0.0412,0.115,0.0045,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2019-11-03,2019,2,5,307,123.36,0.99,5,Dry,23,4,2,2,19,50,0.41,73.36,0.59,73.36,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.0000779,0.0736,0.00289,1,0.0415,0.115,0.00452,25.4,0.932,0.96,0.894,17,16.3,16.3,392
2019-11-04,2019,2,5,308,123.64,0.99,5,Dry,23,4,2,2,19,50,0.4,73.64,0.6,73.64,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000788,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2019-11-05,2019,2,6,309,123.91,0.99,5,Dry,23,4,2,2,19,50,0.4,73.91,0.6,73.91,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00203,0.0000797,0.0739,0.0029,1,0.0423,0.116,0.00456,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2019-11-06,2019,2,6,310,124.73,0.99,5,Dry,23,4,2,2,19,50,0.4,74.73,0.6,74.73,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000824,0.0742,0.00291,1,0.0434,0.118,0.00461,25.4,0.939,0.96,0.902,17.5,16.8,16.8,402
2019-11-07,2019,2,6,311,125.55,0.99,5,Dry,23,4,2,2,19,50,0.4,75.55,0.6,75.55,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0724,0.00217,0.0000852,0.0746,0.00293,1,0.0445,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
2019-11-08,2019,2,6,312,129.1,0.98,5,Dry,23,4,2,2,19,50,0.39,79.1,0.61,79.1,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.000097,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2019-11-09,2019,2,6,313,132.66,0.98,5,Dry,23,4,2,2,19,50,0.38,82.66,0.62,82.66,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00278,0.000109,0.0777,0.00305,1,0.0541,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2019-11-10,2019,2,6,314,132.93,0.98,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2019-11-11,2019,2,6,315,133.75,0.98,5,Dry,23,4,2,2,19,50,0.37,83.75,0.63,83.75,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0556,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2019-11-12,2019,2,7,316,134.03,0.98,5,Dry,23,4,2,2,19,50,0.37,84.03,0.63,84.03,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000113,0.0783,0.00307,1,0.0559,0.134,0.00526,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2019-11-13,2019,2,7,317,136.49,0.98,5,Dry,23,4,2,2,19,50,0.37,86.49,0.63,86.49,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2019-11-14,2019,2,7,318,139.49,0.98,5,Dry,23,4,2,2,19,50,0.36,89.49,0.64,89.49,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00316,1,0.0633,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2019-11-15,2019,2,7,319,138.67,0.98,5,Dry,23,4,2,2,19,50,0.36,88.67,0.64,88.67,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0803,0.00315,1,0.0622,0.143,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
2019-11-16,2019,2,7,320,141.14,0.98,5,Dry,23,4,2,2,19,50,0.35,91.14,0.65,91.14,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2019-11-17,2019,2,7,321,143.6,0.98,5,Dry,23,4,2,2,19,50,0.35,93.6,0.65,93.6,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2019-11-18,2019,2,7,322,144.96,0.97,5,Dry,23,4,2,2,19,50,0.34,94.96,0.66,94.96,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2019-11-19,2019,2,8,323,150.16,0.97,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2019-11-20,2019,2,8,324,152.07,0.97,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2019-11-21,2019,2,8,325,150.16,0.97,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2019-11-22,2019,2,8,326,151.53,0.97,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2019-11-23,2019,2,8,327,154.53,0.97,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
2019-11-24,2019,2,8,328,153.71,0.97,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2019-11-25,2019,2,8,329,153.99,0.97,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2019-11-26,2019,2,9,330,157.54,0.96,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2019-11-27,2019,2,9,331,160.55,0.96,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2019-11-28,2019,2,9,332,161.37,0.95,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2019-11-29,2019,2,9,333,161.64,0.95,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2019-11-30,2019,2,9,334,162.46,0.95,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2019-12-01,2019,3,9,335,163.28,0.95,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
2019-12-02,2019,3,9,336,166.29,0.95,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00487,0.000191,0.0899,0.00352,1,0.0873,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2019-12-03,2019,3,10,337,171.49,0.94,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0944,0.187,0.0073,25.4,0.92,0.97,0.892,25.7,25,25,599
2019-12-04,2019,3,10,338,176.14,0.94,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2019-12-05,2019,3,10,339,181.33,0.93,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2019-12-06,2019,3,10,340,184.89,0.93,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2019-12-07,2019,3,10,341,188.99,0.92,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2019-12-08,2019,3,10,342,191.99,0.91,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2019-12-09,2019,3,10,343,192.27,0.91,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
2019-12-10,2019,3,11,344,193.09,0.91,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2019-12-11,2019,3,11,345,191.17,0.92,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2019-12-12,2019,3,11,346,191.99,0.91,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2019-12-13,2019,3,11,347,193.36,0.91,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2019-12-14,2019,3,11,348,194.18,0.91,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
2019-12-15,2019,3,11,349,197.19,0.9,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2019-12-16,2019,3,11,350,201.29,0.9,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2019-12-17,2019,3,12,351,204.85,0.89,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2019-12-18,2019,3,12,352,207.31,0.89,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2019-12-19,2019,3,12,353,208.13,0.89,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2019-12-20,2019,3,12,354,210.59,0.88,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
