date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-12-21,2019,3,12,355,216.33,0.86,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2019-12-22,2019,3,12,356,219.89,0.85,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2019-12-23,2019,3,12,357,221.8,0.85,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2019-12-24,2019,3,13,358,222.07,0.85,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2019-12-25,2019,3,13,359,223.99,0.84,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2019-12-26,2019,3,13,360,228.64,0.83,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2019-12-27,2019,3,13,361,237.11,0.81,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2019-12-28,2019,3,13,362,245.59,0.79,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2019-12-29,2019,3,13,363,252.42,0.77,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2019-12-30,2019,3,13,364,256.53,0.75,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2019-12-31,2019,3,14,365,260.63,0.74,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2020-01-01,2019,4,14,1,266.37,0.73,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2020-01-02,2019,4,14,2,271.02,0.72,5,Dry,29,5,4,2,33,73,0.27,198,0.73,198,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2020-01-03,2019,4,14,3,276.21,0.71,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2020-01-04,2019,4,14,4,279.77,0.71,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2020-01-05,2019,4,14,5,283.87,0.7,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2020-01-06,2019,4,14,6,286.88,0.69,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-01-07,2019,4,15,7,289.34,0.69,5,Dry,29,5,4,2,33,73,0.25,216.3,0.75,216.3,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2020-01-08,2019,4,15,8,292.89,0.68,5,Dry,29,5,4,2,33,73,0.25,219.9,0.75,219.9,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2020-01-09,2019,4,15,9,296.45,0.68,5,Dry,29,5,4,2,33,73,0.25,223.4,0.75,223.4,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2020-01-10,2019,4,15,10,300,0.67,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2020-01-11,2019,4,15,11,303.56,0.67,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0153,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2020-01-12,2019,4,15,12,307.11,0.66,5,Dry,29,5,4,2,33,73,0.24,234.1,0.76,234.1,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0156,0.000624,0.147,0.00587,2,0.101,0.248,0.00988,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2020-01-13,2019,4,15,13,310.67,0.65,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2020-01-14,2019,4,16,14,314.77,0.65,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2020-01-15,2019,4,16,15,319.96,0.64,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2020-01-16,2019,4,16,16,325.71,0.64,5,Dry,29,5,4,2,33,73,0.22,252.7,0.78,252.7,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000732,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2020-01-17,2019,4,16,17,330.35,0.63,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2020-01-18,2019,4,16,18,336.64,0.62,5,Dry,29,5,4,2,33,73,0.22,263.6,0.78,263.6,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0234,0.000941,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2020-01-19,2019,4,16,19,342.93,0.62,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2020-01-20,2019,4,16,20,349.77,0.61,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2020-01-21,2019,4,17,21,360.43,0.6,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2020-01-22,2019,4,17,22,370,0.59,5,Dry,29,5,4,2,33,73,0.2,297,0.8,297,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.8,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2020-01-23,2019,4,17,23,379.57,0.58,5,Dry,29,5,4,2,33,73,0.19,306.6,0.81,306.6,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0437,0.00177,0.201,0.00813,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.8,1600
2020-01-24,2019,4,17,24,387.5,0.57,5,Dry,29,5,4,2,33,73,0.19,314.5,0.81,314.5,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2020-01-25,2019,4,17,25,397.07,0.56,5,Dry,29,5,4,2,33,73,0.18,324.1,0.82,324.1,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2020-01-26,2019,4,17,26,408.83,0.55,5,Dry,29,5,4,2,33,73,0.18,335.8,0.82,335.8,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0575,0.00234,0.225,0.00916,2,0.169,0.394,0.016,24.2,0.946,0.971,0.919,37.6,36.6,73.1,1750
2020-01-27,2019,4,17,27,421.68,0.54,5,Dry,29,5,4,2,33,73,0.17,348.7,0.83,348.7,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0636,0.00259,0.236,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76.1,1830
2020-01-28,2019,4,18,28,432.89,0.53,5,Dry,29,5,4,2,33,73,0.17,359.9,0.83,359.9,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0689,0.00282,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.3,39.3,78.6,1890
2020-01-29,2019,4,18,29,444.1,0.52,5,Dry,29,5,4,2,33,73,0.16,371.1,0.84,371.1,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0742,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.5,40.6,81.2,1950
2020-01-30,2019,4,18,30,459.14,0.51,5,Dry,29,5,4,2,33,73,0.16,386.1,0.84,386.1,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.266,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2020-01-31,2019,4,18,31,476.37,0.5,5,Dry,29,5,4,2,33,73,0.15,403.4,0.85,403.4,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00369,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2020-02-01,2019,5,18,32,493.6,0.49,5,Dry,31,6,4,3,41,85,0.17,408.6,0.83,408.6,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0919,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2020-02-02,2019,5,18,33,510.28,0.48,5,Dry,31,6,4,3,41,85,0.17,425.3,0.83,425.3,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0997,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
2020-02-03,2019,5,18,34,525.31,0.47,5,Dry,31,6,4,3,41,85,0.16,440.3,0.84,440.3,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00444,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2020-02-04,2019,5,19,35,540.35,0.46,5,Dry,31,6,4,3,41,85,0.16,455.4,0.84,455.4,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00475,0.325,0.0135,2,0.25,0.574,0.024,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2020-02-05,2019,5,19,36,554.85,0.45,5,Dry,31,6,4,3,41,85,0.15,469.9,0.85,469.9,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.338,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2020-02-06,2019,5,19,37,569.89,0.44,5,Dry,31,6,4,3,41,85,0.15,484.9,0.85,484.9,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2020-02-07,2019,5,19,38,586.02,0.43,5,Dry,31,6,4,3,41,85,0.14,501,0.85,501,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2020-02-08,2019,5,19,39,601.6,0.42,5,Dry,31,6,4,3,41,85,0.14,516.6,0.86,516.6,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.243,0.146,0.00617,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2590
2020-02-09,2019,5,19,40,621.02,0.41,5,Dry,31,6,4,3,41,85,0.14,536,0.86,536,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00674,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2020-02-10,2019,5,19,41,642.07,0.4,5,Dry,31,6,4,3,41,85,0.13,557.1,0.87,557.1,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2020-02-11,2019,5,20,42,662.03,0.4,5,Dry,31,6,4,3,41,85,0.13,577,0.87,577,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00795,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2880
2020-02-12,2019,5,20,43,684.73,0.39,5,Dry,31,6,4,3,41,85,0.12,599.7,0.88,599.7,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00863,0.492,0.0211,3,0.212,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2020-02-13,2019,5,20,44,709.06,0.38,5,Dry,31,6,4,3,41,85,0.12,624.1,0.88,624.1,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00937,0.522,0.0225,3,0.223,0.746,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
2020-02-14,2019,5,20,45,739.42,0.37,5,Dry,31,6,4,3,41,85,0.12,654.4,0.89,654.4,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2020-02-15,2019,5,20,46,773.72,0.35,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2020-02-16,2019,5,20,47,800.52,0.33,5,Dry,31,6,4,3,41,85,0.11,715.5,0.89,715.5,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.356,0.279,0.0122,0.635,0.0277,3,0.264,0.9,0.0393,22,0.957,0.98,0.938,49.2,48.2,145,3470
2020-02-17,2019,5,20,48,838.06,0.32,5,Dry,31,6,4,3,41,85,0.1,753.1,0.9,753.1,0,0,0,0,-3,3,31,6,4,0,44,794,990,967.3,22.7,0.382,0.303,0.0133,0.685,0.0301,3,0.281,0.966,0.0425,21.8,0.957,0.98,0.938,51.3,48.2,145,3470
2020-02-18,2019,5,21,49,889.23,0.3,5,Dry,31,6,4,3,41,85,0.096,804.2,0.9,804.2,0,0,0,0,-3,3,31,6,4,0,44,845,990,967.5,22.5,0.429,0.328,0.0146,0.757,0.0336,4,0.214,0.971,0.0431,21.6,0.954,0.977,0.932,40.6,39.6,159,3810
2020-02-19,2019,5,21,50,950.28,0.28,5,Dry,31,6,4,3,41,85,0.089,865.3,0.91,865.3,0,0,0,0,-3,3,31,6,4,0,44,906,990,967.7,22.3,0.485,0.358,0.016,0.842,0.0378,4,0.235,1.08,0.0483,21.2,0.955,0.98,0.936,43,42.1,169,4040
2020-02-20,2019,5,21,51,1026.2,0.26,5,Dry,31,6,4,3,41,85,0.083,941.2,0.92,941.2,0,0,0,0,-3,3,31,6,4,0,44,982,990,968,22,0.554,0.395,0.0179,0.949,0.0431,4,0.26,1.21,0.0549,20.8,0.956,0.98,0.937,45.9,45,180,4320
2020-02-21,2019,5,21,52,1101.9,0.25,3,Normal,43,7,5,4,78,137,0.12,964.9,0.88,964.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
2020-02-22,2019,5,21,53,1170.4,0.24,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.681,0.498,0.0231,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.6,47.7,191,4580
2020-02-23,2019,5,21,54,1241.4,0.23,3,Normal,43,7,5,4,78,137,0.11,1104,0.89,1100,4,1,0,0,-4,7,44,7,5,0,85,1160,990,968.7,21.3,0.781,0.648,0.0304,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2020-02-24,2019,5,21,55,1314.8,0.22,3,Normal,43,7,5,4,78,137,0.1,1178,0.9,1100,78,18,2,2,-2,58,61,9,7,2,136,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-02-25,2019,5,22,56,1384.3,0.21,3,Normal,43,7,5,4,78,137,0.099,1247,0.9,1100,147,33,4,4,0,106,76,11,9,4,184,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2020-02-26,2019,5,22,57,1418.2,0.2,3,Normal,43,7,5,4,78,137,0.097,1281,0.9,1100,181,41,5,6,1,128,84,12,11,5,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2020-02-27,2019,5,22,58,1440,0.2,3,Normal,43,7,5,4,78,137,0.095,1303,0.91,1100,203,46,6,6,2,143,89,13,11,6,221,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2020-02-28,2019,5,22,59,1461.8,0.19,3,Normal,43,7,5,4,78,137,0.094,1325,0.91,1100,225,51,7,7,3,157,94,14,12,7,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2020-02-29,2019,5,22,60,1483.9,0.19,3,Normal,43,7,5,4,78,137,0.092,1347,0.91,1100,247,56,7,8,3,173,99,14,13,7,251,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2020-03-01,2019,6,22,61,1499.8,0.19,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2020-03-02,2019,6,22,62,1515.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2020-03-03,2019,6,23,63,1531.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2020-03-04,2019,6,23,64,1554.2,0.18,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2020-03-05,2019,6,23,65,1576.8,0.17,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-03-06,2019,6,23,66,1606.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2020-03-07,2019,6,23,67,1635.7,0.17,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2020-03-08,2019,6,23,68,1665.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1482,0.89,1100,382,51,9,12,2,308,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2020-03-09,2019,6,23,69,1702.2,0.16,3,Normal,49,9,9,9,107,183,0.11,1519,0.89,1100,419,51,9,13,4,342,100,18,22,13,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2020-03-10,2019,6,24,70,1745.9,0.15,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2020-03-11,2019,6,24,71,1790.1,0.15,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-03-12,2019,6,24,72,1834.7,0.14,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-03-13,2019,6,24,73,1886.7,0.14,3,Normal,49,9,9,9,107,183,0.097,1704,0.9,1100,604,51,9,16,9,519,100,18,25,18,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2020-03-14,2019,6,24,74,1946.3,0.13,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2020-03-15,2019,6,24,75,2013.6,0.13,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2020-03-16,2019,6,24,76,2089,0.12,3,Normal,49,9,9,9,107,183,0.088,1906,0.91,1100,806,51,9,16,15,715,100,18,25,24,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2020-03-17,2019,6,25,77,2172.7,0.12,3,Normal,49,9,9,9,107,183,0.084,1990,0.92,1100,890,51,9,16,18,796,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-03-18,2019,6,25,78,2250,0.11,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2020-03-19,2019,6,25,79,2298.3,0.1,3,Normal,49,9,9,9,107,183,0.08,2115,0.92,1100,1020,51,9,16,21,918,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-03-20,2019,6,25,80,2347,0.1,3,Normal,49,9,9,9,107,183,0.078,2164,0.92,1100,1060,51,9,16,23,965,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2020-03-21,2019,6,25,81,2396,0.096,3,Normal,49,9,9,9,107,183,0.076,2213,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-03-22,2019,6,25,82,2445.3,0.092,3,Normal,49,9,9,9,107,183,0.075,2262,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2020-03-23,2019,6,25,83,2494.9,0.089,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2020-03-24,2019,6,26,84,2544.9,0.085,3,Normal,49,9,9,9,107,183,0.072,2362,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-03-25,2019,6,26,85,2595.1,0.081,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2020-03-26,2019,6,26,86,2645.7,0.078,3,Normal,49,9,9,9,107,183,0.069,2463,0.93,1100,1360,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2020-03-27,2019,6,26,87,2704.4,0.074,3,Normal,49,9,9,9,107,183,0.068,2521,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2020-03-28,2019,6,26,88,2771.4,0.07,3,Normal,49,9,9,9,107,183,0.066,2588,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2020-03-29,2019,6,26,89,2846.9,0.065,3,Normal,49,9,9,9,107,183,0.064,2664,0.94,1100,1560,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2020-03-30,2019,6,26,90,2931.1,0.06,3,Normal,49,9,9,9,107,183,0.062,2748,0.94,1100,1650,51,9,16,40,1530,100,18,25,49,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2020-03-31,2019,6,27,91,3032.2,0.054,3,Normal,49,9,9,9,107,183,0.06,2849,0.94,1100,1750,51,9,16,43,1630,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2020-04-01,2019,7,27,92,3150.8,0.047,3,Normal,54,13,14,19,117,217,0.069,2934,0.93,1100,1830,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2020-04-02,2019,7,27,93,3278.9,0.038,3,Normal,54,13,14,19,117,217,0.066,3062,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2020-04-03,2019,7,27,94,3375,0.031,3,Normal,54,13,14,19,117,217,0.064,3158,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2020-04-04,2019,7,27,95,3471.8,0.028,3,Normal,54,13,14,19,117,217,0.063,3255,0.94,1100,2160,46,5,11,46,2050,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2020-04-05,2019,7,27,96,3569.4,0.025,3,Normal,54,13,14,19,117,217,0.061,3352,0.94,1100,2250,46,5,11,49,2140,100,18,25,68,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2020-04-06,2019,7,27,97,3667.8,0.021,3,Normal,54,13,14,19,117,217,0.059,3451,0.94,1100,2350,46,5,11,52,2240,100,18,25,71,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2020-04-07,2019,7,28,98,3758.2,0.019,3,Normal,54,13,14,19,117,217,0.058,3541,0.94,1100,2440,46,5,11,54,2330,100,18,25,73,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2020-04-08,2019,7,28,99,3849.3,0.017,3,Normal,54,13,14,19,117,217,0.056,3632,0.94,1100,2530,46,5,11,57,2410,100,18,25,76,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2020-04-09,2019,7,28,100,3940.9,0.015,3,Normal,54,13,14,19,117,217,0.055,3724,0.94,1100,2620,46,5,11,60,2500,100,18,25,79,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2020-04-10,2019,7,28,101,4024.3,0.013,3,Normal,54,13,14,19,117,217,0.054,3807,0.95,1100,2710,46,5,11,61,2580,100,18,25,80,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2020-04-11,2019,7,28,102,4099.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.072,3804,0.93,1100,2700,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2020-04-12,2019,7,28,103,4165.9,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.071,3871,0.93,1100,2770,30,4,7,55,2680,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2020-04-13,2019,7,28,104,4232.7,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.07,3938,0.93,1100,2840,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2020-04-14,2019,7,29,105,4290.9,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.069,3996,0.93,1100,2900,30,4,7,55,2800,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.5,28.6,115,2750
2020-04-15,2019,7,29,106,4340.3,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.068,4045,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2020-04-16,2019,7,29,107,4389.8,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2020-04-17,2019,7,29,108,4430.4,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.067,4135,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2020-04-18,2019,7,29,109,4471.1,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.066,4176,0.93,1100,3080,30,4,7,55,2980,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2020-04-19,2019,7,29,110,4511.9,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.065,4217,0.94,1100,3120,30,4,7,55,3020,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2020-04-20,2019,7,29,111,4552.9,0.0041,2,Mod_Wet,70,14,18,25,168,295,0.065,4258,0.94,1100,3160,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2630
2020-04-21,2019,7,30,112,4584.8,0.0036,2,Mod_Wet,70,14,18,25,168,295,0.064,4290,0.94,1100,3190,30,4,7,55,3090,100,18,25,80,3260,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28,27.2,109,2610
2020-04-22,2019,7,30,113,4607.6,0.0033,2,Mod_Wet,70,14,18,25,168,295,0.064,4313,0.94,1100,3210,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2020-04-23,2019,7,30,114,4612.1,0.0032,2,Mod_Wet,70,14,18,25,168,295,0.064,4317,0.94,1100,3220,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2020-04-24,2019,7,30,115,4607.6,0.0033,2,Mod_Wet,70,14,18,25,168,295,0.064,4313,0.94,1100,3210,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2020-04-25,2019,7,30,116,4593.9,0.0035,2,Mod_Wet,70,14,18,25,168,295,0.064,4299,0.94,1100,3200,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2020-04-26,2019,7,30,117,4571.1,0.0038,2,Mod_Wet,70,14,18,25,168,295,0.065,4276,0.94,1100,3180,30,4,7,55,3080,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2020-04-27,2019,7,30,118,4539.2,0.0043,2,Mod_Wet,70,14,18,25,168,295,0.065,4244,0.94,1100,3140,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2020-04-28,2019,7,31,119,4507.4,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.065,4212,0.94,1100,3110,30,4,7,55,3020,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2020-04-29,2019,7,31,120,4466.6,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.066,4172,0.93,1100,3070,30,4,7,55,2980,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2020-04-30,2019,7,31,121,4425.9,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.067,4131,0.93,1100,3030,30,4,7,55,2940,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2020-05-01,2019,8,31,122,4376.3,0.0067,1,Wet,71,14,18,24,213,340,0.078,4036,0.92,1100,2940,29,4,7,56,2840,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2020-05-02,2019,8,31,123,4317.8,0.0075,1,Wet,71,14,18,24,213,340,0.079,3978,0.92,1100,2880,29,4,7,56,2780,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2020-05-03,2019,8,31,124,4259.6,0.0084,1,Wet,71,14,18,24,213,340,0.08,3920,0.92,1100,2820,29,4,7,56,2720,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2020-05-04,2019,8,31,125,4201.5,0.0092,1,Wet,71,14,18,24,213,340,0.081,3862,0.92,1100,2760,29,4,7,56,2670,100,18,25,80,2880,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2020-05-05,2019,8,32,126,4143.7,0.01,1,Wet,71,14,18,24,213,340,0.082,3804,0.92,1100,2700,29,4,7,56,2610,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2020-05-06,2019,8,32,127,4086.1,0.011,1,Wet,71,14,18,24,213,340,0.083,3746,0.92,1100,2650,29,4,7,55,2550,100,18,25,79,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2020-05-07,2019,8,32,128,4028.7,0.013,1,Wet,71,14,18,24,213,340,0.084,3689,0.92,1100,2590,29,4,7,54,2500,100,18,25,78,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
2020-05-08,2019,8,32,129,3971.6,0.014,1,Wet,71,14,18,24,213,340,0.086,3632,0.91,1100,2530,29,4,7,52,2440,100,18,25,76,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2020-05-09,2019,8,32,130,3905.9,0.016,1,Wet,71,14,18,24,213,340,0.087,3566,0.91,1100,2470,29,4,7,50,2380,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2020-05-10,2019,8,32,131,3840.6,0.017,1,Wet,71,14,18,24,213,340,0.088,3501,0.91,1100,2400,29,4,7,48,2310,100,18,25,72,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2020-05-11,2019,8,32,132,3775.5,0.019,1,Wet,71,14,18,24,213,340,0.09,3436,0.91,1100,2340,29,4,7,46,2250,100,18,25,70,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
2020-05-12,2019,8,33,133,3710.8,0.02,1,Wet,71,14,18,24,213,340,0.092,3371,0.91,1100,2270,29,4,7,44,2190,100,18,25,68,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2020-05-13,2019,8,33,134,3646.3,0.022,1,Wet,71,14,18,24,213,340,0.093,3306,0.91,1100,2210,29,4,7,42,2120,100,18,25,66,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2020-05-14,2019,8,33,135,3582.2,0.024,1,Wet,71,14,18,24,213,340,0.095,3242,0.91,1100,2140,29,4,7,40,2060,100,18,25,64,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2020-05-15,2019,8,33,136,3518.4,0.026,1,Wet,71,14,18,24,213,340,0.097,3178,0.9,1100,2080,29,4,7,38,2000,100,18,25,62,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2020-05-16,2019,8,33,137,3463.3,0.028,1,Wet,71,14,18,24,213,340,0.098,3123,0.9,1100,2020,29,4,7,37,1950,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2020-05-17,2019,8,33,138,3408.6,0.03,1,Wet,71,14,18,24,213,340,0.1,3069,0.9,1100,1970,29,4,7,35,1890,100,18,25,59,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2020-05-18,2019,8,33,139,3354,0.033,1,Wet,71,14,18,24,213,340,0.1,3014,0.9,1100,1910,29,4,7,33,1840,100,18,25,57,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2020-05-19,2019,8,34,140,3299.7,0.036,1,Wet,71,14,18,24,213,340,0.1,2960,0.9,1100,1860,29,4,7,32,1790,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2020-05-20,2019,8,34,141,3229.1,0.041,1,Wet,71,14,18,24,213,340,0.1,2889,0.9,1100,1790,29,4,7,30,1720,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2020-05-21,2019,8,34,142,3150.8,0.047,1,Wet,71,14,18,24,213,340,0.11,2811,0.89,1100,1710,29,4,7,27,1640,100,18,25,51,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2020-05-22,2019,8,34,143,3081.1,0.051,1,Wet,71,14,18,24,213,340,0.11,2741,0.89,1100,1640,29,4,7,25,1580,100,18,25,49,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2020-05-23,2019,8,34,144,3011.9,0.056,1,Wet,71,14,18,24,213,340,0.11,2672,0.89,1100,1570,29,4,7,23,1510,100,18,25,47,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2020-05-24,2019,8,34,145,2943.2,0.06,1,Wet,71,14,18,24,213,340,0.12,2603,0.88,1100,1500,29,4,7,21,1440,100,18,25,45,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2020-05-25,2019,8,34,146,2874.9,0.064,1,Wet,71,14,18,24,213,340,0.12,2535,0.88,1100,1440,29,4,7,19,1380,100,18,25,43,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2020-05-26,2019,8,35,147,2807.1,0.068,1,Wet,71,14,18,24,213,340,0.12,2467,0.88,1100,1370,29,4,7,17,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2020-05-27,2019,8,35,148,2747.7,0.071,1,Wet,71,14,18,24,213,340,0.12,2408,0.88,1100,1310,29,4,7,15,1250,100,18,25,39,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2020-05-28,2019,8,35,149,2688.7,0.075,1,Wet,71,14,18,24,213,340,0.13,2349,0.87,1100,1250,29,4,7,13,1200,100,18,25,37,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2020-05-29,2019,8,35,150,2630.1,0.079,1,Wet,71,14,18,24,213,340,0.13,2290,0.87,1100,1190,29,4,7,12,1140,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2020-05-30,2019,8,35,151,2571.9,0.083,1,Wet,71,14,18,24,213,340,0.13,2232,0.87,1100,1130,29,4,7,10,1080,100,18,25,34,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2020-05-31,2019,8,35,152,2514.1,0.087,1,Wet,71,14,18,24,213,340,0.14,2174,0.86,1100,1070,29,4,7,8,1030,100,18,25,32,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2020-06-01,2019,9,35,153,2464.3,0.091,1,Wet,67,13,15,17,181,293,0.12,2171,0.88,1100,1070,33,5,10,15,1010,100,18,25,32,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-06-02,2019,9,36,154,2414.9,0.095,1,Wet,67,13,15,17,181,293,0.12,2122,0.88,1100,1020,33,5,10,14,960,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-06-03,2019,9,36,155,2365.8,0.098,1,Wet,67,13,15,17,181,293,0.12,2073,0.88,1100,973,33,5,10,12,913,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2020-06-04,2019,9,36,156,2317,0.1,1,Wet,67,13,15,17,181,293,0.13,2024,0.87,1100,924,33,5,10,11,865,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-06-05,2019,9,36,157,2268.5,0.11,1,Wet,67,13,15,17,181,293,0.13,1976,0.87,1100,876,33,5,10,9,819,100,18,25,26,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2020-06-06,2019,9,36,158,2205.7,0.11,1,Wet,67,13,15,17,181,293,0.13,1913,0.87,1100,813,33,5,10,7,758,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2020-06-07,2019,9,36,159,2143.4,0.12,1,Wet,67,13,15,17,181,293,0.14,1850,0.86,1100,750,33,5,10,6,696,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2020-06-08,2019,9,36,160,2081.8,0.12,1,Wet,67,13,15,17,181,293,0.14,1789,0.86,1100,689,33,5,10,4,637,100,18,25,21,818,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2020-06-09,2019,9,37,161,2020.8,0.13,1,Wet,67,13,15,17,181,293,0.14,1728,0.85,1100,628,33,5,10,2,578,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-06-10,2019,9,37,162,1967.5,0.13,1,Wet,67,13,15,17,181,293,0.15,1674,0.85,1100,574,33,5,10,0,526,100,18,25,17,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-06-11,2019,9,37,163,1914.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1658,0.87,1100,558,38,6,11,1,502,100,18,25,17,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2020-06-12,2019,9,37,164,1862.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1605,0.86,1100,505,38,6,11,-1,451,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-06-13,2019,9,37,165,1817.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1561,0.86,1100,461,38,6,11,-2,408,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2020-06-14,2019,9,37,166,1773.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1516,0.85,1100,416,38,6,11,-4,365,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2020-06-15,2019,9,37,167,1729,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1472,0.85,1100,372,38,6,11,-5,322,100,18,25,11,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-06-16,2019,9,38,168,1685.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1428,0.85,1100,328,38,6,10,-6,280,100,18,24,10,433,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2020-06-17,2019,9,38,169,1642.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1385,0.84,1100,285,38,6,9,-7,239,100,18,23,9,392,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2020-06-18,2019,9,38,170,1606.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1349,0.84,1100,249,38,6,8,-9,206,100,18,22,7,359,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2020-06-19,2019,9,38,171,1570.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1313,0.84,1100,213,38,6,6,-10,173,100,18,20,6,326,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2020-06-20,2019,9,38,172,1534.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1278,0.83,1100,178,38,5,5,-11,141,100,17,19,5,294,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2020-06-21,2019,9,38,173,1499.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1243,0.83,1100,143,32,4,4,-12,115,94,16,18,4,268,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2020-06-22,2019,9,38,174,1465,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1208,0.82,1100,108,24,3,3,-13,91,86,15,17,3,244,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-06-23,2019,9,39,175,1436.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2020-06-24,2019,9,39,176,1408.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2020-06-25,2019,9,39,177,1369.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1112,0.81,1100,12,3,0,0,-16,25,65,12,14,0,178,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2020-06-26,2019,9,39,178,1311.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1055,0.8,1055,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.761,0.546,0.0259,1.31,0.0619,4,0.291,1.6,0.0757,19.5,0.954,0.98,0.935,48.2,47.2,189,4530
2020-06-27,2019,9,39,179,1261.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1005,0.8,1005,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.688,0.434,0.0204,1.12,0.0527,4,0.281,1.4,0.0659,19.9,0.955,0.98,0.936,46.7,45.8,183,4400
2020-06-28,2019,9,39,180,1218.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,961.4,0.79,961.4,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.624,0.404,0.0189,1.03,0.048,4,0.267,1.3,0.0605,20.1,0.955,0.98,0.936,45.3,44.4,177,4260
2020-06-29,2019,9,39,181,1181.6,0.23,2,Mod_Wet,62,12,14,16,153,257,0.22,924.6,0.78,924.6,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.582,0.386,0.018,0.968,0.045,4,0.255,1.22,0.0568,20.3,0.955,0.98,0.936,43.9,43.1,172,4130
2020-06-30,2019,9,40,182,1145.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,888.4,0.78,888.4,0,0,0,0,-16,16,62,12,14,0,169,976,990,968.4,21.6,0.549,0.369,0.017,0.918,0.0424,4,0.242,1.16,0.0536,20.5,0.955,0.98,0.935,42.6,41.7,167,4010
2020-07-01,2019,10,40,183,1110,0.25,2,Mod_Wet,58,11,11,11,136,227,0.2,883,0.8,883,0,0,0,0,-11,11,58,11,11,0,147,963,990,968.2,21.8,0.536,0.366,0.0168,0.903,0.0415,4,0.241,1.14,0.0526,20.6,0.955,0.98,0.935,42.6,41.7,167,4010
2020-07-02,2019,10,40,184,1080.6,0.25,2,Mod_Wet,58,11,11,11,136,227,0.21,853.6,0.79,853.6,0,0,0,0,-11,11,58,11,11,0,147,934,990,968.2,21.8,0.51,0.352,0.0161,0.862,0.0394,4,0.231,1.09,0.05,20.8,0.954,0.979,0.934,41.4,40.6,162,3890
2020-07-03,2019,10,40,185,1051.8,0.26,2,Mod_Wet,58,11,11,11,136,227,0.22,824.9,0.78,824.9,0,0,0,0,-11,11,58,11,11,0,147,905,990,968.1,21.9,0.483,0.338,0.0154,0.821,0.0374,4,0.221,1.04,0.0475,20.9,0.953,0.977,0.931,40.3,39.3,157,3780
2020-07-04,2019,10,40,186,1023.7,0.26,2,Mod_Wet,58,11,11,11,136,227,0.22,796.7,0.78,796.7,0,0,0,0,-11,11,58,11,11,0,147,877,990,968,22,0.457,0.325,0.0147,0.782,0.0355,4,0.211,0.993,0.0451,21,0.953,0.974,0.928,39.1,38.1,153,3660
2020-07-05,2019,10,40,187,1001.1,0.27,2,Mod_Wet,58,11,11,11,136,227,0.23,774.1,0.77,774.1,0,0,0,0,-11,11,58,11,11,0,147,854,990,967.9,22.1,0.437,0.314,0.0142,0.75,0.034,3,0.286,1.04,0.0469,21.1,0.956,0.98,0.937,51,48.2,145,3470
2020-07-06,2019,10,40,188,979,0.28,2,Mod_Wet,58,11,11,11,136,227,0.23,752,0.77,752,0,0,0,0,-11,11,58,11,11,0,147,832,990,967.8,22.2,0.417,0.303,0.0137,0.72,0.0324,3,0.281,1,0.0451,21.2,0.957,0.98,0.938,49.8,48.2,145,3470
2020-07-07,2019,10,41,189,957.38,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,730.4,0.76,730.4,0,0,0,0,-11,11,58,11,11,0,147,810,990,967.7,22.3,0.397,0.289,0.013,0.686,0.0308,3,0.271,0.957,0.043,21.3,0.957,0.98,0.937,48.7,47.7,143,3430
2020-07-08,2019,10,41,190,936.27,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,709.3,0.76,709.3,0,0,0,0,-11,11,58,11,11,0,147,789,990,967.6,22.4,0.377,0.275,0.0123,0.652,0.0292,3,0.262,0.914,0.0409,21.4,0.957,0.98,0.937,47.6,46.6,140,3360
2020-07-09,2019,10,41,191,920.23,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,693.2,0.75,693.2,0,0,0,0,-11,11,58,11,11,0,147,773,990,967.6,22.4,0.366,0.264,0.0118,0.63,0.0281,3,0.254,0.884,0.0395,21.5,0.956,0.98,0.937,46.7,45.7,137,3290
2020-07-10,2019,10,41,192,904.54,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,677.5,0.75,677.5,0,0,0,0,-11,11,58,11,11,0,147,758,990,967.5,22.5,0.357,0.254,0.0113,0.611,0.0272,3,0.247,0.858,0.0382,21.6,0.957,0.98,0.937,45.8,44.9,135,3230
2020-07-11,2019,10,41,193,889.23,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,662.2,0.74,662.2,0,0,0,0,-11,11,58,11,11,0,147,742,990,967.5,22.5,0.348,0.243,0.0108,0.592,0.0262,3,0.241,0.832,0.0369,21.7,0.956,0.98,0.937,44.9,44,132,3170
2020-07-12,2019,10,41,194,874.32,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,647.3,0.74,647.3,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0254,3,0.234,0.807,0.0357,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
2020-07-13,2019,10,41,195,859.84,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
2020-07-14,2019,10,42,196,845.83,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
2020-07-15,2019,10,42,197,832.34,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2020-07-16,2019,10,42,198,819.43,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2020-07-17,2019,10,42,199,807.18,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2020-07-18,2019,10,42,200,795.7,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2020-07-19,2019,10,42,201,788.08,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
