date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-07-20,2019,10,42,202,781.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
2020-07-21,2019,10,43,203,774.84,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2020-07-22,2019,10,43,204,768.67,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2020-07-23,2019,10,43,205,755.82,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2020-07-24,2019,10,43,206,743.52,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,516.5,0.69,516.5,0,0,0,0,-11,11,58,11,11,0,147,597,990,966.9,23.1,0.266,0.146,0.00631,0.412,0.0178,3,0.175,0.586,0.0254,22.5,0.948,0.97,0.919,36.1,35,105,2520
2020-07-25,2019,10,43,207,732.31,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,505.3,0.69,505.3,0,0,0,0,-11,11,58,11,11,0,147,585,990,966.8,23.2,0.259,0.139,0.00598,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.3,34.3,103,2470
2020-07-26,2019,10,43,208,720.55,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,493.6,0.69,493.6,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.252,0.132,0.00568,0.384,0.0166,2,0.276,0.66,0.0284,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2020-07-27,2019,10,43,209,708.79,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,481.8,0.68,481.8,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.126,0.00543,0.372,0.016,2,0.268,0.64,0.0275,22.6,0.956,0.98,0.937,51.1,48.2,96.4,2310
2020-07-28,2019,10,44,210,698.67,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,471.7,0.68,471.7,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00522,0.362,0.0155,2,0.261,0.623,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2020-07-29,2019,10,44,211,688.01,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,461,0.67,461,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.117,0.00499,0.351,0.015,2,0.254,0.604,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2020-07-30,2019,10,44,212,677.35,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,450.4,0.67,450.4,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.112,0.00477,0.339,0.0145,2,0.246,0.586,0.0251,22.8,0.958,0.98,0.939,48.2,47.3,94.5,2270
2020-07-31,2019,10,44,213,666.68,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,439.7,0.66,439.7,0,0,0,0,-11,11,58,11,11,0,147,520,990,966.6,23.4,0.222,0.107,0.00455,0.328,0.014,2,0.239,0.568,0.0242,22.9,0.957,0.98,0.938,47.2,46.2,92.5,2220
2020-08-01,2019,11,44,214,656.56,0.4,1,Wet,58,10,10,7,117,202,0.31,454.6,0.69,454.6,0,0,0,0,-7,7,58,10,10,0,124,533,990,966.5,23.5,0.229,0.114,0.00484,0.343,0.0146,2,0.249,0.592,0.0252,22.9,0.958,0.98,0.939,48.8,47.9,95.7,2300
2020-08-02,2019,11,44,215,645.9,0.4,1,Wet,58,10,10,7,117,202,0.31,443.9,0.69,443.9,0,0,0,0,-7,7,58,10,10,0,124,522,990,966.5,23.5,0.223,0.109,0.00461,0.332,0.0141,2,0.242,0.574,0.0244,22.9,0.958,0.98,0.938,47.8,46.9,93.7,2250
2020-08-03,2019,11,44,216,635.24,0.41,1,Wet,58,10,10,7,117,202,0.32,433.2,0.68,433.2,0,0,0,0,-7,7,58,10,10,0,124,511,990,966.4,23.6,0.217,0.103,0.00439,0.321,0.0136,2,0.235,0.555,0.0236,23,0.957,0.98,0.938,46.8,45.8,91.7,2200
2020-08-04,2019,11,45,217,625.12,0.41,1,Wet,58,10,10,7,117,202,0.32,423.1,0.68,423.1,0,0,0,0,-7,7,58,10,10,0,124,501,990,966.4,23.6,0.212,0.0987,0.00418,0.311,0.0132,2,0.228,0.539,0.0228,23.1,0.956,0.98,0.937,45.8,44.8,89.7,2150
2020-08-05,2019,11,45,218,616.1,0.42,1,Wet,58,10,10,7,117,202,0.33,414.1,0.67,414.1,0,0,0,0,-7,7,58,10,10,0,124,492,990,966.4,23.6,0.209,0.0945,0.004,0.304,0.0128,2,0.222,0.526,0.0222,23.1,0.956,0.98,0.937,44.8,44,87.9,2110
2020-08-06,2019,11,45,219,606.53,0.42,1,Wet,58,10,10,7,117,202,0.33,404.5,0.67,404.5,0,0,0,0,-7,7,58,10,10,0,124,483,990,966.3,23.7,0.206,0.0899,0.0038,0.296,0.0125,2,0.216,0.511,0.0216,23.2,0.955,0.98,0.936,43.9,43,86,2060
2020-08-07,2019,11,45,220,596.96,0.43,1,Wet,58,10,10,7,117,202,0.34,395,0.66,395,0,0,0,0,-7,7,58,10,10,0,124,473,990,966.3,23.7,0.202,0.0854,0.0036,0.288,0.0121,2,0.209,0.497,0.021,23.2,0.954,0.98,0.935,42.9,42,84.1,2020
2020-08-08,2019,11,45,221,587.39,0.43,1,Wet,58,10,10,7,117,202,0.34,385.4,0.66,385.4,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0809,0.00341,0.28,0.0118,2,0.203,0.483,0.0203,23.3,0.953,0.98,0.934,41.9,41.1,82.2,1970
2020-08-09,2019,11,45,222,578.36,0.44,1,Wet,58,10,10,7,117,202,0.35,376.4,0.65,376.4,0,0,0,0,-7,7,58,10,10,0,124,454,990,966.2,23.8,0.196,0.0766,0.00322,0.273,0.0115,2,0.197,0.469,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.2,1920
2020-08-10,2019,11,45,223,570.43,0.44,1,Wet,58,10,10,7,117,202,0.35,368.4,0.65,368.4,0,0,0,0,-7,7,58,10,10,0,124,446,990,966.2,23.8,0.193,0.0729,0.00306,0.266,0.0112,2,0.191,0.457,0.0192,23.4,0.951,0.976,0.928,40.2,39.2,78.4,1880
2020-08-11,2019,11,46,224,561.96,0.45,1,Wet,58,10,10,7,117,202,0.36,360,0.64,360,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.0689,0.00289,0.259,0.0109,2,0.185,0.444,0.0186,23.4,0.95,0.974,0.926,39.3,38.3,76.5,1840
2020-08-12,2019,11,46,225,553.48,0.45,1,Wet,58,10,10,7,117,202,0.36,351.5,0.64,351.5,0,0,0,0,-7,7,58,10,10,0,124,429,990,966.1,23.9,0.187,0.0649,0.00271,0.252,0.0105,2,0.18,0.432,0.0181,23.5,0.949,0.973,0.923,38.4,37.3,74.7,1790
2020-08-13,2019,11,46,226,545.55,0.46,1,Wet,58,10,10,7,117,202,0.37,343.6,0.63,343.6,0,0,0,0,-7,7,58,10,10,0,124,422,990,966.1,23.9,0.184,0.0612,0.00255,0.245,0.0103,2,0.174,0.42,0.0175,23.5,0.948,0.971,0.92,37.6,36.5,72.9,1750
2020-08-14,2019,11,46,227,537.62,0.46,1,Wet,58,10,10,7,117,202,0.38,335.6,0.62,335.6,0,0,0,0,-7,7,58,10,10,0,124,414,990,966,24,0.182,0.0574,0.00239,0.239,0.00996,2,0.169,0.408,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.2,1710
2020-08-15,2019,11,46,228,530.78,0.47,1,Wet,58,10,10,7,117,202,0.38,328.8,0.62,328.8,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0542,0.00226,0.233,0.00972,2,0.164,0.398,0.0166,23.6,0.945,0.97,0.917,36,34.9,69.8,1680
2020-08-16,2019,11,46,229,523.4,0.47,1,Wet,58,10,10,7,117,202,0.39,321.4,0.61,321.4,0,0,0,0,-7,7,58,10,10,0,124,399,990,966,24,0.176,0.0507,0.00211,0.227,0.00945,2,0.159,0.387,0.0161,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2020-08-17,2019,11,46,230,516.02,0.48,1,Wet,58,10,10,7,117,202,0.39,314,0.61,314,0,0,0,0,-7,7,58,10,10,0,124,392,990,965.9,24.1,0.174,0.0472,0.00196,0.221,0.00918,2,0.154,0.376,0.0156,23.7,0.943,0.97,0.915,34.4,33.4,66.8,1600
2020-08-18,2019,11,47,231,508.64,0.48,1,Wet,58,10,10,7,117,202,0.4,306.6,0.6,306.6,0,0,0,0,-7,7,58,10,10,0,124,385,990,965.9,24.1,0.171,0.0437,0.00181,0.215,0.00892,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.3,1570
2020-08-19,2019,11,47,232,501.25,0.48,1,Wet,58,10,10,7,117,202,0.4,299.3,0.6,299.3,0,0,0,0,-7,7,58,10,10,0,124,377,990,965.9,24.1,0.169,0.0402,0.00167,0.209,0.00865,2,0.144,0.353,0.0146,23.8,0.941,0.97,0.913,32.8,31.9,63.7,1530
2020-08-20,2019,11,47,233,494.42,0.49,1,Wet,58,10,10,7,117,202,0.41,292.4,0.59,292.4,0,0,0,0,-7,7,58,10,10,0,124,370,990,965.8,24.2,0.166,0.037,0.00153,0.203,0.00841,2,0.14,0.343,0.0142,23.8,0.939,0.97,0.911,32.1,31.1,62.3,1490
2020-08-21,2019,11,47,234,487.58,0.49,1,Wet,58,10,10,7,117,202,0.41,285.6,0.59,285.6,0,0,0,0,-7,7,58,10,10,0,124,364,990,965.8,24.2,0.164,0.0338,0.0014,0.198,0.00817,2,0.135,0.333,0.0138,23.9,0.938,0.97,0.91,31.4,30.4,60.8,1460
2020-08-22,2019,11,47,235,481.84,0.5,1,Wet,58,10,10,7,117,202,0.42,279.8,0.58,279.8,0,0,0,0,-7,7,58,10,10,0,124,358,990,965.8,24.2,0.162,0.0311,0.00128,0.193,0.00796,2,0.131,0.324,0.0134,23.9,0.937,0.97,0.909,30.7,29.8,59.6,1430
2020-08-23,2019,11,47,236,475.55,0.5,1,Wet,58,10,10,7,117,202,0.42,273.6,0.57,273.6,0,0,0,0,-7,7,58,10,10,0,124,352,990,965.7,24.3,0.16,0.0281,0.00116,0.188,0.00774,2,0.127,0.315,0.013,23.9,0.935,0.97,0.907,30,29.1,58.3,1400
2020-08-24,2019,11,47,237,469.26,0.51,1,Wet,58,10,10,7,117,202,0.43,267.3,0.57,267.3,0,0,0,0,-7,7,58,10,10,0,124,345,990,965.7,24.3,0.157,0.0251,0.00104,0.183,0.00752,2,0.123,0.305,0.0126,24,0.934,0.97,0.906,29.4,28.5,56.9,1370
2020-08-25,2019,11,48,238,462.97,0.51,1,Wet,58,10,10,7,117,202,0.44,261,0.56,261,0,0,0,0,-7,7,58,10,10,0,124,339,990,965.7,24.3,0.155,0.0222,0.000912,0.177,0.00729,2,0.119,0.296,0.0122,24,0.933,0.97,0.905,28.7,27.8,55.6,1330
2020-08-26,2019,11,48,239,456.68,0.51,1,Wet,58,10,10,7,117,202,0.44,254.7,0.56,254.7,0,0,0,0,-7,7,58,10,10,0,124,333,990,965.7,24.3,0.153,0.0192,0.000789,0.172,0.00707,2,0.114,0.287,0.0118,24.1,0.931,0.97,0.903,28,27.1,54.3,1300
2020-08-27,2019,11,48,240,450.94,0.52,1,Wet,58,10,10,7,117,202,0.45,248.9,0.55,248.9,0,0,0,0,-7,7,58,10,10,0,124,327,990,965.6,24.4,0.151,0.0169,0.000694,0.168,0.00689,2,0.111,0.278,0.0114,24.1,0.93,0.97,0.902,27.3,26.5,53,1270
2020-08-28,2019,11,48,241,445.2,0.52,1,Wet,58,10,10,7,117,202,0.45,243.2,0.55,243.2,0,0,0,0,-7,7,58,10,10,0,124,321,990,965.6,24.4,0.149,0.0164,0.000673,0.165,0.00678,2,0.107,0.272,0.0111,24.1,0.928,0.97,0.9,26.7,25.9,51.8,1240
2020-08-29,2019,11,48,242,439.46,0.53,1,Wet,58,10,10,7,117,202,0.46,237.5,0.54,237.5,0,0,0,0,-7,7,58,10,10,0,124,315,990,965.6,24.4,0.147,0.0159,0.000652,0.163,0.00667,2,0.103,0.266,0.0109,24.2,0.926,0.97,0.898,26,25.3,50.5,1210
2020-08-30,2019,11,48,243,434.81,0.53,1,Wet,58,10,10,7,117,202,0.47,232.8,0.54,232.8,0,0,0,0,-7,7,58,10,10,0,124,311,990,965.6,24.4,0.145,0.0155,0.000636,0.161,0.00658,1,0.257,0.418,0.0171,24,0.957,0.98,0.937,52.5,48.2,48.2,1160
2020-08-31,2019,11,48,244,429.61,0.54,1,Wet,58,10,10,7,117,202,0.47,227.6,0.53,227.6,0,0,0,0,-7,7,58,10,10,0,124,306,990,965.5,24.5,0.143,0.0151,0.000617,0.158,0.00648,1,0.25,0.408,0.0167,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2020-09-01,2019,12,49,245,423.32,0.54,2,Mod_Wet,46,7,6,4,75,138,0.33,285.3,0.67,285.3,0,0,0,0,-4,4,46,7,6,0,79,344,990,965.5,24.5,0.157,0.0337,0.00137,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1480
2020-09-02,2019,12,49,246,417.58,0.55,2,Mod_Wet,46,7,6,4,75,138,0.33,279.6,0.67,279.6,0,0,0,0,-4,4,46,7,6,0,79,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2020-09-03,2019,12,49,247,411.29,0.55,2,Mod_Wet,46,7,6,4,75,138,0.34,273.3,0.66,273.3,0,0,0,0,-4,4,46,7,6,0,79,332,990,965.5,24.5,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2020-09-04,2019,12,49,248,405,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,267,0.66,267,0,0,0,0,-4,4,46,7,6,0,79,326,990,965.4,24.6,0.151,0.025,0.00102,0.176,0.00715,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2020-09-05,2019,12,49,249,398.71,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,260.7,0.65,260.7,0,0,0,0,-4,4,46,7,6,0,79,320,990,965.4,24.6,0.148,0.0221,0.000896,0.17,0.00693,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2020-09-06,2019,12,49,250,392.97,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,255,0.65,255,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0193,0.000785,0.166,0.00673,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
2020-09-07,2019,12,49,251,387.23,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,249.2,0.64,249.2,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.7,1290
2020-09-08,2019,12,50,252,382.58,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,244.6,0.64,244.6,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2020-09-09,2019,12,50,253,377.39,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,239.4,0.63,239.4,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2020-09-10,2019,12,50,254,372.19,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,234.2,0.63,234.2,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2020-09-11,2019,12,50,255,366.99,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,229,0.62,229,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2020-09-12,2019,12,50,256,361.8,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,223.8,0.62,223.8,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2020-09-13,2019,12,50,257,357.15,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,219.2,0.61,219.2,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00597,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2020-09-14,2019,12,50,258,352.5,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214.5,0.61,214.5,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2020-09-15,2019,12,51,259,347.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2020-09-16,2019,12,51,260,344.3,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2020-09-17,2019,12,51,261,340.2,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2020-09-18,2019,12,51,262,336.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,198.1,0.59,198.1,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.6,44.6,1070
2020-09-19,2019,12,51,263,331.99,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2020-09-20,2019,12,51,264,327.89,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2020-09-21,2019,12,51,265,323.79,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2020-09-22,2019,12,52,266,320.24,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2020-09-23,2019,12,52,267,316.68,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2020-09-24,2019,12,52,268,313.13,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
2020-09-25,2019,12,52,269,309.57,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2020-09-26,2019,12,52,270,306.02,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,168,0.55,168,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,901
2020-09-27,2019,12,52,271,303.56,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
2020-09-28,2019,12,52,272,300.55,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2020-09-29,2019,12,53,273,296.45,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,158.4,0.53,158.4,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00922,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,846
2020-09-30,2019,12,53,274,293.99,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,156,0.53,156,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00901,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2020-10-01,2020,1,1,275,290.98,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,181,0.62,181,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,983
2020-10-02,2020,1,1,276,287.97,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,178,0.62,178,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
2020-10-03,2020,1,1,277,284.96,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,175,0.61,175,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2020-10-04,2020,1,1,278,281.96,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,172,0.61,172,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2020-10-05,2020,1,1,279,278.95,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2020-10-06,2020,1,1,280,275.94,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2020-10-07,2020,1,1,281,272.93,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2020-10-08,2020,1,2,282,270.47,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2020-10-09,2020,1,2,283,268.01,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2020-10-10,2020,1,2,284,265.55,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2020-10-11,2020,1,2,285,263.09,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2020-10-12,2020,1,2,286,260.63,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2020-10-13,2020,1,2,287,258.17,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2020-10-14,2020,1,2,288,256.8,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2020-10-15,2020,1,3,289,254.89,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2020-10-16,2020,1,3,290,253.52,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2020-10-17,2020,1,3,291,251.06,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2020-10-18,2020,1,3,292,248.6,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2020-10-19,2020,1,3,293,246.14,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2020-10-20,2020,1,3,294,243.67,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2020-10-21,2020,1,3,295,241.21,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2020-10-22,2020,1,4,296,238.75,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2020-10-23,2020,1,4,297,237.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2020-10-24,2020,1,4,298,235.47,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,125.5,0.53,125.5,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2020-10-25,2020,1,4,299,232.46,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,122.5,0.53,122.5,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28,27.2,27.2,653
2020-10-26,2020,1,4,300,231.1,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,121.1,0.52,121.1,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0963,0.00604,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2020-10-27,2020,1,4,301,229.18,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,119.2,0.52,119.2,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0956,0.00588,0.000231,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2020-10-28,2020,1,4,302,227.27,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,117.3,0.52,117.3,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0949,0.00572,0.000225,0.101,0.00396,1,0.101,0.201,0.00792,25.2,0.923,0.97,0.896,26.8,26,26,624
2020-10-29,2020,1,5,303,225.35,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,115.3,0.51,115.3,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0942,0.00555,0.000218,0.0998,0.00392,1,0.0982,0.198,0.00778,25.2,0.922,0.97,0.894,26.3,25.5,25.5,613
2020-10-30,2020,1,5,304,223.99,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,114,0.51,114,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0938,0.00544,0.000214,0.0992,0.0039,1,0.0964,0.196,0.00768,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2020-10-31,2020,1,5,305,222.62,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,112.6,0.51,112.6,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0933,0.00532,0.000209,0.0986,0.00387,1,0.0945,0.193,0.00758,25.3,0.92,0.97,0.893,25.7,24.9,24.9,598
2020-11-01,2020,2,5,306,221.8,0.85,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-02,2020,2,5,307,220.98,0.85,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2020-11-03,2020,2,5,308,221.8,0.85,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-04,2020,2,5,309,224.81,0.84,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2020-11-05,2020,2,6,310,226.17,0.84,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2020-11-06,2020,2,6,311,228.64,0.83,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2020-11-07,2020,2,6,312,230.55,0.83,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2020-11-08,2020,2,6,313,230.28,0.83,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2020-11-09,2020,2,6,314,229.46,0.83,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2020-11-10,2020,2,6,315,227.54,0.83,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2020-11-11,2020,2,6,316,228.91,0.83,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2020-11-12,2020,2,7,317,234.1,0.82,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2020-11-13,2020,2,7,318,237.11,0.81,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2020-11-14,2020,2,7,319,240.12,0.8,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2020-11-15,2020,2,7,320,242.58,0.8,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2020-11-16,2020,2,7,321,242.85,0.8,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2020-11-17,2020,2,7,322,245.86,0.79,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2020-11-18,2020,2,7,323,249.42,0.78,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2020-11-19,2020,2,8,324,250.78,0.77,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2020-11-20,2020,2,8,325,249.96,0.78,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2020-11-21,2020,2,8,326,248.05,0.78,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2020-11-22,2020,2,8,327,249.96,0.78,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2020-11-23,2020,2,8,328,253.52,0.76,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2020-11-24,2020,2,8,329,257.07,0.75,3,Normal,36,5,3,2,47,93,0.36,164.1,0.64,164.1,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2020-11-25,2020,2,8,330,256.25,0.76,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2020-11-26,2020,2,9,331,254.89,0.76,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2020-11-27,2020,2,9,332,257.89,0.75,3,Normal,36,5,3,2,47,93,0.36,164.9,0.64,164.9,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,889
2020-11-28,2020,2,9,333,261.45,0.74,3,Normal,36,5,3,2,47,93,0.36,168.4,0.64,168.4,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
2020-11-29,2020,2,9,334,264.46,0.73,3,Normal,36,5,3,2,47,93,0.35,171.5,0.65,171.5,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,929
2020-11-30,2020,2,9,335,265.28,0.73,3,Normal,36,5,3,2,47,93,0.35,172.3,0.65,172.3,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000412,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2020-12-01,2020,3,9,336,266.64,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,189.6,0.71,189.6,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00508,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2020-12-02,2020,3,9,337,271.84,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,194.8,0.72,194.8,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00517,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2020-12-03,2020,3,10,338,278.13,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,201.1,0.72,201.1,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00529,1,0.214,0.347,0.0138,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
2020-12-04,2020,3,10,339,283.87,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,206.9,0.73,206.9,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.00053,0.136,0.00539,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2020-12-05,2020,3,10,340,288.52,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,211.5,0.73,211.5,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0137,0.000546,0.138,0.00548,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2020-12-06,2020,3,10,341,293.17,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,216.2,0.74,216.2,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.126,0.0141,0.000562,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2020-12-07,2020,3,10,342,300.55,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,223.6,0.74,223.6,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.0057,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2020-12-08,2020,3,10,343,307.39,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,230.4,0.75,230.4,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.131,0.0153,0.000612,0.146,0.00582,2,0.098,0.244,0.00973,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2020-12-09,2020,3,10,344,313.67,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,236.7,0.76,236.7,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000634,0.149,0.00594,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2020-12-10,2020,3,11,345,319.42,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,242.4,0.76,242.4,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00605,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.3,26.4,52.9,1270
2020-12-11,2020,3,11,346,327.89,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,250.9,0.77,250.9,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0174,0.000698,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2020-12-12,2020,3,11,347,334.73,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,257.7,0.77,257.7,0,0,0,0,-2,2,31,5,3,0,38,297,990,965.1,24.9,0.14,0.0206,0.000828,0.161,0.00646,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,29,28.1,56.3,1350
2020-12-13,2020,3,11,348,341.56,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,264.6,0.78,264.6,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.0239,0.000959,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2020-12-14,2020,3,11,349,351.14,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,274.1,0.78,274.1,0,0,0,0,-2,2,31,5,3,0,38,313,990,965.2,24.8,0.146,0.0284,0.00114,0.174,0.00702,2,0.128,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
2020-12-15,2020,3,11,350,360.16,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,283.2,0.79,283.2,0,0,0,0,-2,2,31,5,3,0,38,322,990,965.2,24.8,0.149,0.0327,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.8,30.9,61.8,1480
2020-12-16,2020,3,11,351,370.82,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,293.8,0.79,293.8,0,0,0,0,-2,2,31,5,3,0,38,333,990,965.3,24.7,0.153,0.0377,0.00152,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2020-12-17,2020,3,12,352,380.94,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,303.9,0.8,303.9,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0425,0.00172,0.199,0.00806,2,0.148,0.347,0.014,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2020-12-18,2020,3,12,353,390.51,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,313.5,0.8,313.5,0,0,0,0,-2,2,31,5,3,0,38,353,990,965.4,24.6,0.16,0.047,0.00191,0.207,0.0084,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2020-12-19,2020,3,12,354,401.17,0.56,4,Mod_Dry,31,5,3,2,36,77,0.19,324.2,0.81,324.2,0,0,0,0,-2,2,31,5,3,0,38,363,990,965.4,24.6,0.164,0.052,0.00211,0.216,0.00877,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
2020-12-20,2020,3,12,355,415.12,0.55,4,Mod_Dry,31,5,3,2,36,77,0.18,338.1,0.81,338.1,0,0,0,0,-2,2,31,5,3,0,38,377,990,965.5,24.5,0.169,0.0586,0.00239,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.971,0.919,37.9,36.8,73.6,1770
2020-12-21,2020,3,12,356,427.42,0.54,3,Normal,38,5,4,3,54,104,0.24,323.4,0.76,323.4,0,0,0,0,-3,3,38,5,4,0,57,370,990,965.5,24.5,0.166,0.0517,0.00211,0.218,0.0089,2,0.161,0.379,0.0155,24.1,0.944,0.97,0.916,36.1,35,70,1680
2020-12-22,2020,3,12,357,443.56,0.52,3,Normal,38,5,4,3,54,104,0.23,339.6,0.77,339.6,0,0,0,0,-3,3,38,5,4,0,57,387,990,965.6,24.4,0.172,0.0593,0.00243,0.231,0.00948,2,0.172,0.403,0.0165,24,0.947,0.971,0.92,37.8,36.8,73.5,1760
2020-12-23,2020,3,12,358,464.06,0.51,3,Normal,38,5,4,3,54,104,0.22,360.1,0.78,360.1,0,0,0,0,-3,3,38,5,4,0,57,407,990,965.7,24.3,0.179,0.0689,0.00284,0.248,0.0102,2,0.186,0.434,0.0178,23.9,0.95,0.976,0.927,40,39.1,78.2,1880
2020-12-24,2020,3,13,359,482.93,0.5,3,Normal,38,5,4,3,54,104,0.21,378.9,0.79,378.9,0,0,0,0,-3,3,38,5,4,0,57,426,990,965.8,24.2,0.186,0.0779,0.00321,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,42,41.2,82.4,1980
2020-12-25,2020,3,13,360,501.8,0.48,3,Normal,38,5,4,3,54,104,0.21,397.8,0.79,397.8,0,0,0,0,-3,3,38,5,4,0,57,445,990,965.9,24.1,0.193,0.0868,0.00359,0.279,0.0116,2,0.211,0.49,0.0203,23.7,0.955,0.98,0.936,44,43.2,86.3,2070
2020-12-26,2020,3,13,361,523.4,0.47,3,Normal,38,5,4,3,54,104,0.2,419.4,0.8,419.4,0,0,0,0,-3,3,38,5,4,0,57,466,990,966,24,0.2,0.097,0.00403,0.297,0.0124,2,0.226,0.523,0.0217,23.5,0.956,0.98,0.937,46.3,45.3,90.7,2180
2020-12-27,2020,3,13,362,544.46,0.46,3,Normal,38,5,4,3,54,104,0.19,440.5,0.81,440.5,0,0,0,0,-3,3,38,5,4,0,57,487,990,966.1,23.9,0.208,0.107,0.00446,0.314,0.0131,2,0.24,0.554,0.0231,23.4,0.958,0.98,0.938,48.4,47.4,94.8,2280
2020-12-28,2020,3,13,363,566.6,0.44,3,Normal,38,5,4,3,54,104,0.18,462.6,0.82,462.6,0,0,0,0,-3,3,38,5,4,0,57,510,990,966.1,23.9,0.216,0.117,0.00492,0.333,0.014,2,0.255,0.588,0.0247,23.3,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-12-29,2020,3,13,364,587.11,0.43,3,Normal,38,5,4,3,54,104,0.18,483.1,0.82,483.1,0,0,0,0,-3,3,38,5,4,0,57,530,990,966.2,23.8,0.228,0.127,0.00535,0.355,0.0149,2,0.269,0.623,0.0262,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2020-12-30,2020,3,13,365,606.53,0.42,3,Normal,38,5,4,3,54,104,0.17,502.5,0.83,502.5,0,0,0,0,-3,3,38,5,4,0,57,550,990,966.3,23.7,0.239,0.137,0.00577,0.376,0.0159,3,0.169,0.544,0.023,23.1,0.946,0.97,0.918,36,34.9,105,2510
2020-12-31,2020,3,14,366,629.22,0.41,3,Normal,38,5,4,3,54,104,0.17,525.2,0.83,525.2,0,0,0,0,-3,3,38,5,4,0,57,572,990,966.4,23.6,0.252,0.152,0.00644,0.404,0.0171,3,0.179,0.582,0.0247,23,0.949,0.971,0.921,37.5,36.4,109,2620
2021-01-01,2020,4,14,1,651.92,0.4,2,Mod_Wet,46,7,6,4,76,139,0.21,512.9,0.79,512.9,0,0,0,0,-4,4,46,7,6,0,80,572,990,966.5,23.5,0.252,0.144,0.00611,0.395,0.0168,3,0.173,0.568,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2021-01-02,2020,4,14,2,674.61,0.39,2,Mod_Wet,46,7,6,4,76,139,0.21,535.6,0.79,535.6,0,0,0,0,-4,4,46,7,6,0,80,595,990,966.6,23.4,0.264,0.159,0.00679,0.423,0.0181,3,0.184,0.607,0.0259,22.8,0.95,0.972,0.923,37.9,36.8,110,2650
2021-01-03,2020,4,14,3,697.85,0.38,2,Mod_Wet,46,7,6,4,76,139,0.2,558.9,0.8,558.9,0,0,0,0,-4,4,46,7,6,0,80,618,990,966.7,23.3,0.278,0.174,0.00748,0.452,0.0194,3,0.194,0.646,0.0277,22.7,0.951,0.975,0.927,39.4,38.4,115,2760
2021-01-04,2020,4,14,4,718.91,0.37,2,Mod_Wet,46,7,6,4,76,139,0.19,579.9,0.81,579.9,0,0,0,0,-4,4,46,7,6,0,80,639,990,966.8,23.2,0.29,0.188,0.00811,0.478,0.0206,3,0.203,0.681,0.0293,22.5,0.953,0.978,0.931,40.7,39.8,119,2870
2021-01-05,2020,4,14,5,738.32,0.37,2,Mod_Wet,46,7,6,4,76,139,0.19,599.3,0.81,599.3,0,0,0,0,-4,4,46,7,6,0,80,658,990,966.9,23.1,0.301,0.201,0.0087,0.502,0.0217,3,0.212,0.714,0.0309,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2021-01-06,2020,4,14,6,755,0.36,2,Mod_Wet,46,7,6,4,76,139,0.18,616,0.82,616,0,0,0,0,-4,4,46,7,6,0,80,675,990,966.9,23.1,0.31,0.212,0.00921,0.523,0.0226,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,43,42.1,126,3030
2021-01-07,2020,4,15,7,770.04,0.35,2,Mod_Wet,46,7,6,4,76,139,0.18,631,0.82,631,0,0,0,0,-4,4,46,7,6,0,80,690,990,967,23,0.319,0.223,0.00967,0.541,0.0235,3,0.226,0.768,0.0333,22.3,0.955,0.98,0.936,43.9,43,129,3090
2021-01-08,2020,4,15,8,781.06,0.34,2,Mod_Wet,46,7,6,4,76,139,0.18,642.1,0.82,642.1,0,0,0,0,-4,4,46,7,6,0,80,701,990,967,23,0.325,0.23,0.01,0.555,0.0241,3,0.231,0.786,0.0342,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2021-01-09,2020,4,15,9,794.14,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,655.1,0.82,655.1,0,0,0,0,-4,4,46,7,6,0,80,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2021-01-10,2020,4,15,10,808.89,0.33,2,Mod_Wet,46,7,6,4,76,139,0.17,669.9,0.83,669.9,0,0,0,0,-4,4,46,7,6,0,80,729,990,967.1,22.9,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0364,22,0.957,0.98,0.938,46.2,45.2,136,3260
2021-01-11,2020,4,15,11,824.89,0.32,2,Mod_Wet,46,7,6,4,76,139,0.17,685.9,0.83,685.9,0,0,0,0,-4,4,46,7,6,0,80,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0377,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2021-01-12,2020,4,15,12,841.92,0.32,2,Mod_Wet,46,7,6,4,76,139,0.17,702.9,0.83,702.9,0,0,0,0,-4,4,46,7,6,0,80,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.0391,21.8,0.957,0.98,0.938,48,47.1,141,3390
2021-01-13,2020,4,15,13,859.84,0.31,2,Mod_Wet,46,7,6,4,76,139,0.16,720.8,0.84,720.8,0,0,0,0,-4,4,46,7,6,0,80,780,990,967.3,22.7,0.37,0.283,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,49,48,144,3460
2021-01-14,2020,4,16,14,878.54,0.3,2,Mod_Wet,46,7,6,4,76,139,0.16,739.5,0.84,739.5,0,0,0,0,-4,4,46,7,6,0,80,799,990,967.4,22.6,0.386,0.295,0.0131,0.681,0.0302,3,0.275,0.956,0.0423,21.6,0.957,0.98,0.938,50,48.2,145,3470
2021-01-15,2020,4,16,15,897.93,0.3,2,Mod_Wet,46,7,6,4,76,139,0.15,758.9,0.84,758.9,0,0,0,0,-4,4,46,7,6,0,80,818,990,967.5,22.5,0.404,0.306,0.0136,0.71,0.0315,3,0.282,0.992,0.0441,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2021-01-16,2020,4,16,16,913.46,0.29,2,Mod_Wet,46,7,6,4,76,139,0.15,774.5,0.85,774.5,0,0,0,0,-4,4,46,7,6,0,80,833,990,967.6,22.4,0.418,0.314,0.014,0.732,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2021-01-17,2020,4,16,17,929.35,0.29,2,Mod_Wet,46,7,6,4,76,139,0.15,790.4,0.85,790.4,0,0,0,0,-4,4,46,7,6,0,80,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0337,4,0.209,0.963,0.043,21.4,0.953,0.975,0.929,39.5,38.6,154,3700
2021-01-18,2020,4,16,18,950.28,0.28,2,Mod_Wet,46,7,6,4,76,139,0.15,811.3,0.85,811.3,0,0,0,0,-4,4,46,7,6,0,80,870,990,967.7,22.3,0.452,0.332,0.0149,0.783,0.0351,4,0.216,1,0.0448,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2021-01-19,2020,4,16,19,966.93,0.28,2,Mod_Wet,46,7,6,4,76,139,0.14,827.9,0.86,827.9,0,0,0,0,-4,4,46,7,6,0,80,887,990,967.8,22.2,0.467,0.34,0.0153,0.807,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2021-01-20,2020,4,16,20,988.77,0.27,2,Mod_Wet,46,7,6,4,76,139,0.14,849.8,0.86,849.8,0,0,0,0,-4,4,46,7,6,0,80,909,990,967.9,22.1,0.487,0.35,0.0158,0.837,0.0378,4,0.229,1.07,0.0482,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2021-01-21,2020,4,17,21,1011.1,0.27,2,Mod_Wet,46,7,6,4,76,139,0.14,872.1,0.86,872.1,0,0,0,0,-4,4,46,7,6,0,80,931,990,967.9,22.1,0.507,0.361,0.0164,0.868,0.0394,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,42.8,41.9,168,4030
2021-01-22,2020,4,17,22,1033.8,0.26,2,Mod_Wet,46,7,6,4,76,139,0.13,894.9,0.87,894.9,0,0,0,0,-4,4,46,7,6,0,80,954,990,968,22,0.528,0.372,0.0169,0.9,0.0409,4,0.245,1.14,0.052,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2021-01-23,2020,4,17,23,1057,0.26,2,Mod_Wet,46,7,6,4,76,139,0.13,918,0.87,918,0,0,0,0,-4,4,46,7,6,0,80,977,990,968.1,21.9,0.549,0.383,0.0175,0.933,0.0425,4,0.252,1.18,0.0541,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2021-01-24,2020,4,17,24,1085.9,0.25,2,Mod_Wet,46,7,6,4,76,139,0.13,946.9,0.87,946.9,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.576,0.397,0.0182,0.973,0.0446,4,0.262,1.24,0.0566,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2021-01-25,2020,4,17,25,1115.4,0.25,2,Mod_Wet,46,7,6,4,76,139,0.13,976.4,0.88,976.4,0,0,0,0,-4,4,46,7,6,0,80,1040,990,968.3,21.7,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.4,0.956,0.98,0.936,46.8,45.8,183,4400
2021-01-26,2020,4,17,26,1145.4,0.24,2,Mod_Wet,46,7,6,4,76,139,0.12,1006,0.88,1006,0,0,0,0,-4,4,46,7,6,0,80,1070,990,968.4,21.6,0.648,0.437,0.0202,1.09,0.0501,4,0.281,1.37,0.0631,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2021-01-27,2020,4,17,27,1176,0.24,2,Mod_Wet,46,7,6,4,76,139,0.12,1037,0.88,1037,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.693,0.506,0.0235,1.2,0.0556,4,0.287,1.49,0.069,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2021-01-28,2020,4,18,28,1201.3,0.23,2,Mod_Wet,46,7,6,4,76,139,0.12,1062,0.88,1062,0,0,0,0,-4,4,46,7,6,0,80,1120,990,968.5,21.5,0.73,0.563,0.0262,1.29,0.0602,4,0.292,1.59,0.0739,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2021-01-29,2020,4,18,29,1227,0.23,2,Mod_Wet,46,7,6,4,76,139,0.11,1088,0.89,1088,0,0,0,0,-4,4,46,7,6,0,80,1150,990,968.6,21.4,0.767,0.621,0.029,1.39,0.0649,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2021-01-30,2020,4,18,30,1253,0.22,2,Mod_Wet,46,7,6,4,76,139,0.11,1114,0.89,1100,14,3,0,0,-4,15,49,7,6,0,91,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2021-01-31,2020,4,18,31,1273.4,0.22,2,Mod_Wet,46,7,6,4,76,139,0.11,1134,0.89,1100,34,8,1,1,-3,27,54,8,7,1,103,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2021-02-01,2020,5,18,32,1282.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1120,0.87,1100,20,5,1,1,-4,17,54,9,8,1,110,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2021-02-02,2020,5,18,33,1291.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1129,0.88,1100,29,7,1,1,-4,24,56,9,8,1,117,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-02-03,2020,5,18,34,1305.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-02-04,2020,5,19,35,1320.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1159,0.88,1100,59,13,2,2,-3,45,62,10,9,2,138,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-02-05,2020,5,19,36,1329.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1168,0.88,1100,68,15,2,2,-3,52,64,10,9,2,145,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-02-06,2020,5,19,37,1338.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2021-02-07,2020,5,19,38,1353.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-02-08,2020,5,19,39,1369.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2021-02-09,2020,5,19,40,1384.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1222,0.88,1100,122,28,4,4,-1,87,77,12,11,4,180,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2021-02-10,2020,5,19,41,1399.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-02-11,2020,5,20,42,1415.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-02-12,2020,5,20,43,1430.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-02-13,2020,5,20,44,1446.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-02-14,2020,5,20,45,1468.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1306,0.89,1100,206,47,6,6,1,146,96,14,13,6,239,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-02-15,2020,5,20,46,1496.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2021-02-16,2020,5,20,47,1538.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-02-17,2020,5,20,48,1586.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-02-18,2020,5,21,49,1642.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
