date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-02-19,2020,5,21,50,1698.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.095,1537,0.91,1100,437,51,10,13,8,355,100,18,20,13,448,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-02-20,2020,5,21,51,1762.9,0.15,2,Mod_Wet,49,8,7,5,93,162,0.092,1601,0.91,1100,501,51,10,15,10,415,100,18,22,15,508,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-02-21,2020,5,21,52,1827.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.089,1666,0.91,1100,566,51,10,17,12,476,100,18,24,17,569,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45,44.1,177,4240
2021-02-22,2020,5,21,53,1893.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.086,1732,0.91,1100,632,51,10,18,14,539,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-02-23,2020,5,21,54,1960.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.083,1798,0.92,1100,698,51,10,18,16,603,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-02-24,2020,5,21,55,2035.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.08,1873,0.92,1100,773,51,10,18,18,676,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-02-25,2020,5,22,56,2118,0.12,2,Mod_Wet,49,8,7,5,93,162,0.076,1956,0.92,1100,856,51,10,18,21,756,100,18,25,26,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2021-02-26,2020,5,22,57,2194.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.074,2033,0.93,1100,933,51,10,18,23,831,100,18,25,28,924,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2021-02-27,2020,5,22,58,2264.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.071,2103,0.93,1100,1000,51,10,18,25,899,100,18,25,30,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-02-28,2020,5,22,59,2305.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.07,2144,0.93,1100,1040,51,10,18,26,939,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2021-03-01,2020,6,22,60,2332,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2093,0.9,1100,993,41,7,13,17,915,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-03-02,2020,6,22,61,2350.7,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2112,0.9,1100,1010,41,7,13,17,934,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2021-03-03,2020,6,22,62,2362,0.098,2,Mod_Wet,59,11,12,13,144,239,0.1,2123,0.9,1100,1020,41,7,13,18,944,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-04,2020,6,23,63,2365.8,0.098,2,Mod_Wet,59,11,12,13,144,239,0.1,2127,0.9,1100,1030,41,7,13,18,948,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-05,2020,6,23,64,2362,0.098,2,Mod_Wet,59,11,12,13,144,239,0.1,2123,0.9,1100,1020,41,7,13,18,944,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-06,2020,6,23,65,2358.3,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2119,0.9,1100,1020,41,7,13,18,940,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-07,2020,6,23,66,2354.5,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2115,0.9,1100,1020,41,7,13,17,937,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2021-03-08,2020,6,23,67,2350.7,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2112,0.9,1100,1010,41,7,13,17,934,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2021-03-09,2020,6,23,68,2347,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2108,0.9,1100,1010,41,7,13,17,930,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2021-03-10,2020,6,23,69,2343.2,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2104,0.9,1100,1000,41,7,13,17,926,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2021-03-11,2020,6,24,70,2339.5,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2100,0.9,1100,1000,41,7,13,17,922,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2021-03-12,2020,6,24,71,2328.2,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2089,0.9,1100,989,41,7,13,17,911,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-03-13,2020,6,24,72,2324.5,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2085,0.9,1100,985,41,7,13,17,907,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2021-03-14,2020,6,24,73,2313.3,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2074,0.9,1100,974,41,7,13,16,897,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2021-03-15,2020,6,24,74,2302,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2063,0.9,1100,963,41,7,13,16,886,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2021-03-16,2020,6,24,75,2298.3,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2059,0.9,1100,959,41,7,13,16,882,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2021-03-17,2020,6,24,76,2294.6,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2056,0.9,1100,956,41,7,13,16,879,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2021-03-18,2020,6,25,77,2290.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2052,0.9,1100,952,41,7,13,16,875,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2021-03-19,2020,6,25,78,2287.1,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-03-20,2020,6,25,79,2283.4,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2044,0.9,1100,944,41,7,13,15,868,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-03-21,2020,6,25,80,2279.7,0.11,3,Normal,49,9,9,9,107,183,0.08,2097,0.92,1100,997,51,9,16,21,900,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2021-03-22,2020,6,25,81,2276,0.11,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2021-03-23,2020,6,25,82,2279.7,0.11,3,Normal,49,9,9,9,107,183,0.08,2097,0.92,1100,997,51,9,16,21,900,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2021-03-24,2020,6,25,83,2283.4,0.11,3,Normal,49,9,9,9,107,183,0.08,2100,0.92,1100,1000,51,9,16,21,903,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-03-25,2020,6,26,84,2294.6,0.1,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2021-03-26,2020,6,26,85,2313.3,0.1,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2021-03-27,2020,6,26,86,2339.5,0.1,3,Normal,49,9,9,9,107,183,0.078,2156,0.92,1100,1060,51,9,16,23,957,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2021-03-28,2020,6,26,87,2365.8,0.098,3,Normal,49,9,9,9,107,183,0.077,2183,0.92,1100,1080,51,9,16,23,984,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-29,2020,6,26,88,2399.8,0.096,3,Normal,49,9,9,9,107,183,0.076,2217,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2021-03-30,2020,6,26,89,2441.5,0.093,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2021-03-31,2020,6,26,90,2483.4,0.089,3,Normal,49,9,9,9,107,183,0.074,2300,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2021-04-01,2020,7,27,91,2525.6,0.086,3,Normal,54,13,14,19,117,217,0.086,2309,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2021-04-02,2020,7,27,92,2560.3,0.084,3,Normal,54,13,14,19,117,217,0.085,2343,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2021-04-03,2020,7,27,93,2602.9,0.081,3,Normal,54,13,14,19,117,217,0.083,2386,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2021-04-04,2020,7,27,94,2645.7,0.078,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2021-04-05,2020,7,27,95,2688.7,0.075,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2021-04-06,2020,7,27,96,2731.9,0.072,3,Normal,54,13,14,19,117,217,0.079,2515,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2021-04-07,2020,7,27,97,2783.3,0.069,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2021-04-08,2020,7,28,98,2835,0.066,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-04-09,2020,7,28,99,2886.9,0.063,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2021-04-10,2020,7,28,100,2939.1,0.06,3,Normal,54,13,14,19,117,217,0.074,2722,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2021-04-11,2020,7,28,101,2991.6,0.057,3,Normal,54,13,14,19,117,217,0.072,2775,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2021-04-12,2020,7,28,102,3044.4,0.054,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2021-04-13,2020,7,28,103,3097.4,0.05,3,Normal,54,13,14,19,117,217,0.07,2880,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2021-04-14,2020,7,28,104,3142.5,0.047,3,Normal,54,13,14,19,117,217,0.069,2926,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2021-04-15,2020,7,29,105,3187.8,0.044,3,Normal,54,13,14,19,117,217,0.068,2971,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2021-04-16,2020,7,29,106,3233.3,0.041,3,Normal,54,13,14,19,117,217,0.067,3016,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2021-04-17,2020,7,29,107,3270.6,0.038,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2021-04-18,2020,7,29,108,3291.4,0.037,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2021-04-19,2020,7,29,109,3303.9,0.036,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2021-04-20,2020,7,29,110,3316.4,0.035,3,Normal,54,13,14,19,117,217,0.065,3099,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2021-04-21,2020,7,29,111,3320.6,0.035,2,Mod_Wet,70,14,18,25,168,295,0.089,3026,0.91,1100,1930,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2021-04-22,2020,7,30,112,3316.4,0.035,2,Mod_Wet,70,14,18,25,168,295,0.089,3021,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2021-04-23,2020,7,30,113,3303.9,0.036,2,Mod_Wet,70,14,18,25,168,295,0.089,3009,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2021-04-24,2020,7,30,114,3291.4,0.037,2,Mod_Wet,70,14,18,25,168,295,0.09,2996,0.91,1100,1900,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2021-04-25,2020,7,30,115,3270.6,0.038,2,Mod_Wet,70,14,18,25,168,295,0.09,2976,0.91,1100,1880,30,4,7,31,1800,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2021-04-26,2020,7,30,116,3241.6,0.04,2,Mod_Wet,70,14,18,25,168,295,0.091,2947,0.91,1100,1850,30,4,7,30,1780,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2021-04-27,2020,7,30,117,3212.6,0.042,2,Mod_Wet,70,14,18,25,168,295,0.092,2918,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2021-04-28,2020,7,30,118,3183.7,0.044,2,Mod_Wet,70,14,18,25,168,295,0.093,2889,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2021-04-29,2020,7,31,119,3154.9,0.046,2,Mod_Wet,70,14,18,25,168,295,0.093,2860,0.91,1100,1760,30,4,7,28,1690,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2021-04-30,2020,7,31,120,3126.1,0.048,2,Mod_Wet,70,14,18,25,168,295,0.094,2831,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2021-05-01,2020,8,31,121,3097.4,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2776,0.9,1100,1680,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2021-05-02,2020,8,31,122,3068.8,0.052,2,Mod_Wet,65,14,17,23,202,321,0.1,2748,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2021-05-03,2020,8,31,123,3032.2,0.054,2,Mod_Wet,65,14,17,23,202,321,0.11,2711,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2021-05-04,2020,8,31,124,2995.7,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2675,0.89,1100,1580,35,4,8,24,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2021-05-05,2020,8,31,125,2967.4,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2021-05-06,2020,8,32,126,2939.1,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2021-05-07,2020,8,32,127,2902.9,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2582,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2021-05-08,2020,8,32,128,2866.9,0.064,2,Mod_Wet,65,14,17,23,202,321,0.11,2546,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2021-05-09,2020,8,32,129,2831,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2510,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2021-05-10,2020,8,32,130,2795.2,0.068,2,Mod_Wet,65,14,17,23,202,321,0.12,2474,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2021-05-11,2020,8,32,131,2759.6,0.07,2,Mod_Wet,65,14,17,23,202,321,0.12,2439,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2021-05-12,2020,8,32,132,2724.1,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-05-13,2020,8,33,133,2688.7,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2021-05-14,2020,8,33,134,2653.5,0.077,2,Mod_Wet,65,14,17,23,202,321,0.12,2333,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2021-05-15,2020,8,33,135,2618.4,0.08,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2021-05-16,2020,8,33,136,2583.5,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2021-05-17,2020,8,33,137,2548.7,0.085,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2021-05-18,2020,8,33,138,2514.1,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2193,0.87,1100,1090,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2021-05-19,2020,8,33,139,2479.6,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2159,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2021-05-20,2020,8,34,140,2445.3,0.092,2,Mod_Wet,65,14,17,23,202,321,0.13,2124,0.87,1100,1020,35,4,8,8,969,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2021-05-21,2020,8,34,141,2411.1,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-05-22,2020,8,34,142,2384.6,0.097,2,Mod_Wet,65,14,17,23,202,321,0.14,2064,0.86,1100,964,35,4,8,6,911,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2021-05-23,2020,8,34,143,2358.3,0.099,2,Mod_Wet,65,14,17,23,202,321,0.14,2037,0.86,1100,937,35,4,8,5,885,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-05-24,2020,8,34,144,2324.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2003,0.86,1100,903,35,4,8,4,852,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2021-05-25,2020,8,34,145,2290.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2021-05-26,2020,8,34,146,2257.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1936,0.86,1100,836,35,4,8,2,787,100,18,25,25,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2021-05-27,2020,8,35,147,2209.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1888,0.85,1100,788,35,4,8,1,740,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2021-05-28,2020,8,35,148,2161.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1841,0.85,1100,741,35,4,8,-1,695,100,18,25,22,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2021-05-29,2020,8,35,149,2114.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1793,0.85,1100,693,35,4,8,-2,648,100,18,25,21,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2021-05-30,2020,8,35,150,2067.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1746,0.84,1100,646,35,4,8,-4,603,100,18,25,19,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2021-05-31,2020,8,35,151,2020.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1700,0.84,1100,600,35,4,8,-5,558,100,18,25,18,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-06-01,2020,9,35,152,1974.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1718,0.87,1100,618,38,6,11,3,560,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-06-02,2020,9,35,153,1935.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1679,0.87,1100,579,38,6,11,1,523,100,18,25,17,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-06-03,2020,9,36,154,1897.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1640,0.86,1100,540,38,6,11,0,485,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-06-04,2020,9,36,155,1858.9,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1602,0.86,1100,502,38,6,11,-1,448,100,18,25,15,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2021-06-05,2020,9,36,156,1821,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1564,0.86,1100,464,38,6,11,-2,411,100,18,25,14,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-06-06,2020,9,36,157,1783.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1526,0.86,1100,426,38,6,11,-3,374,100,18,25,13,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-06-07,2020,9,36,158,1745.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2021-06-08,2020,9,36,159,1708.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1452,0.85,1100,352,38,6,11,-5,302,100,18,25,11,455,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-06-09,2020,9,36,160,1672.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1415,0.85,1100,315,38,6,10,-7,268,100,18,24,9,421,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-06-10,2020,9,37,161,1635.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1379,0.84,1100,279,38,6,9,-8,234,100,18,23,8,387,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-06-11,2020,9,37,162,1599.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1343,0.84,1100,243,38,6,7,-9,201,100,18,21,7,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2021-06-12,2020,9,37,163,1570.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1313,0.84,1100,213,38,6,6,-10,173,100,18,20,6,326,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-06-13,2020,9,37,164,1541.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1284,0.83,1100,184,38,6,6,-10,144,100,18,20,6,297,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-06-14,2020,9,37,165,1512.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1255,0.83,1100,155,35,5,5,-11,121,97,17,19,5,274,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-06-15,2020,9,37,166,1483.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-06-16,2020,9,37,167,1455.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-06-17,2020,9,38,168,1427.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-06-18,2020,9,38,169,1399.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2021-06-19,2020,9,38,170,1353.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-06-20,2020,9,38,171,1302.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2021-06-21,2020,9,38,172,1258.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1002,0.8,1002,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.684,0.427,0.0201,1.11,0.0522,4,0.28,1.39,0.0653,19.9,0.955,0.98,0.936,46.7,45.7,183,4390
2021-06-22,2020,9,38,173,1221.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,964.3,0.79,964.3,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.629,0.406,0.019,1.03,0.0483,4,0.268,1.3,0.0608,20.1,0.955,0.98,0.936,45.4,44.5,178,4270
2021-06-23,2020,9,38,174,1184.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.22,927.4,0.78,927.4,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.584,0.388,0.018,0.972,0.0452,4,0.255,1.23,0.057,20.3,0.955,0.98,0.936,44.1,43.2,173,4140
2021-06-24,2020,9,39,175,1148.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,891.2,0.78,891.2,0,0,0,0,-16,16,62,12,14,0,169,979,990,968.4,21.6,0.551,0.37,0.0171,0.922,0.0426,4,0.243,1.16,0.0538,20.5,0.955,0.98,0.935,42.7,41.8,167,4020
2021-06-25,2020,9,39,176,1118.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,861.1,0.77,861.1,0,0,0,0,-16,16,62,12,14,0,169,949,990,968.3,21.7,0.524,0.356,0.0164,0.88,0.0405,4,0.233,1.11,0.0512,20.6,0.954,0.979,0.934,41.5,40.7,163,3900
2021-06-26,2020,9,39,177,1088.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,831.6,0.76,831.6,0,0,0,0,-16,16,62,12,14,0,169,920,990,968.2,21.8,0.497,0.341,0.0156,0.838,0.0384,4,0.223,1.06,0.0486,20.8,0.953,0.977,0.931,40.4,39.4,158,3780
2021-06-27,2020,9,39,178,1059.6,0.26,2,Mod_Wet,62,12,14,16,153,257,0.24,802.6,0.76,802.6,0,0,0,0,-16,16,62,12,14,0,169,891,990,968.1,21.9,0.47,0.327,0.0149,0.798,0.0364,4,0.213,1.01,0.0461,20.9,0.953,0.974,0.928,39.2,38.2,153,3670
2021-06-28,2020,9,39,179,1036.4,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,779.4,0.75,779.4,0,0,0,0,-16,16,62,12,14,0,169,867,990,968,22,0.449,0.316,0.0144,0.765,0.0348,3,0.288,1.05,0.0479,20.9,0.956,0.98,0.937,51,48.2,145,3470
2021-06-29,2020,9,39,180,1013.6,0.27,2,Mod_Wet,62,12,14,16,153,257,0.25,756.6,0.75,756.6,0,0,0,0,-16,16,62,12,14,0,169,845,990,967.9,22.1,0.428,0.305,0.0138,0.733,0.0332,3,0.282,1.02,0.046,21,0.957,0.98,0.937,49.8,48.2,145,3470
2021-06-30,2020,9,39,181,991.23,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,734.2,0.74,734.2,0,0,0,0,-16,16,62,12,14,0,169,822,990,967.9,22.1,0.408,0.291,0.0132,0.699,0.0316,3,0.273,0.972,0.0439,21.2,0.957,0.98,0.937,48.6,47.6,143,3430
2021-07-01,2020,10,40,182,969.33,0.28,2,Mod_Wet,58,11,11,11,136,227,0.23,742.3,0.77,742.3,0,0,0,0,-11,11,58,11,11,0,147,822,990,967.8,22.2,0.408,0.297,0.0134,0.705,0.0317,3,0.277,0.981,0.0442,21.2,0.957,0.98,0.937,49.3,48.2,145,3470
2021-07-02,2020,10,40,183,952.64,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,725.6,0.76,725.6,0,0,0,0,-11,11,58,11,11,0,147,806,990,967.7,22.3,0.392,0.286,0.0128,0.678,0.0304,3,0.269,0.947,0.0425,21.3,0.957,0.98,0.937,48.4,47.5,142,3420
2021-07-03,2020,10,40,184,936.27,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,709.3,0.76,709.3,0,0,0,0,-11,11,58,11,11,0,147,789,990,967.6,22.4,0.377,0.275,0.0123,0.652,0.0292,3,0.262,0.914,0.0409,21.4,0.957,0.98,0.937,47.6,46.6,140,3360
2021-07-04,2020,10,40,185,920.23,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,693.2,0.75,693.2,0,0,0,0,-11,11,58,11,11,0,147,773,990,967.6,22.4,0.366,0.264,0.0118,0.63,0.0281,3,0.254,0.884,0.0395,21.5,0.956,0.98,0.937,46.7,45.7,137,3290
2021-07-05,2020,10,40,186,904.54,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,677.5,0.75,677.5,0,0,0,0,-11,11,58,11,11,0,147,758,990,967.5,22.5,0.357,0.254,0.0113,0.611,0.0272,3,0.247,0.858,0.0382,21.6,0.957,0.98,0.937,45.8,44.9,135,3230
2021-07-06,2020,10,40,187,889.23,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,662.2,0.74,662.2,0,0,0,0,-11,11,58,11,11,0,147,742,990,967.5,22.5,0.348,0.243,0.0108,0.592,0.0262,3,0.241,0.832,0.0369,21.7,0.956,0.98,0.937,44.9,44,132,3170
2021-07-07,2020,10,40,188,874.32,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,647.3,0.74,647.3,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0254,3,0.234,0.807,0.0357,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
2021-07-08,2020,10,41,189,859.84,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
2021-07-09,2020,10,41,190,845.83,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
2021-07-10,2020,10,41,191,832.34,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2021-07-11,2020,10,41,192,823.06,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2021-07-12,2020,10,41,193,814.09,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2021-07-13,2020,10,41,194,805.49,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2021-07-14,2020,10,41,195,797.29,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2021-07-15,2020,10,42,196,789.56,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2021-07-16,2020,10,42,197,782.41,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2021-07-17,2020,10,42,198,776,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2021-07-18,2020,10,42,199,770.04,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2021-07-19,2020,10,42,200,759.92,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2021-07-20,2020,10,42,201,747.62,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,520.6,0.7,520.6,0,0,0,0,-11,11,58,11,11,0,147,601,990,966.9,23.1,0.268,0.149,0.00644,0.417,0.018,3,0.177,0.593,0.0257,22.5,0.948,0.97,0.92,36.3,35.2,106,2540
2021-07-21,2020,10,42,202,736.41,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,509.4,0.69,509.4,0,0,0,0,-11,11,58,11,11,0,147,589,990,966.8,23.2,0.261,0.141,0.0061,0.403,0.0174,3,0.172,0.574,0.0248,22.6,0.947,0.97,0.919,35.6,34.5,104,2490
2021-07-22,2020,10,43,203,724.65,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,497.6,0.69,497.6,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00577,0.389,0.0168,2,0.278,0.667,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2021-07-23,2020,10,43,204,713.44,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,486.4,0.68,486.4,0,0,0,0,-11,11,58,11,11,0,147,566,990,966.8,23.2,0.248,0.129,0.00553,0.377,0.0162,2,0.271,0.648,0.0279,22.6,0.956,0.98,0.937,51.6,48.2,96.4,2310
2021-07-24,2020,10,43,205,703.32,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,476.3,0.68,476.3,0,0,0,0,-11,11,58,11,11,0,147,556,990,966.7,23.3,0.243,0.124,0.00532,0.366,0.0157,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.6,48.2,96.4,2310
2021-07-25,2020,10,43,206,692.66,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,465.7,0.67,465.7,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00509,0.355,0.0152,2,0.257,0.612,0.0262,22.7,0.957,0.98,0.938,49.6,48.2,96.4,2310
2021-07-26,2020,10,43,207,681.99,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,455,0.67,455,0,0,0,0,-11,11,58,11,11,0,147,535,990,966.6,23.4,0.231,0.114,0.00487,0.344,0.0147,2,0.25,0.594,0.0254,22.8,0.958,0.98,0.938,48.7,47.7,95.4,2290
2021-07-27,2020,10,43,208,671.33,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,444.3,0.66,444.3,0,0,0,0,-11,11,58,11,11,0,147,524,990,966.6,23.4,0.224,0.109,0.00464,0.333,0.0142,2,0.242,0.576,0.0246,22.8,0.958,0.98,0.938,47.6,46.7,93.4,2240
2021-07-28,2020,10,43,209,661.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,434.2,0.66,434.2,0,0,0,0,-11,11,58,11,11,0,147,514,990,966.5,23.5,0.219,0.104,0.00443,0.323,0.0138,2,0.236,0.558,0.0238,22.9,0.957,0.98,0.938,46.7,45.7,91.4,2190
2021-07-29,2020,10,44,210,652.19,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,425.2,0.65,425.2,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0997,0.00424,0.314,0.0133,2,0.23,0.543,0.0231,22.9,0.956,0.98,0.937,45.8,44.8,89.7,2150
2021-07-30,2020,10,44,211,642.62,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,415.6,0.65,415.6,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.21,0.0952,0.00404,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.8,2110
2021-07-31,2020,10,44,212,633.05,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,406.1,0.64,406.1,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0907,0.00385,0.298,0.0126,2,0.217,0.514,0.0218,23.1,0.955,0.98,0.936,43.8,43,85.9,2060
2021-08-01,2020,11,44,213,624.03,0.41,2,Mod_Wet,54,9,8,6,107,184,0.29,440,0.7,440,0,0,0,0,-6,6,54,9,8,0,113,511,990,966.4,23.6,0.217,0.107,0.00452,0.324,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.6,46.6,93.3,2240
2021-08-02,2020,11,44,214,613.36,0.42,2,Mod_Wet,54,9,8,6,107,184,0.3,429.4,0.7,429.4,0,0,0,0,-6,6,54,9,8,0,113,500,990,966.4,23.6,0.212,0.102,0.0043,0.314,0.0133,2,0.232,0.546,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2021-08-03,2020,11,44,215,604.34,0.42,2,Mod_Wet,54,9,8,6,107,184,0.3,420.3,0.7,420.3,0,0,0,0,-6,6,54,9,8,0,113,491,990,966.3,23.7,0.209,0.0974,0.00411,0.306,0.0129,2,0.226,0.533,0.0225,23.2,0.956,0.98,0.937,45.6,44.7,89.4,2150
2021-08-04,2020,11,44,216,594.77,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,410.8,0.69,410.8,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.0929,0.00392,0.298,0.0126,2,0.22,0.518,0.0218,23.2,0.956,0.98,0.936,44.7,43.8,87.5,2100
2021-08-05,2020,11,45,217,585.2,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,401.2,0.69,401.2,0,0,0,0,-6,6,54,9,8,0,113,472,990,966.2,23.8,0.202,0.0884,0.00372,0.291,0.0122,2,0.213,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.7,2060
2021-08-06,2020,11,45,218,576.17,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,392.2,0.68,392.2,0,0,0,0,-6,6,54,9,8,0,113,463,990,966.2,23.8,0.199,0.0841,0.00353,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.8,2010
2021-08-07,2020,11,45,219,568.24,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,384.2,0.68,384.2,0,0,0,0,-6,6,54,9,8,0,113,455,990,966.2,23.8,0.196,0.0804,0.00337,0.277,0.0116,2,0.202,0.478,0.0201,23.4,0.953,0.98,0.934,41.9,41.1,82.2,1970
2021-08-08,2020,11,45,220,559.77,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,375.8,0.67,375.8,0,0,0,0,-6,6,54,9,8,0,113,447,990,966.1,23.9,0.193,0.0764,0.0032,0.27,0.0113,2,0.196,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2021-08-09,2020,11,45,221,551.29,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,367.3,0.67,367.3,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0724,0.00303,0.263,0.011,2,0.19,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.5,1880
2021-08-10,2020,11,45,222,543.36,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,359.4,0.66,359.4,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0686,0.00286,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.7,1840
2021-08-11,2020,11,45,223,535.43,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,351.4,0.66,351.4,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.185,0.0649,0.0027,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,75,1800
2021-08-12,2020,11,46,224,528.6,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,344.6,0.65,344.6,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0617,0.00257,0.244,0.0102,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2021-08-13,2020,11,46,225,521.21,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,337.2,0.65,337.2,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0582,0.00242,0.238,0.00988,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2021-08-14,2020,11,46,226,513.83,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,329.8,0.64,329.8,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0547,0.00227,0.232,0.00962,2,0.165,0.397,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2021-08-15,2020,11,46,227,506.45,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,322.4,0.64,322.4,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0512,0.00212,0.226,0.00935,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.8,1650
2021-08-16,2020,11,46,228,499.61,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,315.6,0.63,315.6,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.048,0.00199,0.22,0.00911,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2021-08-17,2020,11,46,229,492.78,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,308.8,0.63,308.8,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0447,0.00185,0.214,0.00886,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2021-08-18,2020,11,46,230,487.03,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,303,0.62,303,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.042,0.00174,0.21,0.00866,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
2021-08-19,2020,11,47,231,480.74,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,296.7,0.62,296.7,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2021-08-20,2020,11,47,232,474.46,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,290.5,0.61,290.5,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0361,0.00149,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2021-08-21,2020,11,47,233,468.17,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,284.2,0.61,284.2,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0331,0.00136,0.194,0.00799,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2021-08-22,2020,11,47,234,461.88,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,277.9,0.6,277.9,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0302,0.00124,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2021-08-23,2020,11,47,235,456.14,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,272.1,0.6,272.1,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2021-08-24,2020,11,47,236,450.39,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,266.4,0.59,266.4,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0247,0.00101,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2021-08-25,2020,11,47,237,444.65,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000903,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2021-08-26,2020,11,48,238,440,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,256,0.58,256,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0198,0.000812,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2021-08-27,2020,11,48,239,434.81,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,250.8,0.58,250.8,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0174,0.000711,0.166,0.00681,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2021-08-28,2020,11,48,240,429.61,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,245.6,0.57,245.6,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27.1,26.2,52.5,1260
2021-08-29,2020,11,48,241,424.42,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2021-08-30,2020,11,48,242,419.22,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,235.2,0.56,235.2,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1200
2021-08-31,2020,11,48,243,414.03,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,230,0.56,230,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000624,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2021-09-01,2020,12,48,244,408.28,0.55,2,Mod_Wet,46,7,6,4,75,138,0.34,270.3,0.66,270.3,0,0,0,0,-4,4,46,7,6,0,79,329,990,965.4,24.6,0.152,0.0266,0.00108,0.178,0.00726,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.3,1400
2021-09-02,2020,12,49,245,402.54,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,264.5,0.66,264.5,0,0,0,0,-4,4,46,7,6,0,79,324,990,965.4,24.6,0.15,0.0239,0.00097,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2021-09-03,2020,12,49,246,396.25,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,258.3,0.65,258.3,0,0,0,0,-4,4,46,7,6,0,79,317,990,965.4,24.6,0.147,0.0209,0.000849,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.7,1340
2021-09-04,2020,12,49,247,390.51,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,252.5,0.65,252.5,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.145,0.0182,0.000738,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.5,1310
2021-09-05,2020,12,49,248,384.77,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,246.8,0.64,246.8,0,0,0,0,-4,4,46,7,6,0,79,306,990,965.3,24.7,0.143,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2021-09-06,2020,12,49,249,380.12,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,242.1,0.64,242.1,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2021-09-07,2020,12,49,250,374.92,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,236.9,0.63,236.9,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2021-09-08,2020,12,49,251,369.73,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,231.7,0.63,231.7,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.2,24.8,0.138,0.0154,0.000624,0.154,0.00621,2,0.0989,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2021-09-09,2020,12,50,252,364.53,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2021-09-10,2020,12,50,253,359.34,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,221.3,0.62,221.3,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0146,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-09-11,2020,12,50,254,354.69,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,216.7,0.61,216.7,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2021-09-12,2020,12,50,255,350.04,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,212,0.61,212,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000554,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2021-09-13,2020,12,50,256,345.39,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,207.4,0.6,207.4,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00575,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
2021-09-14,2020,12,50,257,341.84,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
